<HTML>
<HEAD>
<TITLE>Buildings.Fluid.Chillers.Examples</TITLE>
<META name="HTML-Generator" content="Dymola">
<meta http-equiv="Content-Type" content="text/html; charset=utf-8">
<META name="description" content="&quot;Collection of models that illustrate model use and test models&quot;">
<style type="text/css">
*       { font-size: 10pt; font-family: Arial,sans-serif; }
pre     { font-size:  9pt; font-family: Courier,monospace;}
h4      { font-size: 10pt; font-weight: bold; color: green; }
h3      { font-size: 11pt; font-weight: bold; color: green; }
h2      { font-size: 13pt; font-weight: bold; color: green; }
address {                  font-weight: normal} 
td      { solid #000; vertical-align:top; }
th      { solid #000; vertical-align:top; font-weight: bold; }
table   { solid #000; border-collapse: collapse;}
</style>
<link rel="stylesheet" type="text/css" charset="utf-8" media="all" href="../Resources/www/modelicaDoc.css">
</HEAD>
<BODY><P></P>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE Examples<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><A NAME="Buildings.Fluid.Chillers.Examples"></A><A HREF="Buildings_Fluid_Chillers.html#Buildings.Fluid.Chillers"
>Buildings.Fluid.Chillers</A>.Examples</H2>
<B>Collection of models that illustrate model use and test models</B>
<P></P>
<P></P><H3>Information</H3>

<p>
This package contains examples for the use of models that can be found in
<A HREF="Buildings_Fluid_Chillers.html#Buildings.Fluid.Chillers"
>
Buildings.Fluid.Chillers</a>.
</p>
<P></P>
Extends from <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Icons_ExamplesPackage.html#Modelica.Icons.ExamplesPackage"
>Modelica.Icons.ExamplesPackage</A> (Icon for packages containing runnable examples).
<P></P><H3>Package Content</H3>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2 >
<TR><TH >Name</TH><TH>Description</TH></TR>
<TR><TD><IMG SRC="Buildings.Fluid.Chillers.Examples.CarnotS.png" ALT="Buildings.Fluid.Chillers.Examples.Carnot" WIDTH=20  HEIGHT=20 ALIGN = TOP >&nbsp;<A HREF="Buildings_Fluid_Chillers_Examples.html#Buildings.Fluid.Chillers.Examples.Carnot"
>Carnot</A>
</TD><TD>Test model for chiller based on Carnot efficiency</TD></TR>
<TR><TD><IMG SRC="Buildings.Fluid.Chillers.Examples.CarnotS.png" ALT="Buildings.Fluid.Chillers.Examples.ElectricReformulatedEIR" WIDTH=20  HEIGHT=20 ALIGN = TOP >&nbsp;<A HREF="Buildings_Fluid_Chillers_Examples.html#Buildings.Fluid.Chillers.Examples.ElectricReformulatedEIR"
>ElectricReformulatedEIR</A>
</TD><TD>Test model for chiller electric reformulated EIR</TD></TR>
<TR><TD><IMG SRC="Buildings.Fluid.Chillers.Examples.CarnotS.png" ALT="Buildings.Fluid.Chillers.Examples.ElectricEIR" WIDTH=20  HEIGHT=20 ALIGN = TOP >&nbsp;<A HREF="Buildings_Fluid_Chillers_Examples.html#Buildings.Fluid.Chillers.Examples.ElectricEIR"
>ElectricEIR</A>
</TD><TD>Test model for chiller electric EIR</TD></TR>
<TR><TD><IMG SRC="Buildings.Fluid.Chillers.37cf2425b80118b7assesS.png" ALT="Buildings.Fluid.Chillers.Examples.BaseClasses" WIDTH=20  HEIGHT=20 ALIGN = TOP >&nbsp;<A HREF="Buildings_Fluid_Chillers_Examples_BaseClasses.html#Buildings.Fluid.Chillers.Examples.BaseClasses"
>BaseClasses</A>
</TD><TD>Package with base classes for Buildings.Fluid.Chillers.Examples</TD></TR>
</TABLE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE Carnot<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Fluid.Chillers.Examples.CarnotI.png" ALT="Buildings.Fluid.Chillers.Examples.Carnot" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Fluid.Chillers.Examples.Carnot"></A><A HREF="Buildings_Fluid_Chillers_Examples.html#Buildings.Fluid.Chillers.Examples"
>Buildings.Fluid.Chillers.Examples</A>.Carnot</H2>
<B>Test model for chiller based on Carnot efficiency</B><p></P>
<IMG SRC="Buildings.Fluid.Chillers.Examples.CarnotD.png" ALT="Buildings.Fluid.Chillers.Examples.Carnot">
<P></P><H3>Information</H3>
Extends from <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</A> (Icon for runnable examples).
<P><H3>Parameters</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Power"
>Power</A></TD><TD>P_nominal</TD><TD>10E3</TD><TD>Nominal compressor power (at y=1) [W]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.TemperatureDifference"
>TemperatureDifference</A></TD><TD>dTEva_nominal</TD><TD>10</TD><TD>Temperature difference evaporator inlet-outlet [K]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.TemperatureDifference"
>TemperatureDifference</A></TD><TD>dTCon_nominal</TD><TD>10</TD><TD>Temperature difference condenser outlet-inlet [K]</TD></TR>
<TR><TD>Real</TD><TD>COPc_nominal</TD><TD>3</TD><TD>Chiller COP</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>m2_flow_nominal</TD><TD>P_nominal*COPc_nominal/dTEva...</TD><TD>Nominal mass flow rate at chilled water side [kg/s]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>m1_flow_nominal</TD><TD>m2_flow_nominal*(COPc_nomina...</TD><TD>Nominal mass flow rate at condenser water wide [kg/s]</TD></TR>
</TABLE>
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">model</font> Carnot <font color="darkgreen">&quot;Test model for chiller based on Carnot efficiency&quot;</font>
  <font color="blue">import </font><A HREF="Buildings.html#Buildings"
>Buildings</A>;
  <font color="blue">extends </font><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</A>;
 <font color="blue">package</font> Medium1 = <A HREF="Buildings_Media_ConstantPropertyLiquidWater.html#Buildings.Media.ConstantPropertyLiquidWater"
>Buildings.Media.ConstantPropertyLiquidWater</A> <font color="darkgreen">&quot;Medium model&quot;</font>;
 <font color="blue">package</font> Medium2 = <A HREF="Buildings_Media_ConstantPropertyLiquidWater.html#Buildings.Media.ConstantPropertyLiquidWater"
>Buildings.Media.ConstantPropertyLiquidWater</A> <font color="darkgreen">&quot;Medium model&quot;</font>;

  <font color="blue">parameter </font><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Power"
>Modelica.SIunits.Power</A> P_nominal=10E3 <font color="darkgreen">
    &quot;Nominal compressor power (at y=1)&quot;</font>;
  <font color="blue">parameter </font><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.TemperatureDifference"
>Modelica.SIunits.TemperatureDifference</A> dTEva_nominal=10 <font color="darkgreen">
    &quot;Temperature difference evaporator inlet-outlet&quot;</font>;
  <font color="blue">parameter </font><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.TemperatureDifference"
>Modelica.SIunits.TemperatureDifference</A> dTCon_nominal=10 <font color="darkgreen">
    &quot;Temperature difference condenser outlet-inlet&quot;</font>;
  <font color="blue">parameter </font>Real COPc_nominal = 3 <font color="darkgreen">&quot;Chiller COP&quot;</font>;

  <font color="blue">parameter </font><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>Modelica.SIunits.MassFlowRate</A> m2_flow_nominal=
     P_nominal*COPc_nominal/dTEva_nominal/4200 <font color="darkgreen">
    &quot;Nominal mass flow rate at chilled water side&quot;</font>;
  <font color="blue">parameter </font><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>Modelica.SIunits.MassFlowRate</A> m1_flow_nominal=
    m2_flow_nominal*(COPc_nominal+1)/COPc_nominal <font color="darkgreen">
    &quot;Nominal mass flow rate at condenser water wide&quot;</font>;

<textblock type="annotcomp" expanded="false">  <A HREF="Buildings_Fluid_Chillers.html#Buildings.Fluid.Chillers.Carnot"
>Buildings.Fluid.Chillers.Carnot</A> chi(
    <font color="blue">redeclare </font><font color="blue">package</font> Medium1 = Medium1,
    <font color="blue">redeclare </font><font color="blue">package</font> Medium2 = Medium2,
    P_nominal=P_nominal,
    dTEva_nominal=dTEva_nominal,
    dTCon_nominal=dTCon_nominal,
    use_eta_Carnot=true,
    etaCar=0.3,
    dp1_nominal=6000,
    dp2_nominal=6000,
    m1_flow_nominal=m1_flow_nominal,
    m2_flow_nominal=m2_flow_nominal) <font color="darkgreen">&quot;Chiller model&quot;</font>;
  <A HREF="Buildings_Fluid_Sources.html#Buildings.Fluid.Sources.MassFlowSource_T"
>Buildings.Fluid.Sources.MassFlowSource_T</A> sou1(nPorts=1,
    <font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium1,
    use_T_in=true,
    m_flow=m1_flow_nominal,
    T=298.15);
  <A HREF="Buildings_Fluid_Sources.html#Buildings.Fluid.Sources.MassFlowSource_T"
>Buildings.Fluid.Sources.MassFlowSource_T</A> sou2(nPorts=1,
    <font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium2,
    use_T_in=true,
    m_flow=m2_flow_nominal,
    T=291.15);
  <A HREF="Buildings_Fluid_Sources.html#Buildings.Fluid.Sources.FixedBoundary"
>Buildings.Fluid.Sources.FixedBoundary</A> sin1(nPorts=1, <font color="blue">redeclare </font><font color="blue">package</font> Medium
      = Medium1);
  <A HREF="Buildings_Fluid_Sources.html#Buildings.Fluid.Sources.FixedBoundary"
>Buildings.Fluid.Sources.FixedBoundary</A> sin2(nPorts=1, <font color="blue">redeclare </font><font color="blue">package</font> Medium
      = Medium2);
  <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Ramp"
>Modelica.Blocks.Sources.Ramp</A> uCom(
    height=-1,
    duration=60,
    offset=1,
    startTime=1800) <font color="darkgreen">&quot;Compressor control signal&quot;</font>;
  <font color="blue">inner </font><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Fluid.html#Modelica.Fluid.System"
>Modelica.Fluid.System</A> system;
  <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Ramp"
>Modelica.Blocks.Sources.Ramp</A> TCon_in(
    height=10,
    duration=60,
    offset=273.15 + 20,
    startTime=60) <font color="darkgreen">&quot;Condenser inlet temperature&quot;</font>;
  <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Ramp"
>Modelica.Blocks.Sources.Ramp</A> TEva_in(
    height=10,
    duration=60,
    startTime=900,
    offset=273.15 + 15) <font color="darkgreen">&quot;Evaporator inlet temperature&quot;</font>;</textblock>
<font color="blue">equation </font>
<textblock type="annotconnect" expanded="false">  <font color="red">connect</font>(sou1.ports[1], chi.port_a1);
  <font color="red">connect</font>(sou2.ports[1], chi.port_a2);
  <font color="red">connect</font>(chi.port_b1, sin1.ports[1]);
  <font color="red">connect</font>(sin2.ports[1], chi.port_b2);
  <font color="red">connect</font>(TCon_in.y, sou1.T_in);
  <font color="red">connect</font>(TEva_in.y, sou2.T_in);
  <font color="red">connect</font>(uCom.y, chi.y);</textblock>
<textblock type="annotcomp" expanded="false"><font color="blue">end </font>Carnot;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE ElectricReformulatedEIR<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Fluid.Chillers.Examples.CarnotI.png" ALT="Buildings.Fluid.Chillers.Examples.ElectricReformulatedEIR" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Fluid.Chillers.Examples.ElectricReformulatedEIR"></A><A HREF="Buildings_Fluid_Chillers_Examples.html#Buildings.Fluid.Chillers.Examples"
>Buildings.Fluid.Chillers.Examples</A>.ElectricReformulatedEIR</H2>
<B>Test model for chiller electric reformulated EIR</B><p></P>
<IMG SRC="Buildings.Fluid.Chillers.d7b420a1ec6f89a1edEIRD.png" ALT="Buildings.Fluid.Chillers.Examples.ElectricReformulatedEIR">
<P></P><H3>Information</H3>
Extends from <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</A> (Icon for runnable examples), <A HREF="Buildings_Fluid_Chillers_Examples_BaseClasses.html#Buildings.Fluid.Chillers.Examples.BaseClasses.PartialElectric"
>Buildings.Fluid.Chillers.Examples.BaseClasses.PartialElectric</A> (Base class for test model of chiller electric EIR).
<P><H3>Parameters</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Power"
>Power</A></TD><TD>P_nominal</TD><TD>-per.QEva_flow_nominal/per.C...</TD><TD>Nominal compressor power (at y=1) [W]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.TemperatureDifference"
>TemperatureDifference</A></TD><TD>dTEva_nominal</TD><TD>10</TD><TD>Temperature difference evaporator inlet-outlet [K]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.TemperatureDifference"
>TemperatureDifference</A></TD><TD>dTCon_nominal</TD><TD>10</TD><TD>Temperature difference condenser outlet-inlet [K]</TD></TR>
<TR><TD>Real</TD><TD>COPc_nominal</TD><TD>3</TD><TD>Chiller COP</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mEva_flow_nominal</TD><TD>per.mEva_flow_nominal</TD><TD>Nominal mass flow rate at evaporator [kg/s]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mCon_flow_nominal</TD><TD>per.mCon_flow_nominal</TD><TD>Nominal mass flow rate at condenser [kg/s]</TD></TR>
</TABLE>
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">model</font> ElectricReformulatedEIR <font color="darkgreen">
  &quot;Test model for chiller electric reformulated EIR&quot;</font>
  <font color="blue">extends </font><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</A>;
  <font color="blue">import </font><A HREF="Buildings.html#Buildings"
>Buildings</A>;
  <font color="blue">extends </font><A HREF="Buildings_Fluid_Chillers_Examples_BaseClasses.html#Buildings.Fluid.Chillers.Examples.BaseClasses.PartialElectric"
>Buildings.Fluid.Chillers.Examples.BaseClasses.PartialElectric</A>(
      <font color="blue">redeclare </font><A HREF="Buildings_Fluid_Chillers.html#Buildings.Fluid.Chillers.ElectricReformulatedEIR"
>Buildings.Fluid.Chillers.ElectricReformulatedEIR</A> chi(per=per),
      <font color="blue">redeclare </font><A HREF="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_McQuay_WSC_471kW_5_89COP_Vanes"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_McQuay_WSC_471kW_5_89COP_Vanes</A>
      per);
<textblock type="annotcomp" expanded="false"><font color="blue">end </font>ElectricReformulatedEIR;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE ElectricEIR<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Fluid.Chillers.Examples.CarnotI.png" ALT="Buildings.Fluid.Chillers.Examples.ElectricEIR" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Fluid.Chillers.Examples.ElectricEIR"></A><A HREF="Buildings_Fluid_Chillers_Examples.html#Buildings.Fluid.Chillers.Examples"
>Buildings.Fluid.Chillers.Examples</A>.ElectricEIR</H2>
<B>Test model for chiller electric EIR</B><p></P>
<IMG SRC="Buildings.Fluid.Chillers.d7b420a1ec6f89a1edEIRD.png" ALT="Buildings.Fluid.Chillers.Examples.ElectricEIR">
<P></P><H3>Information</H3>
Extends from <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</A> (Icon for runnable examples), <A HREF="Buildings_Fluid_Chillers_Examples_BaseClasses.html#Buildings.Fluid.Chillers.Examples.BaseClasses.PartialElectric"
>Buildings.Fluid.Chillers.Examples.BaseClasses.PartialElectric</A> (Base class for test model of chiller electric EIR).
<P><H3>Parameters</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Power"
>Power</A></TD><TD>P_nominal</TD><TD>-per.QEva_flow_nominal/per.C...</TD><TD>Nominal compressor power (at y=1) [W]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.TemperatureDifference"
>TemperatureDifference</A></TD><TD>dTEva_nominal</TD><TD>10</TD><TD>Temperature difference evaporator inlet-outlet [K]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.TemperatureDifference"
>TemperatureDifference</A></TD><TD>dTCon_nominal</TD><TD>10</TD><TD>Temperature difference condenser outlet-inlet [K]</TD></TR>
<TR><TD>Real</TD><TD>COPc_nominal</TD><TD>3</TD><TD>Chiller COP</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mEva_flow_nominal</TD><TD>per.mEva_flow_nominal</TD><TD>Nominal mass flow rate at evaporator [kg/s]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mCon_flow_nominal</TD><TD>per.mCon_flow_nominal</TD><TD>Nominal mass flow rate at condenser [kg/s]</TD></TR>
</TABLE>
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">model</font> ElectricEIR <font color="darkgreen">&quot;Test model for chiller electric EIR&quot;</font>
  <font color="blue">extends </font><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</A>;
  <font color="blue">import </font><A HREF="Buildings.html#Buildings"
>Buildings</A>;
  <font color="blue">extends </font><A HREF="Buildings_Fluid_Chillers_Examples_BaseClasses.html#Buildings.Fluid.Chillers.Examples.BaseClasses.PartialElectric"
>Buildings.Fluid.Chillers.Examples.BaseClasses.PartialElectric</A>(
      <font color="blue">redeclare </font><A HREF="Buildings_Fluid_Chillers.html#Buildings.Fluid.Chillers.ElectricEIR"
>Buildings.Fluid.Chillers.ElectricEIR</A> chi(per=per), <font color="blue">redeclare </font><A HREF="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_McQuay_WSC_471kW_5_89COP_Vanes"
>Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_McQuay_WSC_471kW_5_89COP_Vanes</A>
      per);
<textblock type="annotcomp" expanded="false"><font color="blue">end </font>ElectricEIR;
</PRE>
<HR>
<address><a href="http://www.3ds.com/">Automatically generated</a> Thu Apr  4 11:54:33 2013.
</address></BODY>
</HTML>
