<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN" "http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title>Buildings.Fluid.Data.Pipes</title>
<meta name="HTML-Generator" content="Dymola">
<meta http-equiv="Content-Type" content="text/html; charset=utf-8">
<meta name="description" content="&quot;Package with properties of pipes&quot;">
<style type="text/css">
*       { font-size: 10pt; font-family: Arial, sans-serif; }
.modelica, .modelica * { font-size: 9pt; font-family: Courier, monospace; white-space: pre; }
h4      { font-size: 10pt; font-weight: bold; color: green; }
h3      { font-size: 11pt; font-weight: bold; color: green; }
h2      { font-size: 13pt; font-weight: bold; color: green; }
address { font-weight: normal; }
td      { border: 1px solid #808080; vertical-align: top; }
th      { border: 1px solid #808080; vertical-align: top; font-weight: bold; }
table   { border: 1px solid #808080; border-collapse: collapse; }
</style>
</head>
<body>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE Pipes<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><a name="Buildings.Fluid.Data.Pipes"></a><a href="Buildings_Fluid_Data.html#Buildings.Fluid.Data"
>Buildings.Fluid.Data</a>.Pipes</h2>
<p>
<b>Package with properties of pipes</b><br>
</p>
<h3>Information</h3>

<p>
Package with records for pipes.
The PEX diameters are based on DIN 11850.
</p>

<p>Extends from <a href="../../msl/Modelica%203.2.1/help/Modelica_Icons_MaterialPropertiesPackage.html#Modelica.Icons.MaterialPropertiesPackage"
>Modelica.Icons.MaterialPropertiesPackage</a> (Icon for package containing property classes).</p>
<h3>Package Content</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Package Content">
<tr>
<th>Name</th>
<th>Description</th>
</tr>
<tr>
<td><img src="Buildings.Fluid.Data.Fuel4af881f652bf4fa2ValueS.png" alt="Buildings.Fluid.Data.Pipes.PEX_DN_6" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Data_Pipes.html#Buildings.Fluid.Data.Pipes.PEX_DN_6"
>PEX_DN_6</a>
</td>
<td>PEX DN 6</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Data.Fuel4af881f652bf4fa2ValueS.png" alt="Buildings.Fluid.Data.Pipes.PEX_DN_8" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Data_Pipes.html#Buildings.Fluid.Data.Pipes.PEX_DN_8"
>PEX_DN_8</a>
</td>
<td>PEX DN 8</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Data.Fuel4af881f652bf4fa2ValueS.png" alt="Buildings.Fluid.Data.Pipes.PEX_DN_10" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Data_Pipes.html#Buildings.Fluid.Data.Pipes.PEX_DN_10"
>PEX_DN_10</a>
</td>
<td>PEX DN 10</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Data.Fuel4af881f652bf4fa2ValueS.png" alt="Buildings.Fluid.Data.Pipes.PEX_DN_15" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Data_Pipes.html#Buildings.Fluid.Data.Pipes.PEX_DN_15"
>PEX_DN_15</a>
</td>
<td>PEX DN 15</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Data.Fuel4af881f652bf4fa2ValueS.png" alt="Buildings.Fluid.Data.Pipes.PEX_DN_20" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Data_Pipes.html#Buildings.Fluid.Data.Pipes.PEX_DN_20"
>PEX_DN_20</a>
</td>
<td>PEX DN 20</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Data.Fuel4af881f652bf4fa2ValueS.png" alt="Buildings.Fluid.Data.Pipes.PEX_DN_25" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Data_Pipes.html#Buildings.Fluid.Data.Pipes.PEX_DN_25"
>PEX_DN_25</a>
</td>
<td>PEX DN 25</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Data.Fuel4af881f652bf4fa2ValueS.png" alt="Buildings.Fluid.Data.Pipes.PEX_DN_32" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Data_Pipes.html#Buildings.Fluid.Data.Pipes.PEX_DN_32"
>PEX_DN_32</a>
</td>
<td>PEX DN 32</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Data.Fuel4af881f652bf4fa2ValueS.png" alt="Buildings.Fluid.Data.Pipes.PEX_DN_40" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Data_Pipes.html#Buildings.Fluid.Data.Pipes.PEX_DN_40"
>PEX_DN_40</a>
</td>
<td>PEX DN 40</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Data.Fuel4af881f652bf4fa2ValueS.png" alt="Buildings.Fluid.Data.Pipes.PEX_DN_50" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Data_Pipes.html#Buildings.Fluid.Data.Pipes.PEX_DN_50"
>PEX_DN_50</a>
</td>
<td>PEX DN 50</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Data.Fuel4af881f652bf4fa2ValueS.png" alt="Buildings.Fluid.Data.Pipes.PEX_DN_65" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Data_Pipes.html#Buildings.Fluid.Data.Pipes.PEX_DN_65"
>PEX_DN_65</a>
</td>
<td>PEX DN 65</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Data.Fuel4af881f652bf4fa2ValueS.png" alt="Buildings.Fluid.Data.Pipes.PEX_DN_80" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Data_Pipes.html#Buildings.Fluid.Data.Pipes.PEX_DN_80"
>PEX_DN_80</a>
</td>
<td>PEX DN 80</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Data.Fuel4af881f652bf4fa2ValueS.png" alt="Buildings.Fluid.Data.Pipes.PEX_DN_100" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Data_Pipes.html#Buildings.Fluid.Data.Pipes.PEX_DN_100"
>PEX_DN_100</a>
</td>
<td>PEX DN 100</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Data.Fuel4af881f652bf4fa2ValueS.png" alt="Buildings.Fluid.Data.Pipes.PEX_DN_125" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Data_Pipes.html#Buildings.Fluid.Data.Pipes.PEX_DN_125"
>PEX_DN_125</a>
</td>
<td>PEX DN 125</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Data.Fuel4af881f652bf4fa2ValueS.png" alt="Buildings.Fluid.Data.Pipes.PEX_DN_150" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Data_Pipes.html#Buildings.Fluid.Data.Pipes.PEX_DN_150"
>PEX_DN_150</a>
</td>
<td>PEX DN 150</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Data.Fuel4af881f652bf4fa2ValueS.png" alt="Buildings.Fluid.Data.Pipes.PEX_DN_200" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Data_Pipes.html#Buildings.Fluid.Data.Pipes.PEX_DN_200"
>PEX_DN_200</a>
</td>
<td>PEX DN 200</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Data.Fuel4af881f652bf4fa2ValueS.png" alt="Buildings.Fluid.Data.Pipes.PEX_RADTEST" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Data_Pipes.html#Buildings.Fluid.Data.Pipes.PEX_RADTEST"
>PEX_RADTEST</a>
</td>
<td>PEX from RADTEST Validation Suite</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Data.Fuel4af881f652bf4fa2ValueS.png" alt="Buildings.Fluid.Data.Pipes.Generic" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Data_Pipes.html#Buildings.Fluid.Data.Pipes.Generic"
>Generic</a>
</td>
<td>Generic record for pipes</td>
</tr>
</table>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE PEX_DN_6<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Fluid.Data.Pipes.PEX_DN_6I.png" alt="Buildings.Fluid.Data.Pipes.PEX_DN_6" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Fluid.Data.Pipes.PEX_DN_6"></a><a href="Buildings_Fluid_Data_Pipes.html#Buildings.Fluid.Data.Pipes"
>Buildings.Fluid.Data.Pipes</a>.PEX_DN_6</h2>
<p>
<b>PEX DN 6</b>
</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Length"
>Length</a></td><td>dOut</td><td>6E-3</td><td>Outer diameter [m]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Length"
>Length</a></td><td>dIn</td><td>8E-3</td><td>Inner diameter [m]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Length"
>Length</a></td><td>roughness</td><td>0.007E-3</td><td>Roughness [m]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Density"
>Density</a></td><td>d</td><td>983</td><td>Mass density [kg/m3]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.ThermalConductivity"
>ThermalConductivity</a></td><td>k</td><td>0.35</td><td>Thermal conductivity [W/(m.K)]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue">record</span> PEX_DN_6 = <a href="Buildings_Fluid_Data_Pipes.html#Buildings.Fluid.Data.Pipes.PEX_RADTEST"
>Buildings.Fluid.Data.Pipes.PEX_RADTEST</a> (
    dIn =  8E-3,
    dOut = 6E-3) <span style="color: #006400">&quot;PEX DN 6&quot;</span>;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE PEX_DN_8<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Fluid.Data.Pipes.PEX_DN_6I.png" alt="Buildings.Fluid.Data.Pipes.PEX_DN_8" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Fluid.Data.Pipes.PEX_DN_8"></a><a href="Buildings_Fluid_Data_Pipes.html#Buildings.Fluid.Data.Pipes"
>Buildings.Fluid.Data.Pipes</a>.PEX_DN_8</h2>
<p>
<b>PEX DN 8</b>
</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Length"
>Length</a></td><td>dOut</td><td>8E-3</td><td>Outer diameter [m]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Length"
>Length</a></td><td>dIn</td><td>10E-3</td><td>Inner diameter [m]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Length"
>Length</a></td><td>roughness</td><td>0.007E-3</td><td>Roughness [m]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Density"
>Density</a></td><td>d</td><td>983</td><td>Mass density [kg/m3]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.ThermalConductivity"
>ThermalConductivity</a></td><td>k</td><td>0.35</td><td>Thermal conductivity [W/(m.K)]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue">record</span> PEX_DN_8 = <a href="Buildings_Fluid_Data_Pipes.html#Buildings.Fluid.Data.Pipes.PEX_RADTEST"
>Buildings.Fluid.Data.Pipes.PEX_RADTEST</a> (
    dIn =  10E-3,
    dOut = 8E-3) <span style="color: #006400">&quot;PEX DN 8&quot;</span>;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE PEX_DN_10<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Fluid.Data.Pipes.PEX_DN_6I.png" alt="Buildings.Fluid.Data.Pipes.PEX_DN_10" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Fluid.Data.Pipes.PEX_DN_10"></a><a href="Buildings_Fluid_Data_Pipes.html#Buildings.Fluid.Data.Pipes"
>Buildings.Fluid.Data.Pipes</a>.PEX_DN_10</h2>
<p>
<b>PEX DN 10</b>
</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Length"
>Length</a></td><td>dOut</td><td>10E-3</td><td>Outer diameter [m]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Length"
>Length</a></td><td>dIn</td><td>13E-3</td><td>Inner diameter [m]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Length"
>Length</a></td><td>roughness</td><td>0.007E-3</td><td>Roughness [m]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Density"
>Density</a></td><td>d</td><td>983</td><td>Mass density [kg/m3]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.ThermalConductivity"
>ThermalConductivity</a></td><td>k</td><td>0.35</td><td>Thermal conductivity [W/(m.K)]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue">record</span> PEX_DN_10 = <a href="Buildings_Fluid_Data_Pipes.html#Buildings.Fluid.Data.Pipes.PEX_RADTEST"
>Buildings.Fluid.Data.Pipes.PEX_RADTEST</a> (
    dIn =  13E-3,
    dOut = 10E-3) <span style="color: #006400">&quot;PEX DN 10&quot;</span>;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE PEX_DN_15<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Fluid.Data.Pipes.PEX_DN_6I.png" alt="Buildings.Fluid.Data.Pipes.PEX_DN_15" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Fluid.Data.Pipes.PEX_DN_15"></a><a href="Buildings_Fluid_Data_Pipes.html#Buildings.Fluid.Data.Pipes"
>Buildings.Fluid.Data.Pipes</a>.PEX_DN_15</h2>
<p>
<b>PEX DN 15</b>
</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Length"
>Length</a></td><td>dOut</td><td>16E-3</td><td>Outer diameter [m]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Length"
>Length</a></td><td>dIn</td><td>19E-3</td><td>Inner diameter [m]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Length"
>Length</a></td><td>roughness</td><td>0.007E-3</td><td>Roughness [m]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Density"
>Density</a></td><td>d</td><td>983</td><td>Mass density [kg/m3]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.ThermalConductivity"
>ThermalConductivity</a></td><td>k</td><td>0.35</td><td>Thermal conductivity [W/(m.K)]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue">record</span> PEX_DN_15 = <a href="Buildings_Fluid_Data_Pipes.html#Buildings.Fluid.Data.Pipes.PEX_RADTEST"
>Buildings.Fluid.Data.Pipes.PEX_RADTEST</a> (
    dIn =  19E-3,
    dOut = 16E-3) <span style="color: #006400">&quot;PEX DN 15&quot;</span>;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE PEX_DN_20<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Fluid.Data.Pipes.PEX_DN_6I.png" alt="Buildings.Fluid.Data.Pipes.PEX_DN_20" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Fluid.Data.Pipes.PEX_DN_20"></a><a href="Buildings_Fluid_Data_Pipes.html#Buildings.Fluid.Data.Pipes"
>Buildings.Fluid.Data.Pipes</a>.PEX_DN_20</h2>
<p>
<b>PEX DN 20</b>
</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Length"
>Length</a></td><td>dOut</td><td>20E-3</td><td>Outer diameter [m]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Length"
>Length</a></td><td>dIn</td><td>23E-3</td><td>Inner diameter [m]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Length"
>Length</a></td><td>roughness</td><td>0.007E-3</td><td>Roughness [m]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Density"
>Density</a></td><td>d</td><td>983</td><td>Mass density [kg/m3]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.ThermalConductivity"
>ThermalConductivity</a></td><td>k</td><td>0.35</td><td>Thermal conductivity [W/(m.K)]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue">record</span> PEX_DN_20 = <a href="Buildings_Fluid_Data_Pipes.html#Buildings.Fluid.Data.Pipes.PEX_RADTEST"
>Buildings.Fluid.Data.Pipes.PEX_RADTEST</a> (
    dIn =  23E-3,
    dOut = 20E-3) <span style="color: #006400">&quot;PEX DN 20&quot;</span>;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE PEX_DN_25<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Fluid.Data.Pipes.PEX_DN_6I.png" alt="Buildings.Fluid.Data.Pipes.PEX_DN_25" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Fluid.Data.Pipes.PEX_DN_25"></a><a href="Buildings_Fluid_Data_Pipes.html#Buildings.Fluid.Data.Pipes"
>Buildings.Fluid.Data.Pipes</a>.PEX_DN_25</h2>
<p>
<b>PEX DN 25</b>
</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Length"
>Length</a></td><td>dOut</td><td>26E-3</td><td>Outer diameter [m]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Length"
>Length</a></td><td>dIn</td><td>29E-3</td><td>Inner diameter [m]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Length"
>Length</a></td><td>roughness</td><td>0.007E-3</td><td>Roughness [m]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Density"
>Density</a></td><td>d</td><td>983</td><td>Mass density [kg/m3]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.ThermalConductivity"
>ThermalConductivity</a></td><td>k</td><td>0.35</td><td>Thermal conductivity [W/(m.K)]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue">record</span> PEX_DN_25 = <a href="Buildings_Fluid_Data_Pipes.html#Buildings.Fluid.Data.Pipes.PEX_RADTEST"
>Buildings.Fluid.Data.Pipes.PEX_RADTEST</a> (
    dIn =  29E-3,
    dOut = 26E-3) <span style="color: #006400">&quot;PEX DN 25&quot;</span>;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE PEX_DN_32<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Fluid.Data.Pipes.PEX_DN_6I.png" alt="Buildings.Fluid.Data.Pipes.PEX_DN_32" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Fluid.Data.Pipes.PEX_DN_32"></a><a href="Buildings_Fluid_Data_Pipes.html#Buildings.Fluid.Data.Pipes"
>Buildings.Fluid.Data.Pipes</a>.PEX_DN_32</h2>
<p>
<b>PEX DN 32</b>
</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Length"
>Length</a></td><td>dOut</td><td>32E-3</td><td>Outer diameter [m]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Length"
>Length</a></td><td>dIn</td><td>35E-3</td><td>Inner diameter [m]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Length"
>Length</a></td><td>roughness</td><td>0.007E-3</td><td>Roughness [m]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Density"
>Density</a></td><td>d</td><td>983</td><td>Mass density [kg/m3]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.ThermalConductivity"
>ThermalConductivity</a></td><td>k</td><td>0.35</td><td>Thermal conductivity [W/(m.K)]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue">record</span> PEX_DN_32 = <a href="Buildings_Fluid_Data_Pipes.html#Buildings.Fluid.Data.Pipes.PEX_RADTEST"
>Buildings.Fluid.Data.Pipes.PEX_RADTEST</a> (
    dIn =  35E-3,
    dOut = 32E-3) <span style="color: #006400">&quot;PEX DN 32&quot;</span>;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE PEX_DN_40<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Fluid.Data.Pipes.PEX_DN_6I.png" alt="Buildings.Fluid.Data.Pipes.PEX_DN_40" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Fluid.Data.Pipes.PEX_DN_40"></a><a href="Buildings_Fluid_Data_Pipes.html#Buildings.Fluid.Data.Pipes"
>Buildings.Fluid.Data.Pipes</a>.PEX_DN_40</h2>
<p>
<b>PEX DN 40</b>
</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Length"
>Length</a></td><td>dOut</td><td>38E-3</td><td>Outer diameter [m]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Length"
>Length</a></td><td>dIn</td><td>41E-3</td><td>Inner diameter [m]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Length"
>Length</a></td><td>roughness</td><td>0.007E-3</td><td>Roughness [m]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Density"
>Density</a></td><td>d</td><td>983</td><td>Mass density [kg/m3]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.ThermalConductivity"
>ThermalConductivity</a></td><td>k</td><td>0.35</td><td>Thermal conductivity [W/(m.K)]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue">record</span> PEX_DN_40 = <a href="Buildings_Fluid_Data_Pipes.html#Buildings.Fluid.Data.Pipes.PEX_RADTEST"
>Buildings.Fluid.Data.Pipes.PEX_RADTEST</a> (
    dIn =  41E-3,
    dOut = 38E-3) <span style="color: #006400">&quot;PEX DN 40&quot;</span>;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE PEX_DN_50<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Fluid.Data.Pipes.PEX_DN_6I.png" alt="Buildings.Fluid.Data.Pipes.PEX_DN_50" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Fluid.Data.Pipes.PEX_DN_50"></a><a href="Buildings_Fluid_Data_Pipes.html#Buildings.Fluid.Data.Pipes"
>Buildings.Fluid.Data.Pipes</a>.PEX_DN_50</h2>
<p>
<b>PEX DN 50</b>
</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Length"
>Length</a></td><td>dOut</td><td>50E-3</td><td>Outer diameter [m]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Length"
>Length</a></td><td>dIn</td><td>53E-3</td><td>Inner diameter [m]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Length"
>Length</a></td><td>roughness</td><td>0.007E-3</td><td>Roughness [m]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Density"
>Density</a></td><td>d</td><td>983</td><td>Mass density [kg/m3]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.ThermalConductivity"
>ThermalConductivity</a></td><td>k</td><td>0.35</td><td>Thermal conductivity [W/(m.K)]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue">record</span> PEX_DN_50 = <a href="Buildings_Fluid_Data_Pipes.html#Buildings.Fluid.Data.Pipes.PEX_RADTEST"
>Buildings.Fluid.Data.Pipes.PEX_RADTEST</a> (
    dIn =  53E-3,
    dOut = 50E-3) <span style="color: #006400">&quot;PEX DN 50&quot;</span>;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE PEX_DN_65<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Fluid.Data.Pipes.PEX_DN_6I.png" alt="Buildings.Fluid.Data.Pipes.PEX_DN_65" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Fluid.Data.Pipes.PEX_DN_65"></a><a href="Buildings_Fluid_Data_Pipes.html#Buildings.Fluid.Data.Pipes"
>Buildings.Fluid.Data.Pipes</a>.PEX_DN_65</h2>
<p>
<b>PEX DN 65</b>
</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Length"
>Length</a></td><td>dOut</td><td>66E-3</td><td>Outer diameter [m]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Length"
>Length</a></td><td>dIn</td><td>70E-3</td><td>Inner diameter [m]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Length"
>Length</a></td><td>roughness</td><td>0.007E-3</td><td>Roughness [m]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Density"
>Density</a></td><td>d</td><td>983</td><td>Mass density [kg/m3]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.ThermalConductivity"
>ThermalConductivity</a></td><td>k</td><td>0.35</td><td>Thermal conductivity [W/(m.K)]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue">record</span> PEX_DN_65 = <a href="Buildings_Fluid_Data_Pipes.html#Buildings.Fluid.Data.Pipes.PEX_RADTEST"
>Buildings.Fluid.Data.Pipes.PEX_RADTEST</a> (
    dIn =  70E-3,
    dOut = 66E-3) <span style="color: #006400">&quot;PEX DN 65&quot;</span>;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE PEX_DN_80<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Fluid.Data.Pipes.PEX_DN_6I.png" alt="Buildings.Fluid.Data.Pipes.PEX_DN_80" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Fluid.Data.Pipes.PEX_DN_80"></a><a href="Buildings_Fluid_Data_Pipes.html#Buildings.Fluid.Data.Pipes"
>Buildings.Fluid.Data.Pipes</a>.PEX_DN_80</h2>
<p>
<b>PEX DN 80</b>
</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Length"
>Length</a></td><td>dOut</td><td>81E-3</td><td>Outer diameter [m]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Length"
>Length</a></td><td>dIn</td><td>85E-3</td><td>Inner diameter [m]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Length"
>Length</a></td><td>roughness</td><td>0.007E-3</td><td>Roughness [m]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Density"
>Density</a></td><td>d</td><td>983</td><td>Mass density [kg/m3]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.ThermalConductivity"
>ThermalConductivity</a></td><td>k</td><td>0.35</td><td>Thermal conductivity [W/(m.K)]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue">record</span> PEX_DN_80 = <a href="Buildings_Fluid_Data_Pipes.html#Buildings.Fluid.Data.Pipes.PEX_RADTEST"
>Buildings.Fluid.Data.Pipes.PEX_RADTEST</a> (
    dIn =  85E-3,
    dOut = 81E-3) <span style="color: #006400">&quot;PEX DN 80&quot;</span>;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE PEX_DN_100<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Fluid.Data.Pipes.PEX_DN_6I.png" alt="Buildings.Fluid.Data.Pipes.PEX_DN_100" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Fluid.Data.Pipes.PEX_DN_100"></a><a href="Buildings_Fluid_Data_Pipes.html#Buildings.Fluid.Data.Pipes"
>Buildings.Fluid.Data.Pipes</a>.PEX_DN_100</h2>
<p>
<b>PEX DN 100</b>
</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Length"
>Length</a></td><td>dOut</td><td>100E-3</td><td>Outer diameter [m]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Length"
>Length</a></td><td>dIn</td><td>104E-3</td><td>Inner diameter [m]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Length"
>Length</a></td><td>roughness</td><td>0.007E-3</td><td>Roughness [m]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Density"
>Density</a></td><td>d</td><td>983</td><td>Mass density [kg/m3]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.ThermalConductivity"
>ThermalConductivity</a></td><td>k</td><td>0.35</td><td>Thermal conductivity [W/(m.K)]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue">record</span> PEX_DN_100 = <a href="Buildings_Fluid_Data_Pipes.html#Buildings.Fluid.Data.Pipes.PEX_RADTEST"
>Buildings.Fluid.Data.Pipes.PEX_RADTEST</a> (
    dIn =  104E-3,
    dOut = 100E-3) <span style="color: #006400">&quot;PEX DN 100&quot;</span>;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE PEX_DN_125<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Fluid.Data.Pipes.PEX_DN_6I.png" alt="Buildings.Fluid.Data.Pipes.PEX_DN_125" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Fluid.Data.Pipes.PEX_DN_125"></a><a href="Buildings_Fluid_Data_Pipes.html#Buildings.Fluid.Data.Pipes"
>Buildings.Fluid.Data.Pipes</a>.PEX_DN_125</h2>
<p>
<b>PEX DN 125</b>
</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Length"
>Length</a></td><td>dOut</td><td>125E-3</td><td>Outer diameter [m]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Length"
>Length</a></td><td>dIn</td><td>129E-3</td><td>Inner diameter [m]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Length"
>Length</a></td><td>roughness</td><td>0.007E-3</td><td>Roughness [m]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Density"
>Density</a></td><td>d</td><td>983</td><td>Mass density [kg/m3]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.ThermalConductivity"
>ThermalConductivity</a></td><td>k</td><td>0.35</td><td>Thermal conductivity [W/(m.K)]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue">record</span> PEX_DN_125 = <a href="Buildings_Fluid_Data_Pipes.html#Buildings.Fluid.Data.Pipes.PEX_RADTEST"
>Buildings.Fluid.Data.Pipes.PEX_RADTEST</a> (
    dIn =  129E-3,
    dOut = 125E-3) <span style="color: #006400">&quot;PEX DN 125&quot;</span>;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE PEX_DN_150<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Fluid.Data.Pipes.PEX_DN_6I.png" alt="Buildings.Fluid.Data.Pipes.PEX_DN_150" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Fluid.Data.Pipes.PEX_DN_150"></a><a href="Buildings_Fluid_Data_Pipes.html#Buildings.Fluid.Data.Pipes"
>Buildings.Fluid.Data.Pipes</a>.PEX_DN_150</h2>
<p>
<b>PEX DN 150</b>
</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Length"
>Length</a></td><td>dOut</td><td>150E-3</td><td>Outer diameter [m]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Length"
>Length</a></td><td>dIn</td><td>154E-3</td><td>Inner diameter [m]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Length"
>Length</a></td><td>roughness</td><td>0.007E-3</td><td>Roughness [m]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Density"
>Density</a></td><td>d</td><td>983</td><td>Mass density [kg/m3]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.ThermalConductivity"
>ThermalConductivity</a></td><td>k</td><td>0.35</td><td>Thermal conductivity [W/(m.K)]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue">record</span> PEX_DN_150 = <a href="Buildings_Fluid_Data_Pipes.html#Buildings.Fluid.Data.Pipes.PEX_RADTEST"
>Buildings.Fluid.Data.Pipes.PEX_RADTEST</a> (
    dIn =  154E-3,
    dOut = 150E-3) <span style="color: #006400">&quot;PEX DN 150&quot;</span>;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE PEX_DN_200<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Fluid.Data.Pipes.PEX_DN_6I.png" alt="Buildings.Fluid.Data.Pipes.PEX_DN_200" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Fluid.Data.Pipes.PEX_DN_200"></a><a href="Buildings_Fluid_Data_Pipes.html#Buildings.Fluid.Data.Pipes"
>Buildings.Fluid.Data.Pipes</a>.PEX_DN_200</h2>
<p>
<b>PEX DN 200</b>
</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Length"
>Length</a></td><td>dOut</td><td>200E-3</td><td>Outer diameter [m]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Length"
>Length</a></td><td>dIn</td><td>204E-3</td><td>Inner diameter [m]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Length"
>Length</a></td><td>roughness</td><td>0.007E-3</td><td>Roughness [m]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Density"
>Density</a></td><td>d</td><td>983</td><td>Mass density [kg/m3]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.ThermalConductivity"
>ThermalConductivity</a></td><td>k</td><td>0.35</td><td>Thermal conductivity [W/(m.K)]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue">record</span> PEX_DN_200 = <a href="Buildings_Fluid_Data_Pipes.html#Buildings.Fluid.Data.Pipes.PEX_RADTEST"
>Buildings.Fluid.Data.Pipes.PEX_RADTEST</a> (
    dIn =  204E-3,
    dOut = 200E-3) <span style="color: #006400">&quot;PEX DN 200&quot;</span>;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE PEX_RADTEST<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Fluid.Data.Pipes.PEX_DN_6I.png" alt="Buildings.Fluid.Data.Pipes.PEX_RADTEST" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Fluid.Data.Pipes.PEX_RADTEST"></a><a href="Buildings_Fluid_Data_Pipes.html#Buildings.Fluid.Data.Pipes"
>Buildings.Fluid.Data.Pipes</a>.PEX_RADTEST</h2>
<p>
<b>PEX from RADTEST Validation Suite</b>
</p>
<h3>Information</h3>

<p>
PEX pipe from Achermann and Zweifel (2003).
</p>
<h4>References</h4>
<p>
Achermann, Matthias and Gerhard Zweifel.
RADTEST - Radiant Heating and Cooling Test Cases.
A Report of Task 22, Subtask C, Building Energy Analysis Tools
Comparative Evaluation Tests. Luzern, Switzerland. April 2003.
</p>

<p>Extends from <a href="Buildings_Fluid_Data_Pipes.html#Buildings.Fluid.Data.Pipes.Generic"
>Buildings.Fluid.Data.Pipes.Generic</a> (Generic record for pipes).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Length"
>Length</a></td><td>dOut</td><td>0.025</td><td>Outer diameter [m]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Length"
>Length</a></td><td>dIn</td><td>0.020</td><td>Inner diameter [m]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Length"
>Length</a></td><td>roughness</td><td>0.007E-3</td><td>Roughness [m]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Density"
>Density</a></td><td>d</td><td>983</td><td>Mass density [kg/m3]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.ThermalConductivity"
>ThermalConductivity</a></td><td>k</td><td>0.35</td><td>Thermal conductivity [W/(m.K)]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue">record</span> PEX_RADTEST = <a href="Buildings_Fluid_Data_Pipes.html#Buildings.Fluid.Data.Pipes.Generic"
>Buildings.Fluid.Data.Pipes.Generic</a> (
    dOut =      0.025,
    dIn =        0.020,
    roughness = 0.007E-3,
    d =         983,
    k =         0.35) <span style="color: #006400">&quot;PEX from RADTEST Validation Suite&quot;</span>;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE Generic<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Fluid.Data.Pipes.PEX_DN_6I.png" alt="Buildings.Fluid.Data.Pipes.Generic" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Fluid.Data.Pipes.Generic"></a><a href="Buildings_Fluid_Data_Pipes.html#Buildings.Fluid.Data.Pipes"
>Buildings.Fluid.Data.Pipes</a>.Generic</h2>
<p>
<b>Generic record for pipes</b>
</p>
<h3>Information</h3>

<p>
This is a generic record for pipes.
</p>

<p>Extends from <a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Record"
>Modelica.Icons.Record</a> (Icon for records).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Length"
>Length</a></td><td>dOut</td><td>&nbsp;</td><td>Outer diameter [m]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Length"
>Length</a></td><td>dIn</td><td>&nbsp;</td><td>Inner diameter [m]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Length"
>Length</a></td><td>roughness</td><td>&nbsp;</td><td>Roughness [m]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Density"
>Density</a></td><td>d</td><td>&nbsp;</td><td>Mass density [kg/m3]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.ThermalConductivity"
>ThermalConductivity</a></td><td>k</td><td>&nbsp;</td><td>Thermal conductivity [W/(m.K)]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue">record</span> Generic <span style="color: #006400">&quot;Generic record for pipes&quot;</span>
  <span style="color: blue">extends </span><a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Record"
>Modelica.Icons.Record</a>;
  <span style="color: blue">parameter </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Length"
>Modelica.SIunits.Length</a> dOut(min=0) <span style="color: #006400">&quot;Outer diameter&quot;</span>;
  <span style="color: blue">parameter </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Length"
>Modelica.SIunits.Length</a> dIn(min=0) <span style="color: #006400">&quot;Inner diameter&quot;</span>;
  <span style="color: blue">final </span><span style="color: blue">parameter </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Length"
>Modelica.SIunits.Length</a> s(min=0) = (dOut-dIn)/2 <span style="color: #006400">
    &quot;Wall thickness&quot;</span>;
  <span style="color: blue">parameter </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Length"
>Modelica.SIunits.Length</a> roughness(min=0) <span style="color: #006400">&quot;Roughness&quot;</span>;
  <span style="color: blue">parameter </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Density"
>Modelica.SIunits.Density</a> d <span style="color: #006400">&quot;Mass density&quot;</span>;
  <span style="color: blue">parameter </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.ThermalConductivity"
>Modelica.SIunits.ThermalConductivity</a> k <span style="color: #006400">&quot;Thermal conductivity&quot;</span>;
<span style="color: blue">end </span>Generic;
</div>
<hr>
<address>
<a href="http://www.3ds.com/">Automatically generated</a> Thu Jun 19 10:57:11 2014.
</address>
</body>
</html>
