<HTML>
<HEAD>
<TITLE>Buildings.Fluid.HeatExchangers.BaseClasses.Examples</TITLE>
<META name="HTML-Generator" content="Dymola">
<meta http-equiv="Content-Type" content="text/html; charset=utf-8">
<META name="description" content="&quot;Collection of models that illustrate model use and test models&quot;">
<style type="text/css">
*       { font-size: 10pt; font-family: Arial,sans-serif; }
pre     { font-size:  9pt; font-family: Courier,monospace;}
h4      { font-size: 10pt; font-weight: bold; color: green; }
h3      { font-size: 11pt; font-weight: bold; color: green; }
h2      { font-size: 13pt; font-weight: bold; color: green; }
address {                  font-weight: normal} 
td      { solid #000; vertical-align:top; }
th      { solid #000; vertical-align:top; font-weight: bold; }
table   { solid #000; border-collapse: collapse;}
</style>
<link rel="stylesheet" type="text/css" charset="utf-8" media="all" href="../Resources/www/modelicaDoc.css">
</HEAD>
<BODY><P></P>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE Examples<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><A NAME="Buildings.Fluid.HeatExchangers.BaseClasses.Examples"></A><A HREF="Buildings_Fluid_HeatExchangers_BaseClasses.html#Buildings.Fluid.HeatExchangers.BaseClasses"
>Buildings.Fluid.HeatExchangers.BaseClasses</A>.Examples</H2>
<B>Collection of models that illustrate model use and test models</B>
<P></P>
<P></P><H3>Information</H3>

<p>
This package contains examples for the use of models that can be found in
<A HREF="Buildings_Fluid_HeatExchangers_BaseClasses.html#Buildings.Fluid.HeatExchangers.BaseClasses"
>
Buildings.Fluid.HeatExchangers.BaseClasses</a>.
</p>
<P></P>
Extends from <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Icons_ExamplesPackage.html#Modelica.Icons.ExamplesPackage"
>Modelica.Icons.ExamplesPackage</A> (Icon for packages containing runnable examples).
<P></P><H3>Package Content</H3>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2 >
<TR><TH >Name</TH><TH>Description</TH></TR>
<TR><TD><IMG SRC="Buildings.Fluid.HeatExchad9c6226290dfaec4ementS.png" ALT="Buildings.Fluid.HeatExchangers.BaseClasses.Examples.HexElement" WIDTH=20  HEIGHT=20 ALIGN = TOP >&nbsp;<A HREF="Buildings_Fluid_HeatExchangers_BaseClasses_Examples.html#Buildings.Fluid.HeatExchangers.BaseClasses.Examples.HexElement"
>HexElement</A>
</TD><TD>Model that tests the basic element that is used to built heat exchanger models</TD></TR>
<TR><TD><IMG SRC="Buildings.Fluid.HeatExchad9c6226290dfaec4ementS.png" ALT="Buildings.Fluid.HeatExchangers.BaseClasses.Examples.Manifold" WIDTH=20  HEIGHT=20 ALIGN = TOP >&nbsp;<A HREF="Buildings_Fluid_HeatExchangers_BaseClasses_Examples.html#Buildings.Fluid.HeatExchangers.BaseClasses.Examples.Manifold"
>Manifold</A>
</TD><TD>Test model for coil manifold</TD></TR>
<TR><TD><IMG SRC="Buildings.Fluid.HeatExchad9c6226290dfaec4ementS.png" ALT="Buildings.Fluid.HeatExchangers.BaseClasses.Examples.MassExchange" WIDTH=20  HEIGHT=20 ALIGN = TOP >&nbsp;<A HREF="Buildings_Fluid_HeatExchangers_BaseClasses_Examples.html#Buildings.Fluid.HeatExchangers.BaseClasses.Examples.MassExchange"
>MassExchange</A>
</TD><TD>Test model for latent heat exchange</TD></TR>
<TR><TD><IMG SRC="Buildings.Fluid.HeatExchad9c6226290dfaec4ementS.png" ALT="Buildings.Fluid.HeatExchangers.BaseClasses.Examples.MassExchangeDummy" WIDTH=20  HEIGHT=20 ALIGN = TOP >&nbsp;<A HREF="Buildings_Fluid_HeatExchangers_BaseClasses_Examples.html#Buildings.Fluid.HeatExchangers.BaseClasses.Examples.MassExchangeDummy"
>MassExchangeDummy</A>
</TD><TD>Test model for dummy model that is used to replace the latent heat exchange model in dry coils</TD></TR>
<TR><TD><IMG SRC="Buildings.Fluid.HeatExchad9c6226290dfaec4ementS.png" ALT="Buildings.Fluid.HeatExchangers.BaseClasses.Examples.EpsilonNTUZ" WIDTH=20  HEIGHT=20 ALIGN = TOP >&nbsp;<A HREF="Buildings_Fluid_HeatExchangers_BaseClasses_Examples.html#Buildings.Fluid.HeatExchangers.BaseClasses.Examples.EpsilonNTUZ"
>EpsilonNTUZ</A>
</TD><TD>Test model for the functions epsilon_ntuZ and ntu_epsilonZ</TD></TR>
</TABLE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE HexElement<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Fluid.HeatExchad9c6226290dfaec4ementI.png" ALT="Buildings.Fluid.HeatExchangers.BaseClasses.Examples.HexElement" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Fluid.HeatExchangers.BaseClasses.Examples.HexElement"></A><A HREF="Buildings_Fluid_HeatExchangers_BaseClasses_Examples.html#Buildings.Fluid.HeatExchangers.BaseClasses.Examples"
>Buildings.Fluid.HeatExchangers.BaseClasses.Examples</A>.HexElement</H2>
<B>Model that tests the basic element that is used to built heat exchanger models</B><p></P>
<IMG SRC="Buildings.Fluid.HeatExchad9c6226290dfaec4ementD.png" ALT="Buildings.Fluid.HeatExchangers.BaseClasses.Examples.HexElement">
<P></P><H3>Information</H3>
Extends from <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</A> (Icon for runnable examples).
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">model</font> HexElement <font color="darkgreen">
  &quot;Model that tests the basic element that is used to built heat exchanger models&quot;</font>
  <font color="blue">import </font><A HREF="Buildings.html#Buildings"
>Buildings</A>;
  <font color="blue">extends </font><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</A>;
 <font color="blue">package</font> Medium_W = <A HREF="Buildings_Media_ConstantPropertyLiquidWater.html#Buildings.Media.ConstantPropertyLiquidWater"
>Buildings.Media.ConstantPropertyLiquidWater</A>;
 <font color="blue">package</font> Medium_A = <A HREF="Buildings_Media_PerfectGases_MoistAirUnsaturated.html#Buildings.Media.PerfectGases.MoistAirUnsaturated"
>Buildings.Media.PerfectGases.MoistAirUnsaturated</A>;
<textblock type="annotcomp" expanded="false">  <A HREF="Buildings_Fluid_Sources.html#Buildings.Fluid.Sources.Boundary_pT"
>Buildings.Fluid.Sources.Boundary_pT</A> sin_2(
    <font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium_A,
    use_p_in=true,
    use_T_in=true,
    T=288.15,
    nPorts=1);
    <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Ramp"
>Modelica.Blocks.Sources.Ramp</A> PIn(
    height=20,
    duration=300,
    startTime=300,
    offset=101325);
  <A HREF="Buildings_Fluid_Sources.html#Buildings.Fluid.Sources.Boundary_pT"
>Buildings.Fluid.Sources.Boundary_pT</A> sou_2(
    <font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium_A,
    use_p_in=true,
    use_T_in=true,
    T=283.15,
    nPorts=1);
    <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Ramp"
>Modelica.Blocks.Sources.Ramp</A> TWat(
    startTime=1,
    height=4,
    duration=300,
    offset=303.15) <font color="darkgreen">&quot;Water temperature&quot;</font>;
  <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Constant"
>Modelica.Blocks.Sources.Constant</A> TDb(k=278.15) <font color="darkgreen">&quot;Drybulb temperature&quot;</font>;
    <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Constant"
>Modelica.Blocks.Sources.Constant</A> POut(k=101325);
  <A HREF="Buildings_Fluid_Sources.html#Buildings.Fluid.Sources.Boundary_pT"
>Buildings.Fluid.Sources.Boundary_pT</A> sin_1(
   <font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium_W,
    use_p_in=true,
    T=288.15,
    nPorts=1);
  <A HREF="Buildings_Fluid_Sources.html#Buildings.Fluid.Sources.Boundary_pT"
>Buildings.Fluid.Sources.Boundary_pT</A> sou_1(
    <font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium_W,
    use_T_in=true,
    nPorts=1,
    p=101340,
    T=293.15);
    <A HREF="Buildings_Fluid_FixedResistances.html#Buildings.Fluid.FixedResistances.FixedResistanceDpM"
>Fluid.FixedResistances.FixedResistanceDpM</A> res_22(
    m_flow_nominal=5,
    dp_nominal=5,
    <font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium_A);
    <A HREF="Buildings_Fluid_FixedResistances.html#Buildings.Fluid.FixedResistances.FixedResistanceDpM"
>Fluid.FixedResistances.FixedResistanceDpM</A> res_12(
    m_flow_nominal=5,
    dp_nominal=5,
    <font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium_W);
  <A HREF="Buildings_Fluid_HeatExchangers_BaseClasses.html#Buildings.Fluid.HeatExchangers.BaseClasses.HexElement"
>Buildings.Fluid.HeatExchangers.BaseClasses.HexElement</A> hex(
    <font color="blue">redeclare </font><A HREF="Buildings_Fluid_MixingVolumes.html#Buildings.Fluid.MixingVolumes.MixingVolumeDryAir"
>Buildings.Fluid.MixingVolumes.MixingVolumeDryAir</A> vol2,
    m1_flow_nominal=5,
    m2_flow_nominal=5,
    UA_nominal=9999,
    <font color="blue">redeclare </font><font color="blue">package</font> Medium1 = Medium_W,
    <font color="blue">redeclare </font><font color="blue">package</font> Medium2 = Medium_A,
    dp1_nominal=5,
    dp2_nominal=5);
  <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Constant"
>Modelica.Blocks.Sources.Constant</A> TDb1(k=303.15) <font color="darkgreen">&quot;Drybulb temperature&quot;</font>;
    <A HREF="Buildings_Fluid_FixedResistances.html#Buildings.Fluid.FixedResistances.FixedResistanceDpM"
>Fluid.FixedResistances.FixedResistanceDpM</A> res_11(
    m_flow_nominal=5,
    dp_nominal=5,
    <font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium_W);
    <A HREF="Buildings_Fluid_FixedResistances.html#Buildings.Fluid.FixedResistances.FixedResistanceDpM"
>Fluid.FixedResistances.FixedResistanceDpM</A> res_21(
    m_flow_nominal=5,
    dp_nominal=5,
    <font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium_A);
  <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Constant"
>Modelica.Blocks.Sources.Constant</A> hACon(k=10000) <font color="darkgreen">&quot;Convective heat transfer&quot;</font>;
  <font color="blue">inner </font><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Fluid.html#Modelica.Fluid.System"
>Modelica.Fluid.System</A> system;</textblock>
<font color="blue">equation </font>
<textblock type="annotconnect" expanded="false">  <font color="red">connect</font>(TDb.y, sou_1.T_in);
  <font color="red">connect</font>(POut.y, sin_1.p_in);
  <font color="red">connect</font>(PIn.y, sou_2.p_in);
  <font color="red">connect</font>(TWat.y, sou_2.T_in);
  <font color="red">connect</font>(POut.y, sin_2.p_in);
  <font color="red">connect</font>(hex.port_b1, res_12.port_a);
  <font color="red">connect</font>(res_22.port_a, hex.port_b2);
  <font color="red">connect</font>(TDb1.y, sin_2.T_in);
  <font color="red">connect</font>(res_11.port_b, hex.port_a1);
  <font color="red">connect</font>(hex.port_a2, res_21.port_b);
  <font color="red">connect</font>(hACon.y, hex.Gc_1);
  <font color="red">connect</font>(hACon.y, hex.Gc_2);
  <font color="red">connect</font>(sou_2.ports[1], res_21.port_a);
  <font color="red">connect</font>(sin_1.ports[1], res_12.port_b);
  <font color="red">connect</font>(sou_1.ports[1], res_11.port_a);
  <font color="red">connect</font>(sin_2.ports[1], res_22.port_b);</textblock>
<textblock type="annotcomp" expanded="false"><font color="blue">end </font>HexElement;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE Manifold<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Fluid.HeatExchad9c6226290dfaec4ementI.png" ALT="Buildings.Fluid.HeatExchangers.BaseClasses.Examples.Manifold" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Fluid.HeatExchangers.BaseClasses.Examples.Manifold"></A><A HREF="Buildings_Fluid_HeatExchangers_BaseClasses_Examples.html#Buildings.Fluid.HeatExchangers.BaseClasses.Examples"
>Buildings.Fluid.HeatExchangers.BaseClasses.Examples</A>.Manifold</H2>
<B>Test model for coil manifold</B><p></P>
<IMG SRC="Buildings.Fluid.HeatExcha1f0b9f71f2e13fe0ifoldD.png" ALT="Buildings.Fluid.HeatExchangers.BaseClasses.Examples.Manifold">
<P></P><H3>Information</H3>
Extends from <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</A> (Icon for runnable examples).
<P><H3>Parameters</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR><TD>Integer</TD><TD>nPipPar</TD><TD>3</TD><TD>Number of parallel pipes</TD></TR>
<TR><TD>Integer</TD><TD>nPipSeg</TD><TD>4</TD><TD>Number of pipe segments</TD></TR>
</TABLE>
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">model</font> Manifold <font color="darkgreen">&quot;Test model for coil manifold&quot;</font>
 <font color="blue">package</font> Medium = <A HREF="Buildings_Media_ConstantPropertyLiquidWater.html#Buildings.Media.ConstantPropertyLiquidWater"
>Buildings.Media.ConstantPropertyLiquidWater</A>;
  <font color="blue">extends </font><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</A>;
 <font color="blue">parameter </font>Integer nPipPar = 3 <font color="darkgreen">&quot;Number of parallel pipes&quot;</font>;
 <font color="blue">parameter </font>Integer nPipSeg = 4 <font color="darkgreen">&quot;Number of pipe segments&quot;</font>;
<textblock type="annotcomp" expanded="false">    <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Constant"
>Modelica.Blocks.Sources.Constant</A> POut(k=101325);
  <A HREF="Buildings_Fluid_Sources.html#Buildings.Fluid.Sources.Boundary_pT"
>Buildings.Fluid.Sources.Boundary_pT</A> sin_1(                       <font color="blue">redeclare </font><font color="blue">
      package</font> Medium = Medium,
    use_p_in=true,
    T=283.15,
    nPorts=2);
  <A HREF="Buildings_Fluid_Sources.html#Buildings.Fluid.Sources.Boundary_pT"
>Buildings.Fluid.Sources.Boundary_pT</A> sou_1(
    <font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium,
    use_p_in=true,
    use_T_in=true,
    p=101335,
    T=293.15,
    nPorts=2);
    <A HREF="Buildings_Fluid_FixedResistances.html#Buildings.Fluid.FixedResistances.FixedResistanceDpM"
>Fluid.FixedResistances.FixedResistanceDpM</A> res_1(
    m_flow_nominal=5,
    <font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium,
    dp_nominal=10,
    use_dh=true,
    from_dp=false);
  <A HREF="Buildings_Fluid_Sensors.html#Buildings.Fluid.Sensors.MassFlowRate"
>Buildings.Fluid.Sensors.MassFlowRate</A>[nPipPar] mfr_1(<font color="blue">redeclare </font><font color="blue">each </font><font color="blue">package</font>
      Medium = Medium);
  <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Ramp"
>Modelica.Blocks.Sources.Ramp</A> TDb(
    height=1,
    duration=1,
    offset=293.15);
  <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Ramp"
>Modelica.Blocks.Sources.Ramp</A> P(
    duration=1,
    height=40,
    offset=101305);
  <A HREF="Buildings_Fluid_HeatExchangers_BaseClasses.html#Buildings.Fluid.HeatExchangers.BaseClasses.PipeManifoldFixedResistance"
>Buildings.Fluid.HeatExchangers.BaseClasses.PipeManifoldFixedResistance</A>
    pipFixRes_1(
    <font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium,
    nPipPar=nPipPar,
    m_flow_nominal=5,
    dp_nominal=10,
    linearized=false,
    mStart_flow_a=5);
  <A HREF="Buildings_Fluid_HeatExchangers_BaseClasses.html#Buildings.Fluid.HeatExchangers.BaseClasses.PipeManifoldNoResistance"
>Buildings.Fluid.HeatExchangers.BaseClasses.PipeManifoldNoResistance</A>
    pipNoRes_1(
      <font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium, nPipPar=nPipPar,
    mStart_flow_a=5);
    <A HREF="Buildings_Fluid_FixedResistances.html#Buildings.Fluid.FixedResistances.FixedResistanceDpM"
>Fluid.FixedResistances.FixedResistanceDpM</A> res_2(
    m_flow_nominal=5,
    <font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium,
    dp_nominal=10,
    use_dh=true,
    from_dp=false);
  <A HREF="Buildings_Fluid_Sensors.html#Buildings.Fluid.Sensors.MassFlowRate"
>Buildings.Fluid.Sensors.MassFlowRate</A>[nPipPar, nPipSeg] mfr_2(<font color="blue">redeclare </font><font color="blue">each </font><font color="blue">
      package</font> Medium =
               Medium);
  <A HREF="Buildings_Fluid_HeatExchangers_BaseClasses.html#Buildings.Fluid.HeatExchangers.BaseClasses.DuctManifoldFixedResistance"
>Buildings.Fluid.HeatExchangers.BaseClasses.DuctManifoldFixedResistance</A>
    ducFixRes_2(
    <font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium,
    nPipPar=nPipPar,
    nPipSeg=nPipSeg,
    m_flow_nominal=5,
    dp_nominal=10,
    linearized=false,
    mStart_flow_a=5);
  <A HREF="Buildings_Fluid_HeatExchangers_BaseClasses.html#Buildings.Fluid.HeatExchangers.BaseClasses.DuctManifoldNoResistance"
>Buildings.Fluid.HeatExchangers.BaseClasses.DuctManifoldNoResistance</A>
    ducNoRes_2(
      <font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium,
      nPipPar=nPipPar,
      nPipSeg=nPipSeg,
    mStart_flow_a=5);
  <A HREF="Buildings_Fluid_HeatExchangers_BaseClasses.html#Buildings.Fluid.HeatExchangers.BaseClasses.CoilHeader"
>Buildings.Fluid.HeatExchangers.BaseClasses.CoilHeader</A> hea1(
      <font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium,
      nPipPar=nPipPar,
    mStart_flow_a=5) <font color="darkgreen">&quot;Header for water-side heat exchanger register&quot;</font>;
  <A HREF="Buildings_Fluid_HeatExchangers_BaseClasses.html#Buildings.Fluid.HeatExchangers.BaseClasses.CoilHeader"
>Buildings.Fluid.HeatExchangers.BaseClasses.CoilHeader</A> hea2(
      <font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium,
      nPipPar=nPipPar,
    mStart_flow_a=5) <font color="darkgreen">&quot;Header for water-side heat exchanger register&quot;</font>;
  <font color="blue">inner </font><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Fluid.html#Modelica.Fluid.System"
>Modelica.Fluid.System</A> system;</textblock>
<font color="blue">equation </font>
<textblock type="annotconnect" expanded="false">  <font color="red">connect</font>(POut.y, sin_1.p_in);
  <font color="red">connect</font>(TDb.y, sou_1.T_in);
  <font color="red">connect</font>(P.y, sou_1.p_in);
  <font color="red">connect</font>(res_1.port_a, pipNoRes_1.port_a);
  <font color="red">connect</font>(res_2.port_a,ducNoRes_2. port_a);
  <font color="red">connect</font>(pipFixRes_1.port_b, hea1.port_a);
  <font color="red">connect</font>(hea1.port_b, mfr_1.port_a);
  <font color="red">connect</font>(mfr_1.port_b, hea2.port_a);
  <font color="red">connect</font>(hea2.port_b, pipNoRes_1.port_b);
  <font color="red">connect</font>(ducFixRes_2.port_b, mfr_2.port_a);
  <font color="red">connect</font>(mfr_2.port_b, ducNoRes_2.port_b);
  <font color="red">connect</font>(sou_1.ports[1], pipFixRes_1.port_a);
  <font color="red">connect</font>(sou_1.ports[2], ducFixRes_2.port_a);
  <font color="red">connect</font>(sin_1.ports[1], res_1.port_b);
  <font color="red">connect</font>(sin_1.ports[2], res_2.port_b);</textblock>
<textblock type="annotcomp" expanded="false"><font color="blue">end </font>Manifold;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE MassExchange<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Fluid.HeatExchad9c6226290dfaec4ementI.png" ALT="Buildings.Fluid.HeatExchangers.BaseClasses.Examples.MassExchange" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Fluid.HeatExchangers.BaseClasses.Examples.MassExchange"></A><A HREF="Buildings_Fluid_HeatExchangers_BaseClasses_Examples.html#Buildings.Fluid.HeatExchangers.BaseClasses.Examples"
>Buildings.Fluid.HeatExchangers.BaseClasses.Examples</A>.MassExchange</H2>
<B>Test model for latent heat exchange</B><p></P>
<IMG SRC="Buildings.Fluid.HeatExchaf7f8fe1c20fda1f7hangeD.png" ALT="Buildings.Fluid.HeatExchangers.BaseClasses.Examples.MassExchange">
<P></P><H3>Information</H3>
Extends from <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</A> (Icon for runnable examples).
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">model</font> MassExchange <font color="darkgreen">&quot;Test model for latent heat exchange&quot;</font>
  <font color="blue">extends </font><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</A>;
  <font color="blue">package</font> Medium = <A HREF="Buildings_Media_PerfectGases_MoistAir.html#Buildings.Media.PerfectGases.MoistAir"
>Buildings.Media.PerfectGases.MoistAir</A>;
<textblock type="annotcomp" expanded="false">  <A HREF="Buildings_Fluid_HeatExchangers_BaseClasses.html#Buildings.Fluid.HeatExchangers.BaseClasses.MassExchange"
>Buildings.Fluid.HeatExchangers.BaseClasses.MassExchange</A> masExc(<font color="blue">redeclare </font><font color="blue">
      package</font> Medium =
               Medium) <font color="darkgreen">&quot;Model for mass exchange&quot;</font>;
  <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Ramp"
>Modelica.Blocks.Sources.Ramp</A> TSur(
    duration=1,
    height=20,
    offset=273.15 + 5) <font color="darkgreen">&quot;Surface temperature&quot;</font>;
    <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Constant"
>Modelica.Blocks.Sources.Constant</A> X_w(k=0.01) <font color="darkgreen">
    &quot;Humidity mass fraction in medium&quot;</font>;
    <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Constant"
>Modelica.Blocks.Sources.Constant</A> Gc(k=1) <font color="darkgreen">
    &quot;Sensible convective thermal conductance&quot;</font>;</textblock>
<font color="blue">equation </font>
<textblock type="annotconnect" expanded="false">  <font color="red">connect</font>(TSur.y, masExc.TSur);
  <font color="red">connect</font>(Gc.y, masExc.Gc);
  <font color="red">connect</font>(X_w.y, masExc.XInf);</textblock>
<textblock type="annotcomp" expanded="false"><font color="blue">end </font>MassExchange;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE MassExchangeDummy<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Fluid.HeatExchad9c6226290dfaec4ementI.png" ALT="Buildings.Fluid.HeatExchangers.BaseClasses.Examples.MassExchangeDummy" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Fluid.HeatExchangers.BaseClasses.Examples.MassExchangeDummy"></A><A HREF="Buildings_Fluid_HeatExchangers_BaseClasses_Examples.html#Buildings.Fluid.HeatExchangers.BaseClasses.Examples"
>Buildings.Fluid.HeatExchangers.BaseClasses.Examples</A>.MassExchangeDummy</H2>
<B>Test model for dummy model that is used to replace the latent heat exchange model in dry coils</B><p></P>
<IMG SRC="Buildings.Fluid.HeatExcha8b2b0304e03ac29aDummyD.png" ALT="Buildings.Fluid.HeatExchangers.BaseClasses.Examples.MassExchangeDummy">
<P></P><H3>Information</H3>
Extends from <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</A> (Icon for runnable examples).
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">model</font> MassExchangeDummy <font color="darkgreen">
  &quot;Test model for dummy model that is used to replace the latent heat exchange model in dry coils&quot;</font>
  <font color="blue">import </font><A HREF="Buildings.html#Buildings"
>Buildings</A>;
  <font color="blue">extends </font><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</A>;
  <font color="blue">package</font> Medium = <A HREF="Buildings_Media_PerfectGases_MoistAir.html#Buildings.Media.PerfectGases.MoistAir"
>Buildings.Media.PerfectGases.MoistAir</A>;
<textblock type="annotcomp" expanded="false">  <A HREF="Buildings_Fluid_HeatExchangers_BaseClasses.html#Buildings.Fluid.HeatExchangers.BaseClasses.MassExchangeDummy"
>Buildings.Fluid.HeatExchangers.BaseClasses.MassExchangeDummy</A>
                                                          masExc <font color="darkgreen">
    &quot;Model for mass exchange&quot;</font>;
  <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Ramp"
>Modelica.Blocks.Sources.Ramp</A> TSur(
    duration=1,
    height=20,
    offset=273.15 + 5) <font color="darkgreen">&quot;Surface temperature&quot;</font>;
    <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Constant"
>Modelica.Blocks.Sources.Constant</A> X_w(k=0.01) <font color="darkgreen">
    &quot;Humidity mass fraction in medium&quot;</font>;
    <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Constant"
>Modelica.Blocks.Sources.Constant</A> Gc(k=1) <font color="darkgreen">
    &quot;Sensible convective thermal conductance&quot;</font>;</textblock>
<font color="blue">equation </font>
<textblock type="annotconnect" expanded="false">  <font color="red">connect</font>(TSur.y, masExc.TSur);
  <font color="red">connect</font>(Gc.y, masExc.Gc);
  <font color="red">connect</font>(X_w.y, masExc.XInf);</textblock>
<textblock type="annotcomp" expanded="false"><font color="blue">end </font>MassExchangeDummy;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE EpsilonNTUZ<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Fluid.HeatExchad9c6226290dfaec4ementI.png" ALT="Buildings.Fluid.HeatExchangers.BaseClasses.Examples.EpsilonNTUZ" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Fluid.HeatExchangers.BaseClasses.Examples.EpsilonNTUZ"></A><A HREF="Buildings_Fluid_HeatExchangers_BaseClasses_Examples.html#Buildings.Fluid.HeatExchangers.BaseClasses.Examples"
>Buildings.Fluid.HeatExchangers.BaseClasses.Examples</A>.EpsilonNTUZ</H2>
<B>Test model for the functions epsilon_ntuZ and ntu_epsilonZ</B><p></P>
<P></P><H3>Information</H3>

Model to test the implementation of the epsilon-NTU functions and their inverse functions.
<P></P>
Extends from <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</A> (Icon for runnable examples).
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">model</font> EpsilonNTUZ <font color="darkgreen">
  &quot;Test model for the functions epsilon_ntuZ and ntu_epsilonZ&quot;</font>
  <font color="blue">extends </font><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</A>;
  <font color="blue">import </font>f = <A HREF="Buildings_Fluid_Types.html#Buildings.Fluid.Types.HeatExchangerFlowRegime"
>Buildings.Fluid.Types.HeatExchangerFlowRegime</A>;
  Real epsilon[5] <font color="darkgreen">&quot;Heat exchanger effectiveness&quot;</font>;
  Real eps[5] <font color="darkgreen">&quot;Heat exchanger effectiveness&quot;</font>;
  Real Z[5] <font color="darkgreen">&quot;Ratio of capacity flow rates&quot;</font>;
  Real ntu[5] <font color="darkgreen">&quot;Number of transfer units&quot;</font>;
  Real diff[5] <font color="darkgreen">&quot;Difference in results&quot;</font>;

<font color="blue">equation </font>
  <font color="blue">for </font>conf<font color="blue"> in </font>{f.ParallelFlow,
               f.CounterFlow,
               f.CrossFlowUnmixed,
               f.CrossFlowCMinMixedCMaxUnmixed,
               f.CrossFlowCMinUnmixedCMaxMixed}<font color="blue"> loop</font>
     Z[conf]       =<font color="red"> abs</font>(<font color="red">cos</font>(time));
     epsilon[conf] = 0.01 + 0.98*<font color="red">abs</font>(<font color="red">sin</font>(time)) * 1/(1+Z[conf]);
     ntu[conf]     =<font color="red"> ntu_epsilonZ</font>(epsilon[conf], Z[conf], conf);
     eps[conf]     =<font color="red"> epsilon_ntuZ</font>(ntu[conf],     Z[conf], conf);
     diff[conf]    = epsilon[conf] - eps[conf];
    <font color="red"> assert</font>(<font color="red">abs</font>(diff[conf]) &lt; 1E-10, &quot;Check model implementation for bugs.&quot;);
  <font color="blue">end for</font>;
<textblock type="annotcomp" expanded="false"><font color="blue">end </font>EpsilonNTUZ;
</PRE>
<HR>
<address><a href="http://www.3ds.com/">Automatically generated</a> Wed May 15 08:29:28 2013.
</address></BODY>
</HTML>
