<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN" "http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title>Buildings.Fluid.HeatExchangers.Boreholes</title>
<meta name="HTML-Generator" content="Dymola">
<meta http-equiv="Content-Type" content="text/html; charset=utf-8">
<meta name="description" content="&quot;Package with borehole heat exchangers&quot;">
<style type="text/css">
*       { font-size: 10pt; font-family: Arial, sans-serif; }
.modelica, .modelica * { font-size: 9pt; font-family: Courier, monospace; white-space: pre; }
h4      { font-size: 10pt; font-weight: bold; color: green; }
h3      { font-size: 11pt; font-weight: bold; color: green; }
h2      { font-size: 13pt; font-weight: bold; color: green; }
address { font-weight: normal; }
td      { border: 1px solid #808080; vertical-align: top; }
th      { border: 1px solid #808080; vertical-align: top; font-weight: bold; }
table   { border: 1px solid #808080; border-collapse: collapse; }
</style>
</head>
<body>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE Boreholes<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><a name="Buildings.Fluid.HeatExchangers.Boreholes"></a><a href="Buildings_Fluid_HeatExchangers.html#Buildings.Fluid.HeatExchangers"
>Buildings.Fluid.HeatExchangers</a>.Boreholes</h2>
<p>
<b>Package with borehole heat exchangers</b><br>
</p>
<h3>Information</h3>

This package contains models for borehole heat exchangers.

<p>Extends from <a href="../../msl/Modelica%203.2.1/help/Modelica_Icons_VariantsPackage.html#Modelica.Icons.VariantsPackage"
>Modelica.Icons.VariantsPackage</a> (Icon for package containing variants).</p>
<h3>Package Content</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Package Content">
<tr>
<th>Name</th>
<th>Description</th>
</tr>
<tr>
<td><img src="Buildings.Fluid.HeatExcha5cba6927218ecd62UTubeS.png" alt="Buildings.Fluid.HeatExchangers.Boreholes.UTube" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_HeatExchangers_Boreholes.html#Buildings.Fluid.HeatExchangers.Boreholes.UTube"
>UTube</a>
</td>
<td>Single U-tube borehole heat exchanger</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.HeatExcha3cc511874daa2c9fmplesS.png" alt="Buildings.Fluid.HeatExchangers.Boreholes.Examples" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_HeatExchangers_Boreholes_Examples.html#Buildings.Fluid.HeatExchangers.Boreholes.Examples"
>Examples</a>
</td>
<td>Example files for borehole heat exchanger</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.HeatExcha2749ee9bd611541aassesS.png" alt="Buildings.Fluid.HeatExchangers.Boreholes.BaseClasses" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_HeatExchangers_Boreholes_BaseClasses.html#Buildings.Fluid.HeatExchangers.Boreholes.BaseClasses"
>BaseClasses</a>
</td>
<td>Base classes for Borehole</td>
</tr>
</table>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE UTube<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Fluid.HeatExcha5cba6927218ecd62UTubeI.png" alt="Buildings.Fluid.HeatExchangers.Boreholes.UTube" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Fluid.HeatExchangers.Boreholes.UTube"></a><a href="Buildings_Fluid_HeatExchangers_Boreholes.html#Buildings.Fluid.HeatExchangers.Boreholes"
>Buildings.Fluid.HeatExchangers.Boreholes</a>.UTube</h2>
<p>
<b>Single U-tube borehole heat exchanger</b>
<br>
<br><img src="Buildings.Fluid.HeatExcha5cba6927218ecd62UTubeD.png" alt="Buildings.Fluid.HeatExchangers.Boreholes.UTube">
</p>
<h3>Information</h3>

<p>
Model of a single U-tube borehole heat exchanger. 
The borehole heat exchanger is vertically discretized into <i>n<sub>seg</sub></i>
elements of height <i>h=h<sub>Bor</sub>&frasl;n<sub>seg</sub></i>.
Each segment contains a model for the heat transfer in the borehole, 
for heat transfer in the soil and for the far-field boundary condition.
</p>
<p>
The heat transfer in the borehole is computed using a convective heat transfer coefficient
that depends on the fluid velocity, a heat resistance between the two pipes, and
a heat resistance between the pipes and the circumference of the borehole.
The heat capacity of the fluid, and the heat capacity of the grout, is taken into account.
The thermal resistance and capacity network inside the borehole is computed according
to Bauer et al., (2011).
</p>
<p>
The heat transfer in the soil is computed using transient heat conduction in cylindrical
coordinates for the spatial domain <i>r<sub>bor</sub> &le; r &le; r<sub>ext</sub></i>. 
In the radial direction, the spatial domain is discretized into 
<i>n<sub>hor</sub></i> segments with uniform material properties.
Thermal properties can be specified separately for each horizontal layer.
The vertical heat flow is assumed to be zero, and there is assumed to be 
no ground water flow. 
</p>
<p>
The far-field temperature, i.e., the temperature at the radius 
<i>r<sub>ext</sub></i>, is computed using a power-series solution
to a line-source heat transfer problem. This temperature boundary condition
is updated every <i>t<sub>sample</sub></i> seconds.
</p>
<p>
The initial far-field temperature <i>T<sub>ext,start</sub></i>, which
is the temperature of the soil at a radius <i>r<sub>ext</sub></i>,
is computed 
as a function of the depth <i>z &gt; 0</i>. 
For a depth between <i>0 &le; z &le; z<sub>0</sub></i>, the temperature
is set to <i>T<sub>ext,0,start</sub></i>. 
The value of <i>z<sub>0</sub></i> is a parameter with a default of 10 meters.
However, there is large variability in the depth where the undisturbed soil temperature
starts.
For a depth of <i>z<sub>0</sub> &le; z &le; h<sub>bor</sub></i>,
the temperature is computed as
</p>
<p align="center" style="font-style:italic;">
  T<sup>i</sup><sub>ext,start</sub> = T<sub>ext,0,start</sub> + (z<sup>i</sup> - z<sub>0</sub>)  dT &frasl; dz
</p>
<p>
with <i>i &isin; {1, ..., n<sub>ver</sub>}</i>,
where the temperature gradient <i>dT &frasl; dz &ge; 0</i> is a parameter.
As with <i>z<sub>0</sub></i>, there is large variability in 
<i>dT &frasl; dz &ge; 0</i>. The default value is set to <i>1</i> Kelvin per 100 meters.
For the temperature of the grout, the same equations are applied, with
<i>T<sub>ext,0,start</sub></i> replaced with
<i>T<sub>fil,0,start</sub></i>, and 
<i>T<sup>i</sup><sub>ext,start</sub></i> replaced with
<i>T<sup>i</sup><sub>fil,start</sub></i>. 
The default setting uses the same temperature for the soil and the filling material.
</p>
<h4>Implementation</h4>
<p>
Each horizontal layer is modeled using an instance of
<a href="Buildings_Fluid_HeatExchangers_Boreholes_BaseClasses.html#Buildings.Fluid.HeatExchangers.Boreholes.BaseClasses.BoreholeSegment"
>
Buildings.HeatExchangers.Fluid.Boreholes.BaseClasses.BoreholeSegment</a>.
This model is composed of the model
<a href="Buildings_Fluid_HeatExchangers_Boreholes_BaseClasses.html#Buildings.Fluid.HeatExchangers.Boreholes.BaseClasses.HexInternalElement"
>
Buildings.Fluid.HeatExchangers.Boreholes.BaseClasses.HexInternalElement</a> which computes
the heat transfer in the pipes and the borehole filling,
of the model
<a href="Buildings_HeatTransfer_Conduction.html#Buildings.HeatTransfer.Conduction.SingleLayerCylinder"
>
Buildings.HeatTransfer.Conduction.SingleLayerCylinder</a> which computes
the heat transfer in the soil, and
of the model
<a href="modelica://Buildings.Fluid.HeatExchangers.Boreholes.BaseClasses.TemperatureBoundaryCondition">
Buildings.Fluid.HeatExchangers.Boreholes.BaseClasses.TemperatureBoundaryCondition</a> which computes
the far-field temperature boundary condition.
The thermal resistor and capacitor network is computed in
<a href="Buildings_Fluid_HeatExchangers_Boreholes_BaseClasses.html#Buildings.Fluid.HeatExchangers.Boreholes.BaseClasses.singleUTubeResistances"
>
Buildings.Fluid.HeatExchangers.Boreholes.BaseClasses.singleUTubeResistances</a>.
</p>
<h4>References</h4>
<p>
D. Bauer, W. Heidemann, H. M&uuml;ller-Steinhagen, and H.-J. G. Diersch.
<i>
<a href="http://dx.doi.org/10.1002/er.1689">
Thermal resistance and capacity models for borehole heat exchangers
</a>
</i>.
International Journal Of Energy Research, 35:312&ndash;320, 2011.
</p>

<p>Extends from <a href="Buildings_Fluid_Interfaces.html#Buildings.Fluid.Interfaces.PartialTwoPortInterface"
>Buildings.Fluid.Interfaces.PartialTwoPortInterface</a> (Partial model transporting fluid between two ports without storing mass or energy), <a href="Buildings_Fluid_Interfaces.html#Buildings.Fluid.Interfaces.TwoPortFlowResistanceParameters"
>Buildings.Fluid.Interfaces.TwoPortFlowResistanceParameters</a> (Parameters for flow resistance for models with two ports), <a href="Buildings_Fluid_Interfaces.html#Buildings.Fluid.Interfaces.LumpedVolumeDeclarations"
>Buildings.Fluid.Interfaces.LumpedVolumeDeclarations</a> (Declarations for lumped volumes).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td colspan="2">replaceable package Medium</td><td><a href="../../msl/Modelica%203.2.1/help/Modelica_Media_Interfaces_PartialMedium.html#Modelica.Media.Interfaces.PartialMedium"
>PartialMedium</a></td><td>Medium in the component</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Radius"
>Radius</a></td><td>rBor</td><td>0.1</td><td>Radius of the borehole [m]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Nominal condition</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>m_flow_nominal</td><td>&nbsp;</td><td>Nominal mass flow rate [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Pressure"
>Pressure</a></td><td>dp_nominal</td><td>&nbsp;</td><td>Pressure [Pa]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Initialization</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>m_flow.start</td><td>0</td><td>Mass flow rate from port_a to port_b (m_flow &gt; 0 is design flow direction) [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Pressure"
>Pressure</a></td><td>dp.start</td><td>0</td><td>Pressure difference between port_a and port_b [Pa]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Soil</td></tr>
<tr><td><a href="Buildings_HeatTransfer_Data_Soil.html#Buildings.HeatTransfer.Data.Soil.Generic"
>Generic</a></td><td>matSoi</td><td>redeclare parameter Building...</td><td>Thermal properties of soil</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Radius"
>Radius</a></td><td>rExt</td><td>3</td><td>Radius of the soil used for the external boundary condition [m]</td></tr>
<tr><td>Integer</td><td>nHor</td><td>10</td><td>Number of state variables in each horizontal layer of the soil</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Time"
>Time</a></td><td>samplePeriod</td><td>&nbsp;</td><td>Sample period for the external boundary condition [s]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Borehole</td></tr>
<tr><td><a href="Buildings_HeatTransfer_Data_BoreholeFillings.html#Buildings.HeatTransfer.Data.BoreholeFillings.Generic"
>Generic</a></td><td>matFil</td><td>redeclare parameter Building...</td><td>Thermal properties of the filling material</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Height"
>Height</a></td><td>hBor</td><td>&nbsp;</td><td>Total height of the borehole [m]</td></tr>
<tr><td>Integer</td><td>nVer</td><td>10</td><td>Number of segments used for discretization in the vertical direction</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Length"
>Length</a></td><td>xC</td><td>0.05</td><td>Shank spacing, defined as the distance between the center of a pipe and the center of the borehole [m]</td></tr>
<tr><td>Real</td><td>B0</td><td>17.44</td><td>Shape coefficient for grout resistance</td></tr>
<tr><td>Real</td><td>B1</td><td>-0.605</td><td>Shape coefficient for grout resistance</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Tubes</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Radius"
>Radius</a></td><td>rTub</td><td>0.02</td><td>Radius of the tubes [m]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.ThermalConductivity"
>ThermalConductivity</a></td><td>kTub</td><td>0.5</td><td>Thermal conductivity of the tube [W/(m.K)]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Length"
>Length</a></td><td>eTub</td><td>0.002</td><td>Thickness of a tube [m]</td></tr>
<tr style="background-color: #c0c0c0"><td colspan="4"><b>Assumptions</b></td></tr>
<tr><td>Boolean</td><td>allowFlowReversal</td><td>system.allowFlowReversal</td><td>= true to allow flow reversal, false restricts to design direction (port_a -&gt; port_b)</td></tr>
<tr style="background-color: #c0c0c0"><td colspan="4"><b>Advanced</b></td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>m_flow_small</td><td>1E-4*abs(m_flow_nominal)</td><td>Small mass flow rate for regularization of zero flow [kg/s]</td></tr>
<tr><td>Boolean</td><td>homotopyInitialization</td><td>true</td><td>= true, use homotopy method</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Diagnostics</td></tr>
<tr><td>Boolean</td><td>show_T</td><td>true</td><td>= true, if actual temperature at port is computed</td></tr>
<tr style="background-color: #c0c0c0"><td colspan="4"><b>Flow resistance</b></td></tr>
<tr><td>Boolean</td><td>computeFlowResistance</td><td>false</td><td>=true, compute flow resistance. Set to false to assume no friction</td></tr>
<tr><td>Boolean</td><td>from_dp</td><td>false</td><td>= true, use m_flow = f(dp) else dp = f(m_flow)</td></tr>
<tr><td>Boolean</td><td>linearizeFlowResistance</td><td>false</td><td>= true, use linear relation between m_flow and dp for any flow rate</td></tr>
<tr><td>Real</td><td>deltaM</td><td>0.1</td><td>Fraction of nominal flow rate where flow transitions to laminar</td></tr>
<tr style="background-color: #c0c0c0"><td colspan="4"><b>Dynamics</b></td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Equations</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_Fluid_Types.html#Modelica.Fluid.Types.Dynamics"
>Dynamics</a></td><td>energyDynamics</td><td>Modelica.Fluid.Types.Dynamic...</td><td>Formulation of energy balance</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_Fluid_Types.html#Modelica.Fluid.Types.Dynamics"
>Dynamics</a></td><td>massDynamics</td><td>energyDynamics</td><td>Formulation of mass balance</td></tr>
<tr style="background-color: #c0c0c0"><td colspan="4"><b>Initialization</b></td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_Media_Interfaces_Types.html#Modelica.Media.Interfaces.Types.AbsolutePressure"
>AbsolutePressure</a></td><td>p_start</td><td>Medium.p_default</td><td>Start value of pressure [Pa]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_Media_Interfaces_Types.html#Modelica.Media.Interfaces.Types.Temperature"
>Temperature</a></td><td>T_start</td><td>Medium.T_default</td><td>Start value of temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_Media_Interfaces_Types.html#Modelica.Media.Interfaces.Types.MassFraction"
>MassFraction</a></td><td>X_start[Medium.nX]</td><td>Medium.X_default</td><td>Start value of mass fractions m_i/m [kg/kg]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_Media_Interfaces_Types.html#Modelica.Media.Interfaces.Types.ExtraProperty"
>ExtraProperty</a></td><td>C_start[Medium.nC]</td><td>fill(0, Medium.nC)</td><td>Start value of trace substances</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_Media_Interfaces_Types.html#Modelica.Media.Interfaces.Types.ExtraProperty"
>ExtraProperty</a></td><td>C_nominal[Medium.nC]</td><td>fill(1E-2, Medium.nC)</td><td>Nominal value of trace substances. (Set to typical order of magnitude.)</td></tr>
<tr style="background-color: #c0c0c0"><td colspan="4"><b>Initial temperature</b></td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Soil</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TExt0_start</td><td>283.15</td><td>Initial far field temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TExt_start[nVer]</td><td>{if z[i] &gt;= z0 then TExt0_st...</td><td>Temperature of the undisturbed ground [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Filling material</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TFil0_start</td><td>TExt0_start</td><td>Initial temperature of the filling material for h = 0...z0 [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TFil_start[nVer]</td><td>TExt_start</td><td>Temperature of the undisturbed ground [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Temperature profile</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Height"
>Height</a></td><td>z0</td><td>10</td><td>Depth below which the temperature gradient starts [m]</td></tr>
<tr><td>Real</td><td>dT_dz</td><td>0.01</td><td>Vertical temperature gradient of the undisturbed soil for h below z0 [K/m]</td></tr>
</table>
<h3>Connectors</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Connectors">
<tr><th>Type</th><th>Name</th><th>Description</th></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_Fluid_Interfaces.html#Modelica.Fluid.Interfaces.FluidPort_a"
>FluidPort_a</a></td><td>port_a</td><td>Fluid connector a (positive design flow direction is from port_a to port_b)</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_Fluid_Interfaces.html#Modelica.Fluid.Interfaces.FluidPort_b"
>FluidPort_b</a></td><td>port_b</td><td>Fluid connector b (positive design flow direction is from port_a to port_b)</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue">model</span> UTube <span style="color: #006400">&quot;Single U-tube borehole heat exchanger&quot;</span>
  <span style="color: blue">extends </span><a href="Buildings_Fluid_Interfaces.html#Buildings.Fluid.Interfaces.PartialTwoPortInterface"
>Buildings.Fluid.Interfaces.PartialTwoPortInterface</a>(
    show_T=true);
  <span style="color: blue">extends </span><a href="Buildings_Fluid_Interfaces.html#Buildings.Fluid.Interfaces.TwoPortFlowResistanceParameters"
>Buildings.Fluid.Interfaces.TwoPortFlowResistanceParameters</a>(<span style="color: blue">final </span>
      computeFlowResistance=false, <span style="color: blue">final </span>linearizeFlowResistance=false);
  <span style="color: blue">extends </span><a href="Buildings_Fluid_Interfaces.html#Buildings.Fluid.Interfaces.LumpedVolumeDeclarations"
>Buildings.Fluid.Interfaces.LumpedVolumeDeclarations</a>;

  <span style="color: blue">replaceable </span><span style="color: blue">parameter </span><a href="Buildings_HeatTransfer_Data_Soil.html#Buildings.HeatTransfer.Data.Soil.Generic"
>Buildings.HeatTransfer.Data.Soil.Generic</a> matSoi <span style="color: #006400">
    &quot;Thermal properties of soil&quot;</span>;
  <span style="color: blue">replaceable </span><span style="color: blue">parameter </span><a href="Buildings_HeatTransfer_Data_BoreholeFillings.html#Buildings.HeatTransfer.Data.BoreholeFillings.Generic"
>Buildings.HeatTransfer.Data.BoreholeFillings.Generic</a> matFil <span style="color: #006400">
    &quot;Thermal properties of the filling material&quot;</span>;

  <span style="color: blue">parameter </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Radius"
>Modelica.SIunits.Radius</a> rTub=0.02 <span style="color: #006400">&quot;Radius of the tubes&quot;</span>;
  <span style="color: blue">parameter </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.ThermalConductivity"
>Modelica.SIunits.ThermalConductivity</a> kTub=0.5 <span style="color: #006400">
    &quot;Thermal conductivity of the tube&quot;</span>;
  <span style="color: blue">parameter </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Length"
>Modelica.SIunits.Length</a> eTub=0.002 <span style="color: #006400">&quot;Thickness of a tube&quot;</span>;

  <span style="color: blue">parameter </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Height"
>Modelica.SIunits.Height</a> hBor <span style="color: #006400">&quot;Total height of the borehole&quot;</span>;
  <span style="color: blue">parameter </span>Integer nVer=10 <span style="color: #006400">
    &quot;Number of segments used for discretization in the vertical direction&quot;</span>;
  <span style="color: blue">parameter </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Radius"
>Modelica.SIunits.Radius</a> rBor=0.1 <span style="color: #006400">&quot;Radius of the borehole&quot;</span>;

  <span style="color: blue">parameter </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Radius"
>Modelica.SIunits.Radius</a> rExt=3 <span style="color: #006400">
    &quot;Radius of the soil used for the external boundary condition&quot;</span>;
  <span style="color: blue">parameter </span>Integer nHor(min=1) = 10 <span style="color: #006400">
    &quot;Number of state variables in each horizontal layer of the soil&quot;</span>;

  <span style="color: blue">parameter </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Modelica.SIunits.Temperature</a> TExt0_start=283.15 <span style="color: #006400">
    &quot;Initial far field temperature&quot;</span>;
  <span style="color: blue">parameter </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Modelica.SIunits.Temperature</a> TExt_start[nVer]={<span style="color: blue">if </span>z[i] &gt;= z0<span style="color: blue"> then </span>
      TExt0_start + (z[i] - z0)*dT_dz<span style="color: blue"> else </span>TExt0_start <span style="color: blue">for </span>i<span style="color: blue"> in </span>1:nVer} <span style="color: #006400">
    &quot;Temperature of the undisturbed ground&quot;</span>;

  <span style="color: blue">parameter </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Modelica.SIunits.Temperature</a> TFil0_start=TExt0_start <span style="color: #006400">
    &quot;Initial temperature of the filling material for h = 0...z0&quot;</span>;
  <span style="color: blue">parameter </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Modelica.SIunits.Temperature</a> TFil_start[nVer]=TExt_start <span style="color: #006400">
    &quot;Temperature of the undisturbed ground&quot;</span>;

  <span style="color: blue">parameter </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Height"
>Modelica.SIunits.Height</a> z0=10 <span style="color: #006400">
    &quot;Depth below which the temperature gradient starts&quot;</span>;
  <span style="color: blue">parameter </span>Real dT_dz(unit=&quot;K/m&quot;) = 0.01 <span style="color: #006400">
    &quot;Vertical temperature gradient of the undisturbed soil for h below z0&quot;</span>;

  <span style="color: blue">parameter </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Time"
>Modelica.SIunits.Time</a> samplePeriod <span style="color: #006400">
    &quot;Sample period for the external boundary condition&quot;</span>;
  <span style="color: blue">parameter </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Length"
>Modelica.SIunits.Length</a> xC=0.05 <span style="color: #006400">
    &quot;Shank spacing, defined as the distance between the center of a pipe and the center of the borehole&quot;</span>;
  <span style="color: blue">parameter </span>Real B0=17.44 <span style="color: #006400">&quot;Shape coefficient for grout resistance&quot;</span>;
  <span style="color: blue">parameter </span>Real B1=-0.605 <span style="color: #006400">&quot;Shape coefficient for grout resistance&quot;</span>;

  <span style="color: blue">parameter </span>Boolean homotopyInitialization = true <span style="color: #006400">&quot;= true, use homotopy method&quot;</span>;

  <a href="Buildings_Fluid_HeatExchangers_Boreholes_BaseClasses.html#Buildings.Fluid.HeatExchangers.Boreholes.BaseClasses.BoreholeSegment"
>Buildings.Fluid.HeatExchangers.Boreholes.BaseClasses.BoreholeSegment</a> borHol[nVer](
    <span style="color: blue">redeclare </span><span style="color: blue">each </span><span style="color: blue">final </span><span style="color: blue">package</span> Medium = Medium,
    <span style="color: blue">each </span><span style="color: blue">final </span>matSoi=matSoi,
    <span style="color: blue">each </span><span style="color: blue">final </span>matFil=matFil,
    <span style="color: blue">each </span><span style="color: blue">final </span>hSeg=hBor/nVer,
    <span style="color: blue">each </span><span style="color: blue">final </span>samplePeriod=samplePeriod,
    <span style="color: blue">each </span><span style="color: blue">final </span>rTub=rTub,
    <span style="color: blue">each </span><span style="color: blue">final </span>rBor=rBor,
    <span style="color: blue">each </span><span style="color: blue">final </span>rExt=rExt,
    <span style="color: blue">each </span><span style="color: blue">final </span>xC=xC,
    <span style="color: blue">each </span><span style="color: blue">final </span>eTub=eTub,
    <span style="color: blue">each </span><span style="color: blue">final </span>kTub=kTub,
    <span style="color: blue">each </span><span style="color: blue">final </span>nSta=nHor,
    <span style="color: blue">each </span><span style="color: blue">final </span>m_flow_nominal=m_flow_nominal,
    <span style="color: blue">each </span><span style="color: blue">final </span>m_flow_small=m_flow_small,
    <span style="color: blue">final </span>dp_nominal={<span style="color: blue">if </span>i == 1<span style="color: blue"> then </span>dp_nominal<span style="color: blue"> else </span>0 <span style="color: blue">for </span>i<span style="color: blue"> in </span>1:nVer},
    TExt_start=TExt_start,
    TFil_start=TExt_start,
    <span style="color: blue">each </span><span style="color: blue">final </span>homotopyInitialization=homotopyInitialization,
    <span style="color: blue">each </span><span style="color: blue">final </span>show_T=show_T,
    <span style="color: blue">each </span><span style="color: blue">final </span>computeFlowResistance=computeFlowResistance,
    <span style="color: blue">each </span><span style="color: blue">final </span>from_dp=from_dp,
    <span style="color: blue">each </span><span style="color: blue">final </span>linearizeFlowResistance=linearizeFlowResistance,
    <span style="color: blue">each </span><span style="color: blue">final </span>deltaM=deltaM,
    <span style="color: blue">each </span><span style="color: blue">final </span>energyDynamics=energyDynamics,
    <span style="color: blue">each </span><span style="color: blue">final </span>massDynamics=massDynamics,
    <span style="color: blue">each </span><span style="color: blue">final </span>p_start=p_start,
    <span style="color: blue">each </span>T_start=T_start,
    <span style="color: blue">each </span>X_start=X_start,
    <span style="color: blue">each </span>C_start=C_start,
    <span style="color: blue">each </span>C_nominal=C_nominal,
    <span style="color: blue">each </span>allowFlowReversal=allowFlowReversal) <span style="color: #006400">&quot;Discretized borehole segments&quot;</span>;

  <a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Modelica.SIunits.Temperature</a> Tdown[nVer] <span style="color: #006400">&quot;Medium temperature in pipe 1&quot;</span>;
  <a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Modelica.SIunits.Temperature</a> Tup[nVer] <span style="color: #006400">&quot;Medium temperature in pipe 2&quot;</span>;
<span style="color: blue">protected </span>
  <span style="color: blue">parameter </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Height"
>Modelica.SIunits.Height</a> z[nVer]={hBor/nVer*(i - 0.5) <span style="color: blue">for </span>i<span style="color: blue"> in </span>1:
      nVer} <span style="color: #006400">&quot;Distance from the surface to the considered segment&quot;</span>;
<span style="color: blue">equation </span>
  Tdown[:] = borHol[:].pipFil.vol1.heatPort.T;
  Tup[:] = borHol[:].pipFil.vol2.heatPort.T;
  <span style="color: red">connect</span>(port_a, borHol[1].port_a1);
  <span style="color: red">connect</span>(port_b, borHol[1].port_b2);
  <span style="color: red">connect</span>(borHol[nVer].port_b1, borHol[nVer].port_a2);
  <span style="color: blue">for </span>i<span style="color: blue"> in </span>1:nVer - 1<span style="color: blue"> loop</span>
    <span style="color: red">connect</span>(borHol[i].port_b1, borHol[i + 1].port_a1);
    <span style="color: red">connect</span>(borHol[i].port_a2, borHol[i + 1].port_b2);
  <span style="color: blue">end for</span>;
<span style="color: blue">end </span>UTube;
</div>
<hr>
<address>
<a href="http://www.3ds.com/">Automatically generated</a> Thu Jun 19 10:55:24 2014.
</address>
</body>
</html>
