<HTML>
<HEAD>
<TITLE>Buildings.Fluid.HeatExchangers.RadiantSlabs.BaseClasses</TITLE>
<META name="HTML-Generator" content="Dymola">
<meta http-equiv="Content-Type" content="text/html; charset=utf-8">
<META name="description" content="&quot;Package with base classes for Buildings.Fluid.HeatExchangers.RadiantSlabs&quot;">
<style type="text/css">
*       { font-size: 10pt; font-family: Arial,sans-serif; }
pre     { font-size:  9pt; font-family: Courier,monospace;}
h4      { font-size: 10pt; font-weight: bold; color: green; }
h3      { font-size: 11pt; font-weight: bold; color: green; }
h2      { font-size: 13pt; font-weight: bold; color: green; }
address {                  font-weight: normal} 
td      { solid #000; vertical-align:top; }
th      { solid #000; vertical-align:top; font-weight: bold; }
table   { solid #000; border-collapse: collapse;}
</style>
<link rel="stylesheet" type="text/css" charset="utf-8" media="all" href="../Resources/www/modelicaDoc.css">
</HEAD>
<BODY><P></P>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE BaseClasses<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><A NAME="Buildings.Fluid.HeatExchangers.RadiantSlabs.BaseClasses"></A><A HREF="Buildings_Fluid_HeatExchangers_RadiantSlabs.html#Buildings.Fluid.HeatExchangers.RadiantSlabs"
>Buildings.Fluid.HeatExchangers.RadiantSlabs</A>.BaseClasses</H2>
<B>Package with base classes for Buildings.Fluid.HeatExchangers.RadiantSlabs</B>
<P></P>
<P></P><H3>Information</H3>

<p>
This package contains base classes that are used to construct the models in
<A HREF="Buildings_Fluid_HeatExchangers_RadiantSlabs.html#Buildings.Fluid.HeatExchangers.RadiantSlabs"
>Buildings.Fluid.HeatExchangers.RadiantSlabs</a>.
</p>
<P></P>
Extends from <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Icons_BasesPackage.html#Modelica.Icons.BasesPackage"
>Modelica.Icons.BasesPackage</A> (Icon for packages containing base classes).
<P></P><H3>Package Content</H3>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2 >
<TR><TH >Name</TH><TH>Description</TH></TR>
<TR><TD><IMG SRC="Buildings.Fluid.HeatExchaaff3281bbde9533fctionS.png" ALT="Buildings.Fluid.HeatExchangers.RadiantSlabs.BaseClasses.InternalFlowConvection" WIDTH=20  HEIGHT=20 ALIGN = TOP >&nbsp;<A HREF="Buildings_Fluid_HeatExchangers_RadiantSlabs_BaseClasses.html#Buildings.Fluid.HeatExchangers.RadiantSlabs.BaseClasses.InternalFlowConvection"
>InternalFlowConvection</A>
</TD><TD>Convective heat transfer in pipes</TD></TR>
<TR><TD><IMG SRC="Buildings.Fluid.HeatExcha030f973d3b9efc21plierS.png" ALT="Buildings.Fluid.HeatExchangers.RadiantSlabs.BaseClasses.HeatFlowRateMultiplier" WIDTH=20  HEIGHT=20 ALIGN = TOP >&nbsp;<A HREF="Buildings_Fluid_HeatExchangers_RadiantSlabs_BaseClasses.html#Buildings.Fluid.HeatExchangers.RadiantSlabs.BaseClasses.HeatFlowRateMultiplier"
>HeatFlowRateMultiplier</A>
</TD><TD>Multiplies the heat flow rate</TD></TR>
<TR><TD><IMG SRC="Buildings.Fluid.HeatExcha61828715279ef668plierS.png" ALT="Buildings.Fluid.HeatExchangers.RadiantSlabs.BaseClasses.MassFlowRateMultiplier" WIDTH=20  HEIGHT=20 ALIGN = TOP >&nbsp;<A HREF="Buildings_Fluid_HeatExchangers_RadiantSlabs_BaseClasses.html#Buildings.Fluid.HeatExchangers.RadiantSlabs.BaseClasses.MassFlowRateMultiplier"
>MassFlowRateMultiplier</A>
</TD><TD>Model that multiplies the mass flow rate</TD></TR>
<TR><TD><IMG SRC="Buildings.Fluid.HeatExcha049ddb8c66f37f25.SlabS.png" ALT="Buildings.Fluid.HeatExchangers.RadiantSlabs.BaseClasses.Slab" WIDTH=20  HEIGHT=20 ALIGN = TOP >&nbsp;<A HREF="Buildings_Fluid_HeatExchangers_RadiantSlabs_BaseClasses.html#Buildings.Fluid.HeatExchangers.RadiantSlabs.BaseClasses.Slab"
>Slab</A>
</TD><TD>Base class for radiant slab</TD></TR>
<TR><TD><IMG SRC="Buildings.Fluid.HeatExchae21acb7d8fb8cd26tionsS.png" ALT="Buildings.Fluid.HeatExchangers.RadiantSlabs.BaseClasses.Functions" WIDTH=20  HEIGHT=20 ALIGN = TOP >&nbsp;<A HREF="Buildings_Fluid_HeatExchangers_RadiantSlabs_BaseClasses_Functions.html#Buildings.Fluid.HeatExchangers.RadiantSlabs.BaseClasses.Functions"
>Functions</A>
</TD><TD>Functions for convective heat transfer</TD></TR>
<TR><TD><IMG SRC="Buildings.Fluid.HeatExchae21acb7d8fb8cd26tionsS.png" ALT="Buildings.Fluid.HeatExchangers.RadiantSlabs.BaseClasses.Types" WIDTH=20  HEIGHT=20 ALIGN = TOP >&nbsp;<A HREF="Buildings_Fluid_HeatExchangers_RadiantSlabs_BaseClasses_Types.html#Buildings.Fluid.HeatExchangers.RadiantSlabs.BaseClasses.Types"
>Types</A>
</TD><TD>Types for radiant slab model</TD></TR>
</TABLE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE InternalFlowConvection<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Fluid.HeatExchaaff3281bbde9533fctionI.png" ALT="Buildings.Fluid.HeatExchangers.RadiantSlabs.BaseClasses.InternalFlowConvection" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Fluid.HeatExchangers.RadiantSlabs.BaseClasses.InternalFlowConvection"></A><A HREF="Buildings_Fluid_HeatExchangers_RadiantSlabs_BaseClasses.html#Buildings.Fluid.HeatExchangers.RadiantSlabs.BaseClasses"
>Buildings.Fluid.HeatExchangers.RadiantSlabs.BaseClasses</A>.InternalFlowConvection</H2>
<B>Convective heat transfer in pipes</B><p></P>
<IMG SRC="Buildings.Fluid.HeatExchaaff3281bbde9533fctionD.png" ALT="Buildings.Fluid.HeatExchangers.RadiantSlabs.BaseClasses.InternalFlowConvection">
<P></P><H3>Information</H3>

<p>
Model to compute the convective heat transfer inside a straight pipe.
The convective heat transfer coefficient is computed as a function of the mass flow rate
using the function
<A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Fluid_Dissipation_HeatTransfer_StraightPipe.html#Modelica.Fluid.Dissipation.HeatTransfer.StraightPipe.kc_overall_KC"
>
Modelica.Fluid.Dissipation.HeatTransfer.StraightPipe.kc_overall_KC</a>.
</p>
<pre>
</PRE><P></P>

<P><H3>Parameters</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR><TD colspan="2">replaceable package Medium</TD><TD>Modelica.Media.Interfaces.Pa...</TD><TD>Medium in the component</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Area"
>Area</A></TD><TD>A</TD><TD>&nbsp;</TD><TD>Pipe inside surface area [m2]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Fluid_Dissipation_HeatTransfer_StraightPipe.html#Modelica.Fluid.Dissipation.HeatTransfer.StraightPipe.kc_overall_IN_con"
>kc_overall_IN_con</A></TD><TD>kc_IN_con</TD><TD>&nbsp;</TD><TD>Parameters for convective heat transfer calculation</TD></TR>
</TABLE>
<P><H3>Connectors</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Description</TH></TR>
<TR><TD colspan="2">replaceable package Medium</TD><TD>Medium in the component</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Thermal_HeatTransfer_Interfaces.html#Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a"
>HeatPort_a</A></TD><TD>solid</TD><TD>Heat port at solid interface</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Thermal_HeatTransfer_Interfaces.html#Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_b"
>HeatPort_b</A></TD><TD>fluid</TD><TD>Heat port at fluid interface</TD></TR>
<TR><TD>input <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealInput"
>RealInput</A></TD><TD>m_flow</TD><TD>Fluid mass flow rate [kg/s]</TD></TR>
</TABLE>
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">model</font> InternalFlowConvection <font color="darkgreen">&quot;Convective heat transfer in pipes&quot;</font>
  <font color="blue">replaceable </font><font color="blue">package</font> Medium =
    <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Media_Interfaces_PartialMedium.html#Modelica.Media.Interfaces.PartialMedium"
>Modelica.Media.Interfaces.PartialMedium</A> <font color="darkgreen">&quot;Medium in the component&quot;</font>;
  <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>Modelica.SIunits.HeatFlowRate</A> Q_flow <font color="darkgreen">&quot;Heat flow rate from solid -&gt; fluid&quot;</font>;
  <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.TemperatureDifference"
>Modelica.SIunits.TemperatureDifference</A> dT <font color="darkgreen">&quot;= solid.T - fluid.T&quot;</font>;
<textblock type="annotcomp" expanded="false">  <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Thermal_HeatTransfer_Interfaces.html#Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a"
>Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a</A> solid <font color="darkgreen">
    &quot;Heat port at solid interface&quot;</font>;
  <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Thermal_HeatTransfer_Interfaces.html#Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_b"
>Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_b</A> fluid <font color="darkgreen">
    &quot;Heat port at fluid interface&quot;</font>;</textblock>
  <font color="blue">parameter </font><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Area"
>Modelica.SIunits.Area</A> A <font color="darkgreen">&quot;Pipe inside surface area&quot;</font>;
<textblock type="annotcomp" expanded="false">  <font color="blue">parameter </font><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Fluid_Dissipation_HeatTransfer_StraightPipe.html#Modelica.Fluid.Dissipation.HeatTransfer.StraightPipe.kc_overall_IN_con"
>Modelica.Fluid.Dissipation.HeatTransfer.StraightPipe.kc_overall_IN_con</A>
    kc_IN_con <font color="darkgreen">&quot;Parameters for convective heat transfer calculation&quot;</font>;
  <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Fluid_Dissipation_HeatTransfer_StraightPipe.html#Modelica.Fluid.Dissipation.HeatTransfer.StraightPipe.kc_overall_IN_var"
>Modelica.Fluid.Dissipation.HeatTransfer.StraightPipe.kc_overall_IN_var</A>
    kc_IN_var(
    cp=<font color="red">Medium.specificHeatCapacityCp</font>(fluSta),
    eta=<font color="red">Medium.dynamicViscosity</font>(fluSta),
    lambda=<font color="red">Medium.thermalConductivity</font>(fluSta),
    rho=<font color="red">Medium.density</font>(fluSta),
    m_flow=m_flow) <font color="darkgreen">&quot;Variables for convective heat transfer calculation&quot;</font>;
  <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealInput"
>Modelica.Blocks.Interfaces.RealInput</A> m_flow(unit=&quot;kg/s&quot;) <font color="darkgreen">
    &quot;Fluid mass flow rate&quot;</font>;</textblock>
  <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.CoefficientOfHeatTransfer"
>Modelica.SIunits.CoefficientOfHeatTransfer</A> hCon <font color="darkgreen">
    &quot;Convective heat transfer coefficient&quot;</font>;
<font color="blue">protected </font>
  <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Media_Interfaces_PartialMedium.html#Modelica.Media.Interfaces.PartialMedium.ThermodynamicState"
>Medium.ThermodynamicState</A> fluSta =<font color="red"> Medium.setState_pTX</font>(p=Medium.p_default, T=fluid.T, X=Medium.X_default) <font color="darkgreen">
    &quot;State of the medium&quot;</font>;
<font color="blue">equation </font>
  hCon =<font color="red"> Modelica.Fluid.Dissipation.HeatTransfer.StraightPipe.kc_overall_KC</font>(
     IN_con=kc_IN_con, IN_var=kc_IN_var);

  dT = solid.T - fluid.T;
  solid.Q_flow = Q_flow;
  fluid.Q_flow = -Q_flow;
  Q_flow = hCon*A*dT;
<textblock type="annotcomp" expanded="false"><font color="blue">end </font>InternalFlowConvection;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE HeatFlowRateMultiplier<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Fluid.HeatExcha030f973d3b9efc21plierI.png" ALT="Buildings.Fluid.HeatExchangers.RadiantSlabs.BaseClasses.HeatFlowRateMultiplier" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Fluid.HeatExchangers.RadiantSlabs.BaseClasses.HeatFlowRateMultiplier"></A><A HREF="Buildings_Fluid_HeatExchangers_RadiantSlabs_BaseClasses.html#Buildings.Fluid.HeatExchangers.RadiantSlabs.BaseClasses"
>Buildings.Fluid.HeatExchangers.RadiantSlabs.BaseClasses</A>.HeatFlowRateMultiplier</H2>
<B>Multiplies the heat flow rate</B><p></P>
<IMG SRC="Buildings.Fluid.HeatExcha030f973d3b9efc21plierD.png" ALT="Buildings.Fluid.HeatExchangers.RadiantSlabs.BaseClasses.HeatFlowRateMultiplier">
<P></P><H3>Information</H3>

<p>
This model multiplies the heat flow rate so that
<code>0 = port_b.Q_flow + k * port_Q.m_flow</code>.
</p>
<p>
The temperature remains unchanged.
Therefore, this model does not conserve energy.
It is used in 
<A HREF="Buildings_Fluid_HeatExchangers_RadiantSlabs.html#Buildings.Fluid.HeatExchangers.RadiantSlabs.ParallelCircuitsSlab"
>
Buildings.Fluid.HeatExchangers.RadiantSlabs.ParallelCircuitsSlab</a>
to avoid having to instanciate multiple slab models in parallel, with each
having the same mass flow rate and temperatures.
</p>
<P></P>

<P><H3>Parameters</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR><TD>Real</TD><TD>k</TD><TD>&nbsp;</TD><TD>Gain for mass flow rate</TD></TR>
</TABLE>
<P><H3>Connectors</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Description</TH></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Thermal_HeatTransfer_Interfaces.html#Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a"
>HeatPort_a</A></TD><TD>port_a</TD><TD>&nbsp;</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Thermal_HeatTransfer_Interfaces.html#Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_b"
>HeatPort_b</A></TD><TD>port_b</TD><TD>&nbsp;</TD></TR>
</TABLE>
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">model</font> HeatFlowRateMultiplier <font color="darkgreen">&quot;Multiplies the heat flow rate&quot;</font>

<textblock type="annotcomp" expanded="false">  <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Thermal_HeatTransfer_Interfaces.html#Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a"
>Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a</A> port_a;
  <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Thermal_HeatTransfer_Interfaces.html#Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_b"
>Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_b</A> port_b;</textblock>
  <font color="blue">parameter </font>Real k <font color="darkgreen">&quot;Gain for mass flow rate&quot;</font>;
<font color="blue">initial </font><font color="blue">equation </font>
  <font color="red">assert</font>( k &gt; Modelica.Constants.small<font color="blue"> or </font>-k &lt; -Modelica.Constants.small,
    &quot;Gain must not be zero. Received k = &quot; +<font color="red"> String</font>(k));
<font color="blue">equation </font>
  <font color="darkgreen">// Energy balance. (Energy is not conserved by this model!)</font>
  port_b.Q_flow = -k*port_a.Q_flow;
  port_a.T = port_b.T;
<textblock type="annotcomp" expanded="false"><font color="blue">end </font>HeatFlowRateMultiplier;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE MassFlowRateMultiplier<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Fluid.HeatExcha61828715279ef668plierI.png" ALT="Buildings.Fluid.HeatExchangers.RadiantSlabs.BaseClasses.MassFlowRateMultiplier" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Fluid.HeatExchangers.RadiantSlabs.BaseClasses.MassFlowRateMultiplier"></A><A HREF="Buildings_Fluid_HeatExchangers_RadiantSlabs_BaseClasses.html#Buildings.Fluid.HeatExchangers.RadiantSlabs.BaseClasses"
>Buildings.Fluid.HeatExchangers.RadiantSlabs.BaseClasses</A>.MassFlowRateMultiplier</H2>
<B>Model that multiplies the mass flow rate</B><p></P>
<IMG SRC="Buildings.Fluid.HeatExcha61828715279ef668plierD.png" ALT="Buildings.Fluid.HeatExchangers.RadiantSlabs.BaseClasses.MassFlowRateMultiplier">
<P></P><H3>Information</H3>

<p>
This model multiplies the mass flow rate so that
<code>0 = port_b.m_flow + k * port_a.m_flow</code>.
</p>
<p>
The specific enthalpy, the species concentration and the trace substance concentration
remains unchanged.
Therefore, this model does not conserve mass or energy.
It is used in 
<A HREF="Buildings_Fluid_HeatExchangers_RadiantSlabs.html#Buildings.Fluid.HeatExchangers.RadiantSlabs.ParallelCircuitsSlab"
>
Buildings.Fluid.HeatExchangers.RadiantSlabs.ParallelCircuitsSlab</a>
to avoid having to instanciate multiple slab models in parallel, with each
having the same mass flow rate and temperatures.
</p>
<P></P>
Extends from <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Fluid_Interfaces.html#Modelica.Fluid.Interfaces.PartialTwoPort"
>Modelica.Fluid.Interfaces.PartialTwoPort</A> (Partial component with two ports).
<P><H3>Parameters</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR><TD colspan="2">replaceable package Medium</TD><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Media_Interfaces_PartialMedium.html#Modelica.Media.Interfaces.PartialMedium"
>PartialMedium</A></TD><TD>Medium in the component</TD></TR>
<TR><TD>Real</TD><TD>k</TD><TD>&nbsp;</TD><TD>Gain for mass flow rate</TD></TR>
<TR bgcolor="#c0c0c0"><TD colspan=4><B>Assumptions</B></TD></TR>
<TR><TD>Boolean</TD><TD>allowFlowReversal</TD><TD>system.allowFlowReversal</TD><TD>= true to allow flow reversal, false restricts to design direction (port_a -&gt; port_b)</TD></TR>
</TABLE>
<P><H3>Connectors</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Description</TH></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Fluid_Interfaces.html#Modelica.Fluid.Interfaces.FluidPort_a"
>FluidPort_a</A></TD><TD>port_a</TD><TD>Fluid connector a (positive design flow direction is from port_a to port_b)</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Fluid_Interfaces.html#Modelica.Fluid.Interfaces.FluidPort_b"
>FluidPort_b</A></TD><TD>port_b</TD><TD>Fluid connector b (positive design flow direction is from port_a to port_b)</TD></TR>
</TABLE>
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">model</font> MassFlowRateMultiplier <font color="darkgreen">
  &quot;Model that multiplies the mass flow rate&quot;</font>
  <font color="blue">extends </font><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Fluid_Interfaces.html#Modelica.Fluid.Interfaces.PartialTwoPort"
>Modelica.Fluid.Interfaces.PartialTwoPort</A>;

  <font color="blue">parameter </font>Real k <font color="darkgreen">&quot;Gain for mass flow rate&quot;</font>;
<font color="blue">initial </font><font color="blue">equation </font>
  <font color="red">assert</font>( k &gt; Modelica.Constants.small<font color="blue"> or </font>-k &lt; -Modelica.Constants.small,
    &quot;Gain must not be zero. Received k = &quot; +<font color="red"> String</font>(k));
<font color="blue">equation </font>
  <font color="darkgreen">  // Pressure drop in design flow direction</font>
  port_a.p = port_b.p;

  <font color="darkgreen">// Mass balance (mass is not conserved by this model!)</font>
 port_b.m_flow = -k*port_a.m_flow;

  <font color="darkgreen">// Specific enthalpy flow rate</font>
  port_a.h_outflow =<font color="red"> inStream</font>(port_b.h_outflow);
  port_b.h_outflow =<font color="red"> inStream</font>(port_a.h_outflow);
  <font color="darkgreen">// Transport of substances</font>
  port_a.Xi_outflow =<font color="red"> inStream</font>(port_b.Xi_outflow);
  port_b.Xi_outflow =<font color="red"> inStream</font>(port_a.Xi_outflow);

  port_a.C_outflow =<font color="red"> inStream</font>(port_b.C_outflow);
  port_b.C_outflow =<font color="red"> inStream</font>(port_a.C_outflow);

<textblock type="annotcomp" expanded="false"><font color="blue">end </font>MassFlowRateMultiplier;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE Slab<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Fluid.HeatExcha049ddb8c66f37f25.SlabI.png" ALT="Buildings.Fluid.HeatExchangers.RadiantSlabs.BaseClasses.Slab" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Fluid.HeatExchangers.RadiantSlabs.BaseClasses.Slab"></A><A HREF="Buildings_Fluid_HeatExchangers_RadiantSlabs_BaseClasses.html#Buildings.Fluid.HeatExchangers.RadiantSlabs.BaseClasses"
>Buildings.Fluid.HeatExchangers.RadiantSlabs.BaseClasses</A>.Slab</H2>
<B>Base class for radiant slab</B><p></P>
<IMG SRC="Buildings.Fluid.HeatExcha049ddb8c66f37f25.SlabD.png" ALT="Buildings.Fluid.HeatExchangers.RadiantSlabs.BaseClasses.Slab">
<P></P><H3>Information</H3>

<p>
This partial model is used to construct radiant slab models with one circuit or with multiple parallel circuits.
</p>
<P></P>

<P><H3>Parameters</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR><TD><A HREF="Buildings_Fluid_HeatExchangers_RadiantSlabs_BaseClasses_Types.html#Buildings.Fluid.HeatExchangers.RadiantSlabs.BaseClasses.Types.SystemType"
>SystemType</A></TD><TD>sysTyp</TD><TD>&nbsp;</TD><TD>Radiant system type</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Distance"
>Distance</A></TD><TD>disPip</TD><TD>&nbsp;</TD><TD>Pipe distance [m]</TD></TR>
<TR><TD><A HREF="Buildings_Fluid_Data_Pipes.html#Buildings.Fluid.Data.Pipes.Generic"
>Generic</A></TD><TD>pipe</TD><TD>&nbsp;</TD><TD>Record for pipe geometry and material</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Construction</TD></TR>
<TR><TD><A HREF="Buildings_HeatTransfer_Data_OpaqueConstructions.html#Buildings.HeatTransfer.Data.OpaqueConstructions.Generic"
>Generic</A></TD><TD>layers</TD><TD>&nbsp;</TD><TD>Definition of the construction, which must have at least two material layers</TD></TR>
<TR><TD>Integer</TD><TD>iLayPip</TD><TD>&nbsp;</TD><TD>Number of the interface layer in which the pipes are located</TD></TR>
<TR bgcolor="#c0c0c0"><TD colspan=4><B>Initialization</B></TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Construction</TD></TR>
<TR><TD>Boolean</TD><TD>steadyStateInitial</TD><TD>false</TD><TD>=true initializes dT(0)/dt=0, false initializes T(0) at fixed temperature using T_a_start, T_c_start and T_b_start</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>T_a_start</TD><TD>293.15</TD><TD>Initial temperature at surf_a, used if steadyStateInitial = false [K]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>T_b_start</TD><TD>293.15</TD><TD>Initial temperature at surf_b, used if steadyStateInitial = false [K]</TD></TR>
</TABLE>
<P><H3>Connectors</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Description</TH></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Thermal_HeatTransfer_Interfaces.html#Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a"
>HeatPort_a</A></TD><TD>surf_a</TD><TD>Heat port at construction surface</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Thermal_HeatTransfer_Interfaces.html#Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a"
>HeatPort_a</A></TD><TD>surf_b</TD><TD>Heat port at construction surface</TD></TR>
</TABLE>
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">partial </font><font color="blue">model</font> Slab <font color="darkgreen">&quot;Base class for radiant slab&quot;</font>
  <font color="blue">parameter </font><A HREF="Buildings_Fluid_HeatExchangers_RadiantSlabs_BaseClasses_Types.html#Buildings.Fluid.HeatExchangers.RadiantSlabs.BaseClasses.Types.SystemType"
>Buildings.Fluid.HeatExchangers.RadiantSlabs.BaseClasses.Types.SystemType</A>
     sysTyp <font color="darkgreen">&quot;Radiant system type&quot;</font>;

  <font color="blue">parameter </font><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Distance"
>Modelica.SIunits.Distance</A> disPip <font color="darkgreen">&quot;Pipe distance&quot;</font>;

<textblock type="annotcomp" expanded="false">  <font color="blue">parameter </font><A HREF="Buildings_Fluid_Data_Pipes.html#Buildings.Fluid.Data.Pipes.Generic"
>Buildings.Fluid.Data.Pipes.Generic</A> pipe <font color="darkgreen">
    &quot;Record for pipe geometry and material&quot;</font>;</textblock>

<textblock type="annotcomp" expanded="false">  <font color="blue">parameter </font><A HREF="Buildings_HeatTransfer_Data_OpaqueConstructions.html#Buildings.HeatTransfer.Data.OpaqueConstructions.Generic"
>HeatTransfer.Data.OpaqueConstructions.Generic</A> layers(nLay(min=2)) <font color="darkgreen">
    &quot;Definition of the construction, which must have at least two material layers&quot;</font>;</textblock>
  <font color="blue">parameter </font>Boolean steadyStateInitial=false <font color="darkgreen">
    &quot;=true initializes dT(0)/dt=0, false initializes T(0) at fixed temperature using T_a_start, T_c_start and T_b_start&quot;</font>;

  <font color="blue">parameter </font>Integer iLayPip(min=1) <font color="darkgreen">
    &quot;Number of the interface layer in which the pipes are located&quot;</font>;

  <font color="blue">parameter </font><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Modelica.SIunits.Temperature</A> T_a_start=293.15 <font color="darkgreen">
    &quot;Initial temperature at surf_a, used if steadyStateInitial = false&quot;</font>;
  <font color="blue">parameter </font><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Modelica.SIunits.Temperature</A> T_b_start=293.15 <font color="darkgreen">
    &quot;Initial temperature at surf_b, used if steadyStateInitial = false&quot;</font>;

<textblock type="annotcomp" expanded="false">  <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Thermal_HeatTransfer_Interfaces.html#Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a"
>Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a</A> surf_a <font color="darkgreen">
    &quot;Heat port at construction surface&quot;</font>;
  <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Thermal_HeatTransfer_Interfaces.html#Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a"
>Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a</A> surf_b <font color="darkgreen">
    &quot;Heat port at construction surface&quot;</font>;
<font color="blue">end </font>Slab;
</PRE>
<HR>
<address><a href="http://www.3ds.com/">Automatically generated</a> Wed May 15 08:29:18 2013.
</address></BODY>
</HTML>
