<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN" "http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title>Buildings.Media.Air</title>
<meta name="HTML-Generator" content="Dymola">
<meta http-equiv="Content-Type" content="text/html; charset=utf-8">
<meta name="description" content="&quot;Package with moist air model that decouples pressure and temperature&quot;">
<style type="text/css">
*       { font-size: 10pt; font-family: Arial, sans-serif; }
.modelica, .modelica * { font-size: 9pt; font-family: Courier, monospace; white-space: pre; }
h4      { font-size: 10pt; font-weight: bold; color: green; }
h3      { font-size: 11pt; font-weight: bold; color: green; }
h2      { font-size: 13pt; font-weight: bold; color: green; }
address { font-weight: normal; }
td      { border: 1px solid #808080; vertical-align: top; }
th      { border: 1px solid #808080; vertical-align: top; font-weight: bold; }
table   { border: 1px solid #808080; border-collapse: collapse; }
</style>
<link rel="stylesheet" type="text/css" charset="utf-8" media="all" href="../Resources/www/modelicaDoc.css">
</HEAD>
<body>
<!-- begin header -->
<div class="headerStyle">
<img src="../Resources/www/lbl-logo.png" alt="LBL logo"/>
</div>
<div class="headerLinks">
<ul><li><a href="http://simulationresearch.lbl.gov/modelica">Home</a> &gt; <a href="Buildings.html">Modelica</a></li></ul>
</div>
<!-- end header -->

<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE Air<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><a name="Buildings.Media.Air"></a><a href="Buildings_Media.html#Buildings.Media"
>Buildings.Media</a>.Air</h2>
<p>
<b>Package with moist air model that decouples pressure and temperature</b><br>
</p>
<h3>Information</h3>

<p>
This medium package models moist air using a gas law in which pressure and temperature
are independent, which often leads to significantly faster and more robust computations.
The specific heat capacities at constant pressure and at constant volume are constant.
The air is assumed to be not saturated.
</p>
<p>
This medium uses the gas law
</p>
<p align="center" style="font-style:italic;">
&rho;/&rho;<sub>stp</sub> = p/p<sub>stp</sub>,
</p>
<p>
where
<i>p<sub>std</sub></i> and <i>&rho;<sub>stp</sub></i> are constant reference
temperature and density, rathern than the ideal gas law
</p>
<p align="center" style="font-style:italic;">
&rho; = p &frasl;(R T),
</p>
<p>
where <i>R</i> is the gas constant and <i>T</i> is the temperature.
</p>
<p>
This formulation often leads to smaller systems of nonlinear equations
because equations for pressure and temperature are decoupled.
Therefore, if air inside a control volume such as room air is heated, it
does not increase its specific volume. Consequently, merely heating or cooling
a control volume does not affect the air flow calculations in a duct network
that may be connected to that volume.
Note that multizone air exchange simulation in which buoyancy drives the
air flow is still possible as the models in
<a href="Buildings_Airflow_Multizone.html#Buildings.Airflow.Multizone"
>
Buildings.Airflow.Multizone</a> compute the mass density using the function
<a href="Buildings_Utilities_Psychrometrics_Functions.html#Buildings.Utilities.Psychrometrics.Functions.density_pTX"
>
Buildings.Utilities.Psychrometrics.Functions.density_pTX</a> in which density
is a function of temperature.
</p>
<p>
Note that models in this package implement the equation for the internal energy as
<p align="center" style="font-style:italic;">
  u = h - p<sub>stp</sub> &frasl; &rho;<sub>stp</sub>,
</p>
<p>
where
<i>u</i> is the internal energy per unit mass,
<i>h</i> is the enthalpy per unit mass,
<i>p<sub>stp</sub></i> is the static pressure and
<i>&rho;<sub>stp</sub></i> is the mass density at standard pressure and temperature.
The reason for this implementation is that in general,
</p>
<p align="center" style="font-style:italic;">
  h = u + p v,
</p>
<p>
from which follows that
</p>
<p align="center" style="font-style:italic;">
  u = h - p v = h - p &frasl; &rho; = h - p<sub>stp</sub> &frasl; &rho;<sub>std</sub>,
</p>
<p>
because <i>p &frasl; &rho; = p<sub>stp</sub> &frasl; &rho;<sub>stp</sub></i> in this medium model.
</p>
<p>
The enthalpy is computed using the convention that <i>h=0</i>
if <i>T=0</i> &deg;C and no water vapor is present.
</p>

<p>Extends from <a href="../../msl/Modelica%203.2.1/help/Modelica_Media_Interfaces_PartialCondensingGases.html#Modelica.Media.Interfaces.PartialCondensingGases"
>Modelica.Media.Interfaces.PartialCondensingGases</a> (Base class for mixtures of condensing and non-condensing gases), <a href="../../msl/Modelica%203.2.1/help/Modelica_Icons_Package.html#Modelica.Icons.Package"
>Modelica.Icons.Package</a> (Icon for standard packages).</p>
<h3>Package Content</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Package Content">
<tr>
<th>Name</th>
<th>Description</th>
</tr>
<tr>
<td>Water=1</td>
<td>Index of water (in substanceNames, massFractions X, etc.)</td>
</tr>
<tr>
<td>Air=2</td>
<td>Index of air (in substanceNames, massFractions X, etc.)</td>
</tr>
<tr>
<td>pStp=reference_p</td>
<td>Pressure for which fluid density is defined</td>
</tr>
<tr>
<td>dStp=1.2</td>
<td>Fluid density at pressure pStp</td>
</tr>
<tr>
<td><img src="Buildings.Media.Air.ThermodynamicStateS.png" alt="Buildings.Media.Air.ThermodynamicState" width="20" height="20" align="top">&nbsp;<a href="Buildings_Media_Air.html#Buildings.Media.Air.ThermodynamicState"
>ThermodynamicState</a>
</td>
<td>ThermodynamicState record for moist air</td>
</tr>
<tr>
<td><img src="Buildings.Media.Air.BasePropertiesS.png" alt="Buildings.Media.Air.BaseProperties" width="20" height="20" align="top">&nbsp;<a href="Buildings_Media_Air.html#Buildings.Media.Air.BaseProperties"
>BaseProperties</a>
</td>
<td>Base properties</td>
</tr>
<tr>
<td><img src="Buildings.Media.Air.densityS.png" alt="Buildings.Media.Air.density" width="20" height="20" align="top">&nbsp;<a href="Buildings_Media_Air.html#Buildings.Media.Air.density"
>density</a>
</td>
<td>Gas density</td>
</tr>
<tr>
<td><img src="Buildings.Media.Air.densityS.png" alt="Buildings.Media.Air.dynamicViscosity" width="20" height="20" align="top">&nbsp;<a href="Buildings_Media_Air.html#Buildings.Media.Air.dynamicViscosity"
>dynamicViscosity</a>
</td>
<td>Return the dynamic viscosity of dry air</td>
</tr>
<tr>
<td><img src="Buildings.Media.Air.densityS.png" alt="Buildings.Media.Air.enthalpyOfCondensingGas" width="20" height="20" align="top">&nbsp;<a href="Buildings_Media_Air.html#Buildings.Media.Air.enthalpyOfCondensingGas"
>enthalpyOfCondensingGas</a>
</td>
<td>Enthalpy of steam per unit mass of steam</td>
</tr>
<tr>
<td><img src="Buildings.Media.Air.densityS.png" alt="Buildings.Media.Air.enthalpyOfGas" width="20" height="20" align="top">&nbsp;<a href="Buildings_Media_Air.html#Buildings.Media.Air.enthalpyOfGas"
>enthalpyOfGas</a>
</td>
<td>Enthalpy of gas mixture per unit mass of gas mixture</td>
</tr>
<tr>
<td><img src="Buildings.Media.Air.densityS.png" alt="Buildings.Media.Air.enthalpyOfLiquid" width="20" height="20" align="top">&nbsp;<a href="Buildings_Media_Air.html#Buildings.Media.Air.enthalpyOfLiquid"
>enthalpyOfLiquid</a>
</td>
<td>Enthalpy of liquid (per unit mass of liquid) which is linear in the temperature</td>
</tr>
<tr>
<td><img src="Buildings.Media.Air.densityS.png" alt="Buildings.Media.Air.enthalpyOfNonCondensingGas" width="20" height="20" align="top">&nbsp;<a href="Buildings_Media_Air.html#Buildings.Media.Air.enthalpyOfNonCondensingGas"
>enthalpyOfNonCondensingGas</a>
</td>
<td>Enthalpy of non-condensing gas per unit mass of steam</td>
</tr>
<tr>
<td><img src="Buildings.Media.Air.densityS.png" alt="Buildings.Media.Air.enthalpyOfVaporization" width="20" height="20" align="top">&nbsp;<a href="Buildings_Media_Air.html#Buildings.Media.Air.enthalpyOfVaporization"
>enthalpyOfVaporization</a>
</td>
<td>Enthalpy of vaporization of water</td>
</tr>
<tr>
<td><img src="Buildings.Media.Air.densityS.png" alt="Buildings.Media.Air.gasConstant" width="20" height="20" align="top">&nbsp;<a href="Buildings_Media_Air.html#Buildings.Media.Air.gasConstant"
>gasConstant</a>
</td>
<td>Return ideal gas constant as a function from thermodynamic state, only valid for phi&lt;1</td>
</tr>
<tr>
<td><img src="Buildings.Media.Air.densityS.png" alt="Buildings.Media.Air.pressure" width="20" height="20" align="top">&nbsp;<a href="Buildings_Media_Air.html#Buildings.Media.Air.pressure"
>pressure</a>
</td>
<td>Returns pressure of ideal gas as a function of the thermodynamic state record</td>
</tr>
<tr>
<td><img src="Buildings.Media.Air.densityS.png" alt="Buildings.Media.Air.isobaricExpansionCoefficient" width="20" height="20" align="top">&nbsp;<a href="Buildings_Media_Air.html#Buildings.Media.Air.isobaricExpansionCoefficient"
>isobaricExpansionCoefficient</a>
</td>
<td>Isobaric expansion coefficient beta</td>
</tr>
<tr>
<td><img src="Buildings.Media.Air.densityS.png" alt="Buildings.Media.Air.isothermalCompressibility" width="20" height="20" align="top">&nbsp;<a href="Buildings_Media_Air.html#Buildings.Media.Air.isothermalCompressibility"
>isothermalCompressibility</a>
</td>
<td>Isothermal compressibility factor</td>
</tr>
<tr>
<td><img src="Buildings.Media.Air.densityS.png" alt="Buildings.Media.Air.saturationPressure" width="20" height="20" align="top">&nbsp;<a href="Buildings_Media_Air.html#Buildings.Media.Air.saturationPressure"
>saturationPressure</a>
</td>
<td>Saturation curve valid for 223.16 &lt;= T &lt;= 373.16 (and slightly outside with less accuracy)</td>
</tr>
<tr>
<td><img src="Buildings.Media.Air.densityS.png" alt="Buildings.Media.Air.specificEntropy" width="20" height="20" align="top">&nbsp;<a href="Buildings_Media_Air.html#Buildings.Media.Air.specificEntropy"
>specificEntropy</a>
</td>
<td>Return the specific entropy, only valid for phi&lt;1</td>
</tr>
<tr>
<td><img src="Buildings.Media.Air.densityS.png" alt="Buildings.Media.Air.density_derp_T" width="20" height="20" align="top">&nbsp;<a href="Buildings_Media_Air.html#Buildings.Media.Air.density_derp_T"
>density_derp_T</a>
</td>
<td>Return the partial derivative of density with respect to pressure at constant temperature</td>
</tr>
<tr>
<td><img src="Buildings.Media.Air.densityS.png" alt="Buildings.Media.Air.density_derT_p" width="20" height="20" align="top">&nbsp;<a href="Buildings_Media_Air.html#Buildings.Media.Air.density_derT_p"
>density_derT_p</a>
</td>
<td>Return the partial derivative of density with respect to temperature at constant pressure</td>
</tr>
<tr>
<td><img src="Buildings.Media.Air.densityS.png" alt="Buildings.Media.Air.density_derX" width="20" height="20" align="top">&nbsp;<a href="Buildings_Media_Air.html#Buildings.Media.Air.density_derX"
>density_derX</a>
</td>
<td>Return the partial derivative of density with respect to mass fractions at constant pressure and temperature</td>
</tr>
<tr>
<td><img src="Buildings.Media.Air.densityS.png" alt="Buildings.Media.Air.specificHeatCapacityCp" width="20" height="20" align="top">&nbsp;<a href="Buildings_Media_Air.html#Buildings.Media.Air.specificHeatCapacityCp"
>specificHeatCapacityCp</a>
</td>
<td>Specific heat capacity of gas mixture at constant pressure</td>
</tr>
<tr>
<td><img src="Buildings.Media.Air.densityS.png" alt="Buildings.Media.Air.specificHeatCapacityCv" width="20" height="20" align="top">&nbsp;<a href="Buildings_Media_Air.html#Buildings.Media.Air.specificHeatCapacityCv"
>specificHeatCapacityCv</a>
</td>
<td>Specific heat capacity of gas mixture at constant volume</td>
</tr>
<tr>
<td><img src="Buildings.Media.Air.densityS.png" alt="Buildings.Media.Air.setState_dTX" width="20" height="20" align="top">&nbsp;<a href="Buildings_Media_Air.html#Buildings.Media.Air.setState_dTX"
>setState_dTX</a>
</td>
<td>Return thermodynamic state as function of density d, temperature T and composition X</td>
</tr>
<tr>
<td><img src="Buildings.Media.Air.densityS.png" alt="Buildings.Media.Air.setState_phX" width="20" height="20" align="top">&nbsp;<a href="Buildings_Media_Air.html#Buildings.Media.Air.setState_phX"
>setState_phX</a>
</td>
<td>Return thermodynamic state as function of pressure p, specific enthalpy h and composition X</td>
</tr>
<tr>
<td><img src="Buildings.Media.Air.densityS.png" alt="Buildings.Media.Air.setState_pTX" width="20" height="20" align="top">&nbsp;<a href="Buildings_Media_Air.html#Buildings.Media.Air.setState_pTX"
>setState_pTX</a>
</td>
<td>Return thermodynamic state as function of p, T and composition X or Xi</td>
</tr>
<tr>
<td><img src="Buildings.Media.Air.densityS.png" alt="Buildings.Media.Air.setState_psX" width="20" height="20" align="top">&nbsp;<a href="Buildings_Media_Air.html#Buildings.Media.Air.setState_psX"
>setState_psX</a>
</td>
<td>Return the thermodynamic state as function of p, s and composition X or Xi</td>
</tr>
<tr>
<td><img src="Buildings.Media.Air.densityS.png" alt="Buildings.Media.Air.specificEnthalpy" width="20" height="20" align="top">&nbsp;<a href="Buildings_Media_Air.html#Buildings.Media.Air.specificEnthalpy"
>specificEnthalpy</a>
</td>
<td>Compute specific enthalpy from pressure, temperature and mass fraction</td>
</tr>
<tr>
<td><img src="Buildings.Media.Air.densityS.png" alt="Buildings.Media.Air.specificEnthalpy_pTX" width="20" height="20" align="top">&nbsp;<a href="Buildings_Media_Air.html#Buildings.Media.Air.specificEnthalpy_pTX"
>specificEnthalpy_pTX</a>
</td>
<td>Specific enthalpy</td>
</tr>
<tr>
<td><img src="Buildings.Media.Air.densityS.png" alt="Buildings.Media.Air.specificGibbsEnergy" width="20" height="20" align="top">&nbsp;<a href="Buildings_Media_Air.html#Buildings.Media.Air.specificGibbsEnergy"
>specificGibbsEnergy</a>
</td>
<td>Specific Gibbs energy</td>
</tr>
<tr>
<td><img src="Buildings.Media.Air.densityS.png" alt="Buildings.Media.Air.specificHelmholtzEnergy" width="20" height="20" align="top">&nbsp;<a href="Buildings_Media_Air.html#Buildings.Media.Air.specificHelmholtzEnergy"
>specificHelmholtzEnergy</a>
</td>
<td>Specific Helmholtz energy</td>
</tr>
<tr>
<td><img src="Buildings.Media.Air.densityS.png" alt="Buildings.Media.Air.isentropicEnthalpy" width="20" height="20" align="top">&nbsp;<a href="Buildings_Media_Air.html#Buildings.Media.Air.isentropicEnthalpy"
>isentropicEnthalpy</a>
</td>
<td>Return the isentropic enthalpy</td>
</tr>
<tr>
<td><img src="Buildings.Media.Air.densityS.png" alt="Buildings.Media.Air.specificInternalEnergy" width="20" height="20" align="top">&nbsp;<a href="Buildings_Media_Air.html#Buildings.Media.Air.specificInternalEnergy"
>specificInternalEnergy</a>
</td>
<td>Specific internal energy</td>
</tr>
<tr>
<td><img src="Buildings.Media.Air.densityS.png" alt="Buildings.Media.Air.temperature" width="20" height="20" align="top">&nbsp;<a href="Buildings_Media_Air.html#Buildings.Media.Air.temperature"
>temperature</a>
</td>
<td>Return temperature of ideal gas as a function of the thermodynamic state record</td>
</tr>
<tr>
<td><img src="Buildings.Media.Air.densityS.png" alt="Buildings.Media.Air.molarMass" width="20" height="20" align="top">&nbsp;<a href="Buildings_Media_Air.html#Buildings.Media.Air.molarMass"
>molarMass</a>
</td>
<td>Return the molar mass</td>
</tr>
<tr>
<td><img src="Buildings.Media.Air.densityS.png" alt="Buildings.Media.Air.temperature_phX" width="20" height="20" align="top">&nbsp;<a href="Buildings_Media_Air.html#Buildings.Media.Air.temperature_phX"
>temperature_phX</a>
</td>
<td>Compute temperature from specific enthalpy and mass fraction</td>
</tr>
<tr>
<td><img src="Buildings.Media.Air.densityS.png" alt="Buildings.Media.Air.thermalConductivity" width="20" height="20" align="top">&nbsp;<a href="Buildings_Media_Air.html#Buildings.Media.Air.thermalConductivity"
>thermalConductivity</a>
</td>
<td>Thermal conductivity of dry air as a polynomial in the temperature</td>
</tr>
<tr>
<td><img src="Buildings.Media.Air.GasPropertiesS.png" alt="Buildings.Media.Air.GasProperties" width="20" height="20" align="top">&nbsp;<a href="Buildings_Media_Air.html#Buildings.Media.Air.GasProperties"
>GasProperties</a>
</td>
<td>Coefficient data record for properties of perfect gases</td>
</tr>
<tr>
<td>dryair</td>
<td>Dry air properties</td>
</tr>
<tr>
<td>steam</td>
<td>Steam properties</td>
</tr>
<tr>
<td>k_mair=steam.MM/dryair.MM</td>
<td>Ratio of molar weights</td>
</tr>
<tr>
<td>MMX={steam.MM,dryair.MM}</td>
<td>Molar masses of components</td>
</tr>
<tr>
<td>h_fg=Buildings.Utilities.Psychrometrics.Constants.h_fg</td>
<td>Latent heat of evaporation of water</td>
</tr>
<tr>
<td>cpWatLiq=Buildings.Utilities.Psychrometrics.Constants.cpWatLiq</td>
<td>Specific heat capacity of liquid water</td>
</tr>
<tr>
<td><img src="Buildings.Media.Air.der_enthalpyOfLiquidS.png" alt="Buildings.Media.Air.der_enthalpyOfLiquid" width="20" height="20" align="top">&nbsp;<a href="Buildings_Media_Air.html#Buildings.Media.Air.der_enthalpyOfLiquid"
>der_enthalpyOfLiquid</a>
</td>
<td>Temperature derivative of enthalpy of liquid per unit mass of liquid</td>
</tr>
<tr>
<td><img src="Buildings.Media.Air.der_enthalpyOfLiquidS.png" alt="Buildings.Media.Air.der_enthalpyOfCondensingGas" width="20" height="20" align="top">&nbsp;<a href="Buildings_Media_Air.html#Buildings.Media.Air.der_enthalpyOfCondensingGas"
>der_enthalpyOfCondensingGas</a>
</td>
<td>Derivative of enthalpy of steam per unit mass of steam</td>
</tr>
<tr>
<td><img src="Buildings.Media.Air.der_enthalpyOfLiquidS.png" alt="Buildings.Media.Air.enthalpyOfDryAir" width="20" height="20" align="top">&nbsp;<a href="Buildings_Media_Air.html#Buildings.Media.Air.enthalpyOfDryAir"
>enthalpyOfDryAir</a>
</td>
<td>Enthalpy of dry air per unit mass of dry air</td>
</tr>
<tr>
<td><img src="Buildings.Media.Air.der_enthalpyOfLiquidS.png" alt="Buildings.Media.Air.der_enthalpyOfDryAir" width="20" height="20" align="top">&nbsp;<a href="Buildings_Media_Air.html#Buildings.Media.Air.der_enthalpyOfDryAir"
>der_enthalpyOfDryAir</a>
</td>
<td>Derivative of enthalpy of dry air per unit mass of dry air</td>
</tr>
<tr>
<td><img src="Buildings.Media.Air.der_enthalpyOfLiquidS.png" alt="Buildings.Media.Air.der_enthalpyOfNonCondensingGas" width="20" height="20" align="top">&nbsp;<a href="Buildings_Media_Air.html#Buildings.Media.Air.der_enthalpyOfNonCondensingGas"
>der_enthalpyOfNonCondensingGas</a>
</td>
<td>Derivative of enthalpy of non-condensing gas per unit mass of steam</td>
</tr>
<tr>
<td><img src="Buildings.Media.Air.der_enthalpyOfLiquidS.png" alt="Buildings.Media.Air.der_specificHeatCapacityCp" width="20" height="20" align="top">&nbsp;<a href="Buildings_Media_Air.html#Buildings.Media.Air.der_specificHeatCapacityCp"
>der_specificHeatCapacityCp</a>
</td>
<td>Derivative of specific heat capacity of gas mixture at constant pressure</td>
</tr>
<tr>
<td><img src="Buildings.Media.Air.der_enthalpyOfLiquidS.png" alt="Buildings.Media.Air.der_specificHeatCapacityCv" width="20" height="20" align="top">&nbsp;<a href="Buildings_Media_Air.html#Buildings.Media.Air.der_specificHeatCapacityCv"
>der_specificHeatCapacityCv</a>
</td>
<td>Derivative of specific heat capacity of gas mixture at constant volume</td>
</tr>
<tr>
<th colspan="2">Inherited</th>
</tr>
<tr>
<td>fluidConstants</td>
<td>Constant data for the fluid</td>
</tr>
<tr>
<td><img src="Buildings.Media.Air.der_enthalpyOfLiquidS.png" alt="Modelica.Media.Interfaces.PartialMixtureMedium.moleToMassFractions" width="20" height="20" align="top">&nbsp;<a href="../../msl/Modelica%203.2.1/help/Modelica_Media_Interfaces_PartialMixtureMedium.html#Modelica.Media.Interfaces.PartialMixtureMedium.moleToMassFractions"
>moleToMassFractions</a>
</td>
<td>Return mass fractions X from mole fractions</td>
</tr>
<tr>
<td><img src="Buildings.Media.Air.der_enthalpyOfLiquidS.png" alt="Modelica.Media.Interfaces.PartialMixtureMedium.massToMoleFractions" width="20" height="20" align="top">&nbsp;<a href="../../msl/Modelica%203.2.1/help/Modelica_Media_Interfaces_PartialMixtureMedium.html#Modelica.Media.Interfaces.PartialMixtureMedium.massToMoleFractions"
>massToMoleFractions</a>
</td>
<td>Return mole fractions from mass fractions X</td>
</tr>
<tr>
<td>ThermoStates</td>
<td>Enumeration type for independent variables</td>
</tr>
<tr>
<td>mediumName=&quot;unusablePartialMedium&quot;</td>
<td>Name of the medium</td>
</tr>
<tr>
<td>substanceNames={mediumName}</td>
<td>Names of the mixture substances. Set substanceNames={mediumName} if only one substance.</td>
</tr>
<tr>
<td>extraPropertiesNames=fill(&quot;&quot;, 0)</td>
<td>Names of the additional (extra) transported properties. Set extraPropertiesNames=fill(&quot;&quot;,0) if unused</td>
</tr>
<tr>
<td>singleState</td>
<td>= true, if u and d are not a function of pressure</td>
</tr>
<tr>
<td>reducedX=true</td>
<td>= true if medium contains the equation sum(X) = 1.0; set reducedX=true if only one substance (see docu for details)</td>
</tr>
<tr>
<td>fixedX=false</td>
<td>= true if medium contains the equation X = reference_X</td>
</tr>
<tr>
<td>reference_p=101325</td>
<td>Reference pressure of Medium: default 1 atmosphere</td>
</tr>
<tr>
<td>reference_T=298.15</td>
<td>Reference temperature of Medium: default 25 deg Celsius</td>
</tr>
<tr>
<td>reference_X=fill(1/nX, nX)</td>
<td>Default mass fractions of medium</td>
</tr>
<tr>
<td>p_default=101325</td>
<td>Default value for pressure of medium (for initialization)</td>
</tr>
<tr>
<td>T_default=Modelica.SIunits.Conversions.from_degC(20)</td>
<td>Default value for temperature of medium (for initialization)</td>
</tr>
<tr>
<td>h_default=specificEnthalpy_pTX(p_default, T_default, X_default)</td>
<td>Default value for specific enthalpy of medium (for initialization)</td>
</tr>
<tr>
<td>X_default=reference_X</td>
<td>Default value for mass fractions of medium (for initialization)</td>
</tr>
<tr>
<td>nS=size(substanceNames, 1)</td>
<td>Number of substances</td>
</tr>
<tr>
<td>nX=nS</td>
<td>Number of mass fractions</td>
</tr>
<tr>
<td>nXi=if fixedX then 0 else if reducedX then nS - 1 else nS</td>
<td>Number of structurally independent mass fractions (see docu for details)</td>
</tr>
<tr>
<td>nC=size(extraPropertiesNames, 1)</td>
<td>Number of extra (outside of standard mass-balance) transported properties</td>
</tr>
<tr>
<td>C_nominal=1.0e-6*ones(nC)</td>
<td>Default for the nominal values for the extra properties</td>
</tr>
<tr>
<td><img src="Modelica.Media.Interfacese9f75c735072d8e8tantsS.png" alt="Modelica.Media.Interfaces.PartialMedium.FluidConstants" width="20" height="20" align="top">&nbsp;<a href="../../msl/Modelica%203.2.1/help/Modelica_Media_Interfaces_PartialMedium.html#Modelica.Media.Interfaces.PartialMedium.FluidConstants"
>FluidConstants</a>
</td>
<td>Critical, triple, molecular and other standard data of fluid</td>
</tr>
<tr>
<td><img src="Modelica.Media.Interfaces2a82794b74616892StateS.png" alt="Modelica.Media.Interfaces.PartialMedium.setSmoothState" width="20" height="20" align="top">&nbsp;<a href="../../msl/Modelica%203.2.1/help/Modelica_Media_Interfaces_PartialMedium.html#Modelica.Media.Interfaces.PartialMedium.setSmoothState"
>setSmoothState</a>
</td>
<td>Return thermodynamic state so that it smoothly approximates: if x &gt; 0 then state_a else state_b</td>
</tr>
<tr>
<td><img src="Modelica.Media.Interfaces2a82794b74616892StateS.png" alt="Modelica.Media.Interfaces.PartialMedium.prandtlNumber" width="20" height="20" align="top">&nbsp;<a href="../../msl/Modelica%203.2.1/help/Modelica_Media_Interfaces_PartialMedium.html#Modelica.Media.Interfaces.PartialMedium.prandtlNumber"
>prandtlNumber</a>
</td>
<td>Return the Prandtl number</td>
</tr>
<tr>
<td><img src="Modelica.Media.Interfaces2a82794b74616892StateS.png" alt="Modelica.Media.Interfaces.PartialMedium.heatCapacity_cp" width="20" height="20" align="top">&nbsp;<a href="../../msl/Modelica%203.2.1/help/Modelica_Media_Interfaces_PartialMedium.html#Modelica.Media.Interfaces.PartialMedium.heatCapacity_cp"
>heatCapacity_cp</a>
</td>
<td>Alias for deprecated name</td>
</tr>
<tr>
<td><img src="Modelica.Media.Interfaces2a82794b74616892StateS.png" alt="Modelica.Media.Interfaces.PartialMedium.heatCapacity_cv" width="20" height="20" align="top">&nbsp;<a href="../../msl/Modelica%203.2.1/help/Modelica_Media_Interfaces_PartialMedium.html#Modelica.Media.Interfaces.PartialMedium.heatCapacity_cv"
>heatCapacity_cv</a>
</td>
<td>Alias for deprecated name</td>
</tr>
<tr>
<td><img src="Modelica.Media.Interfaces2a82794b74616892StateS.png" alt="Modelica.Media.Interfaces.PartialMedium.isentropicExponent" width="20" height="20" align="top">&nbsp;<a href="../../msl/Modelica%203.2.1/help/Modelica_Media_Interfaces_PartialMedium.html#Modelica.Media.Interfaces.PartialMedium.isentropicExponent"
>isentropicExponent</a>
</td>
<td>Return isentropic exponent</td>
</tr>
<tr>
<td><img src="Modelica.Media.Interfaces2a82794b74616892StateS.png" alt="Modelica.Media.Interfaces.PartialMedium.velocityOfSound" width="20" height="20" align="top">&nbsp;<a href="../../msl/Modelica%203.2.1/help/Modelica_Media_Interfaces_PartialMedium.html#Modelica.Media.Interfaces.PartialMedium.velocityOfSound"
>velocityOfSound</a>
</td>
<td>Return velocity of sound</td>
</tr>
<tr>
<td><img src="Modelica.Media.Interfaces2a82794b74616892StateS.png" alt="Modelica.Media.Interfaces.PartialMedium.beta" width="20" height="20" align="top">&nbsp;<a href="../../msl/Modelica%203.2.1/help/Modelica_Media_Interfaces_PartialMedium.html#Modelica.Media.Interfaces.PartialMedium.beta"
>beta</a>
</td>
<td>Alias for isobaricExpansionCoefficient for user convenience</td>
</tr>
<tr>
<td><img src="Modelica.Media.Interfaces2a82794b74616892StateS.png" alt="Modelica.Media.Interfaces.PartialMedium.kappa" width="20" height="20" align="top">&nbsp;<a href="../../msl/Modelica%203.2.1/help/Modelica_Media_Interfaces_PartialMedium.html#Modelica.Media.Interfaces.PartialMedium.kappa"
>kappa</a>
</td>
<td>Alias of isothermalCompressibility for user convenience</td>
</tr>
<tr>
<td><img src="Modelica.Media.Interfaces2a82794b74616892StateS.png" alt="Modelica.Media.Interfaces.PartialMedium.density_derp_h" width="20" height="20" align="top">&nbsp;<a href="../../msl/Modelica%203.2.1/help/Modelica_Media_Interfaces_PartialMedium.html#Modelica.Media.Interfaces.PartialMedium.density_derp_h"
>density_derp_h</a>
</td>
<td>Return density derivative w.r.t. pressure at const specific enthalpy</td>
</tr>
<tr>
<td><img src="Modelica.Media.Interfaces2a82794b74616892StateS.png" alt="Modelica.Media.Interfaces.PartialMedium.density_derh_p" width="20" height="20" align="top">&nbsp;<a href="../../msl/Modelica%203.2.1/help/Modelica_Media_Interfaces_PartialMedium.html#Modelica.Media.Interfaces.PartialMedium.density_derh_p"
>density_derh_p</a>
</td>
<td>Return density derivative w.r.t. specific enthalpy at constant pressure</td>
</tr>
<tr>
<td><img src="Modelica.Media.Interfaces2a82794b74616892StateS.png" alt="Modelica.Media.Interfaces.PartialMedium.specificEntropy_pTX" width="20" height="20" align="top">&nbsp;<a href="../../msl/Modelica%203.2.1/help/Modelica_Media_Interfaces_PartialMedium.html#Modelica.Media.Interfaces.PartialMedium.specificEntropy_pTX"
>specificEntropy_pTX</a>
</td>
<td>Return specific enthalpy from p, T, and X or Xi</td>
</tr>
<tr>
<td><img src="Modelica.Media.Interfaces2a82794b74616892StateS.png" alt="Modelica.Media.Interfaces.PartialMedium.density_pTX" width="20" height="20" align="top">&nbsp;<a href="../../msl/Modelica%203.2.1/help/Modelica_Media_Interfaces_PartialMedium.html#Modelica.Media.Interfaces.PartialMedium.density_pTX"
>density_pTX</a>
</td>
<td>Return density from p, T, and X or Xi</td>
</tr>
<tr>
<td><img src="Modelica.Media.Interfaces2a82794b74616892StateS.png" alt="Modelica.Media.Interfaces.PartialMedium.density_phX" width="20" height="20" align="top">&nbsp;<a href="../../msl/Modelica%203.2.1/help/Modelica_Media_Interfaces_PartialMedium.html#Modelica.Media.Interfaces.PartialMedium.density_phX"
>density_phX</a>
</td>
<td>Return density from p, h, and X or Xi</td>
</tr>
<tr>
<td><img src="Modelica.Media.Interfaces2a82794b74616892StateS.png" alt="Modelica.Media.Interfaces.PartialMedium.temperature_psX" width="20" height="20" align="top">&nbsp;<a href="../../msl/Modelica%203.2.1/help/Modelica_Media_Interfaces_PartialMedium.html#Modelica.Media.Interfaces.PartialMedium.temperature_psX"
>temperature_psX</a>
</td>
<td>Return temperature from p,s, and X or Xi</td>
</tr>
<tr>
<td><img src="Modelica.Media.Interfaces2a82794b74616892StateS.png" alt="Modelica.Media.Interfaces.PartialMedium.density_psX" width="20" height="20" align="top">&nbsp;<a href="../../msl/Modelica%203.2.1/help/Modelica_Media_Interfaces_PartialMedium.html#Modelica.Media.Interfaces.PartialMedium.density_psX"
>density_psX</a>
</td>
<td>Return density from p, s, and X or Xi</td>
</tr>
<tr>
<td><img src="Modelica.Media.Interfaces2a82794b74616892StateS.png" alt="Modelica.Media.Interfaces.PartialMedium.specificEnthalpy_psX" width="20" height="20" align="top">&nbsp;<a href="../../msl/Modelica%203.2.1/help/Modelica_Media_Interfaces_PartialMedium.html#Modelica.Media.Interfaces.PartialMedium.specificEnthalpy_psX"
>specificEnthalpy_psX</a>
</td>
<td>Return specific enthalpy from p, s, and X or Xi</td>
</tr>
<tr>
<td><a href="../../msl/Modelica%203.2.1/help/Modelica_Media_Interfaces_PartialMedium.html#Modelica.Media.Interfaces.PartialMedium.MassFlowRate"
>MassFlowRate</a>
</td>
<td>Type for mass flow rate with medium specific attributes</td>
</tr>
<tr>
<td><a href="../../msl/Modelica%203.2.1/help/Modelica_Media_Interfaces_Types.html#Modelica.Media.Interfaces.Types.AbsolutePressure"
>AbsolutePressure</a>
</td>
<td>Type for absolute pressure with medium specific attributes</td>
</tr>
<tr>
<td><a href="../../msl/Modelica%203.2.1/help/Modelica_Media_Interfaces_Types.html#Modelica.Media.Interfaces.Types.Density"
>Density</a>
</td>
<td>Type for density with medium specific attributes</td>
</tr>
<tr>
<td><a href="../../msl/Modelica%203.2.1/help/Modelica_Media_Interfaces_Types.html#Modelica.Media.Interfaces.Types.DynamicViscosity"
>DynamicViscosity</a>
</td>
<td>Type for dynamic viscosity with medium specific attributes</td>
</tr>
<tr>
<td><a href="../../msl/Modelica%203.2.1/help/Modelica_Media_Interfaces_Types.html#Modelica.Media.Interfaces.Types.EnthalpyFlowRate"
>EnthalpyFlowRate</a>
</td>
<td>Type for enthalpy flow rate with medium specific attributes</td>
</tr>
<tr>
<td><a href="../../msl/Modelica%203.2.1/help/Modelica_Media_Interfaces_Types.html#Modelica.Media.Interfaces.Types.MassFraction"
>MassFraction</a>
</td>
<td>Type for mass fraction with medium specific attributes</td>
</tr>
<tr>
<td><a href="../../msl/Modelica%203.2.1/help/Modelica_Media_Interfaces_Types.html#Modelica.Media.Interfaces.Types.MoleFraction"
>MoleFraction</a>
</td>
<td>Type for mole fraction with medium specific attributes</td>
</tr>
<tr>
<td><a href="../../msl/Modelica%203.2.1/help/Modelica_Media_Interfaces_Types.html#Modelica.Media.Interfaces.Types.MolarMass"
>MolarMass</a>
</td>
<td>Type for molar mass with medium specific attributes</td>
</tr>
<tr>
<td><a href="../../msl/Modelica%203.2.1/help/Modelica_Media_Interfaces_Types.html#Modelica.Media.Interfaces.Types.MolarVolume"
>MolarVolume</a>
</td>
<td>Type for molar volume with medium specific attributes</td>
</tr>
<tr>
<td><a href="../../msl/Modelica%203.2.1/help/Modelica_Media_Interfaces_Types.html#Modelica.Media.Interfaces.Types.IsentropicExponent"
>IsentropicExponent</a>
</td>
<td>Type for isentropic exponent with medium specific attributes</td>
</tr>
<tr>
<td><a href="../../msl/Modelica%203.2.1/help/Modelica_Media_Interfaces_Types.html#Modelica.Media.Interfaces.Types.SpecificEnergy"
>SpecificEnergy</a>
</td>
<td>Type for specific energy with medium specific attributes</td>
</tr>
<tr>
<td><a href="../../msl/Modelica%203.2.1/help/Modelica_Media_Interfaces_Types.html#Modelica.Media.Interfaces.Types.SpecificInternalEnergy"
>SpecificInternalEnergy</a>
</td>
<td>Type for specific internal energy with medium specific attributes</td>
</tr>
<tr>
<td><a href="../../msl/Modelica%203.2.1/help/Modelica_Media_Interfaces_Types.html#Modelica.Media.Interfaces.Types.SpecificEnthalpy"
>SpecificEnthalpy</a>
</td>
<td>Type for specific enthalpy with medium specific attributes</td>
</tr>
<tr>
<td><a href="../../msl/Modelica%203.2.1/help/Modelica_Media_Interfaces_Types.html#Modelica.Media.Interfaces.Types.SpecificEntropy"
>SpecificEntropy</a>
</td>
<td>Type for specific entropy with medium specific attributes</td>
</tr>
<tr>
<td><a href="../../msl/Modelica%203.2.1/help/Modelica_Media_Interfaces_Types.html#Modelica.Media.Interfaces.Types.SpecificHeatCapacity"
>SpecificHeatCapacity</a>
</td>
<td>Type for specific heat capacity with medium specific attributes</td>
</tr>
<tr>
<td><a href="../../msl/Modelica%203.2.1/help/Modelica_Media_Interfaces_Types.html#Modelica.Media.Interfaces.Types.SurfaceTension"
>SurfaceTension</a>
</td>
<td>Type for surface tension with medium specific attributes</td>
</tr>
<tr>
<td><a href="../../msl/Modelica%203.2.1/help/Modelica_Media_Interfaces_Types.html#Modelica.Media.Interfaces.Types.Temperature"
>Temperature</a>
</td>
<td>Type for temperature with medium specific attributes</td>
</tr>
<tr>
<td><a href="../../msl/Modelica%203.2.1/help/Modelica_Media_Interfaces_Types.html#Modelica.Media.Interfaces.Types.ThermalConductivity"
>ThermalConductivity</a>
</td>
<td>Type for thermal conductivity with medium specific attributes</td>
</tr>
<tr>
<td><a href="../../msl/Modelica%203.2.1/help/Modelica_Media_Interfaces_Types.html#Modelica.Media.Interfaces.Types.PrandtlNumber"
>PrandtlNumber</a>
</td>
<td>Type for Prandtl number with medium specific attributes</td>
</tr>
<tr>
<td><a href="../../msl/Modelica%203.2.1/help/Modelica_Media_Interfaces_Types.html#Modelica.Media.Interfaces.Types.VelocityOfSound"
>VelocityOfSound</a>
</td>
<td>Type for velocity of sound with medium specific attributes</td>
</tr>
<tr>
<td><a href="../../msl/Modelica%203.2.1/help/Modelica_Media_Interfaces_Types.html#Modelica.Media.Interfaces.Types.ExtraProperty"
>ExtraProperty</a>
</td>
<td>Type for unspecified, mass-specific property transported by flow</td>
</tr>
<tr>
<td><a href="../../msl/Modelica%203.2.1/help/Modelica_Media_Interfaces_Types.html#Modelica.Media.Interfaces.Types.CumulativeExtraProperty"
>CumulativeExtraProperty</a>
</td>
<td>Type for conserved integral of unspecified, mass specific property</td>
</tr>
<tr>
<td><a href="../../msl/Modelica%203.2.1/help/Modelica_Media_Interfaces_Types.html#Modelica.Media.Interfaces.Types.ExtraPropertyFlowRate"
>ExtraPropertyFlowRate</a>
</td>
<td>Type for flow rate of unspecified, mass-specific property</td>
</tr>
<tr>
<td><a href="../../msl/Modelica%203.2.1/help/Modelica_Media_Interfaces_Types.html#Modelica.Media.Interfaces.Types.IsobaricExpansionCoefficient"
>IsobaricExpansionCoefficient</a>
</td>
<td>Type for isobaric expansion coefficient with medium specific attributes</td>
</tr>
<tr>
<td><a href="../../msl/Modelica%203.2.1/help/Modelica_Media_Interfaces_Types.html#Modelica.Media.Interfaces.Types.DipoleMoment"
>DipoleMoment</a>
</td>
<td>Type for dipole moment with medium specific attributes</td>
</tr>
<tr>
<td><a href="../../msl/Modelica%203.2.1/help/Modelica_Media_Interfaces_Types.html#Modelica.Media.Interfaces.Types.DerDensityByPressure"
>DerDensityByPressure</a>
</td>
<td>Type for partial derivative of density with respect to pressure with medium specific attributes</td>
</tr>
<tr>
<td><a href="../../msl/Modelica%203.2.1/help/Modelica_Media_Interfaces_Types.html#Modelica.Media.Interfaces.Types.DerDensityByEnthalpy"
>DerDensityByEnthalpy</a>
</td>
<td>Type for partial derivative of density with respect to enthalpy with medium specific attributes</td>
</tr>
<tr>
<td><a href="../../msl/Modelica%203.2.1/help/Modelica_Media_Interfaces_Types.html#Modelica.Media.Interfaces.Types.DerEnthalpyByPressure"
>DerEnthalpyByPressure</a>
</td>
<td>Type for partial derivative of enthalpy with respect to pressure with medium specific attributes</td>
</tr>
<tr>
<td><a href="../../msl/Modelica%203.2.1/help/Modelica_Media_Interfaces_Types.html#Modelica.Media.Interfaces.Types.DerDensityByTemperature"
>DerDensityByTemperature</a>
</td>
<td>Type for partial derivative of density with respect to temperature with medium specific attributes</td>
</tr>
<tr>
<td><a href="../../msl/Modelica%203.2.1/help/Modelica_Media_Interfaces_Types.html#Modelica.Media.Interfaces.Types.DerTemperatureByPressure"
>DerTemperatureByPressure</a>
</td>
<td>Type for partial derivative of temperature with respect to pressure with medium specific attributes</td>
</tr>
<tr>
<td><img src="Modelica.Media.Interfaces31ea5bf09dbefe85rtiesS.png" alt="Modelica.Media.Interfaces.Types.SaturationProperties" width="20" height="20" align="top">&nbsp;<a href="../../msl/Modelica%203.2.1/help/Modelica_Media_Interfaces_Types.html#Modelica.Media.Interfaces.Types.SaturationProperties"
>SaturationProperties</a>
</td>
<td>Saturation properties of two phase medium</td>
</tr>
<tr>
<td><img src="Modelica.Media.Interfaces31ea5bf09dbefe85rtiesS.png" alt="Modelica.Media.Interfaces.Types.FluidLimits" width="20" height="20" align="top">&nbsp;<a href="../../msl/Modelica%203.2.1/help/Modelica_Media_Interfaces_Types.html#Modelica.Media.Interfaces.Types.FluidLimits"
>FluidLimits</a>
</td>
<td>Validity limits for fluid model</td>
</tr>
<tr>
<td><a href="../../msl/Modelica%203.2.1/help/Modelica_Media_Interfaces_Types.html#Modelica.Media.Interfaces.Types.FixedPhase"
>FixedPhase</a>
</td>
<td>Phase of the fluid: 1 for 1-phase, 2 for two-phase, 0 for not known, e.g., interactive use</td>
</tr>
<tr>
<td><img src="Modelica.Media.Interfaces.Types.BasicS.png" alt="Modelica.Media.Interfaces.Types.Basic" width="20" height="20" align="top">&nbsp;<a href="../../msl/Modelica%203.2.1/help/Modelica_Media_Interfaces_Types_Basic.html#Modelica.Media.Interfaces.Types.Basic"
>Basic</a>
</td>
<td>The most basic version of a record used in several degrees of detail</td>
</tr>
<tr>
<td><img src="Modelica.Media.Interfaces.Types.BasicS.png" alt="Modelica.Media.Interfaces.Types.IdealGas" width="20" height="20" align="top">&nbsp;<a href="../../msl/Modelica%203.2.1/help/Modelica_Media_Interfaces_Types_IdealGas.html#Modelica.Media.Interfaces.Types.IdealGas"
>IdealGas</a>
</td>
<td>The ideal gas version of a record used in several degrees of detail</td>
</tr>
<tr>
<td><img src="Modelica.Media.Interfaces.Types.BasicS.png" alt="Modelica.Media.Interfaces.Types.TwoPhase" width="20" height="20" align="top">&nbsp;<a href="../../msl/Modelica%203.2.1/help/Modelica_Media_Interfaces_Types_TwoPhase.html#Modelica.Media.Interfaces.Types.TwoPhase"
>TwoPhase</a>
</td>
<td>The two phase fluid version of a record used in several degrees of detail</td>
</tr>
</table>
<h3>Types and constants</h3>
<pre>  <span style="color: blue; font-weight: normal; font-style: normal;">constant </span>Integer Water=1 <span style="color: #006400; font-weight: normal; font-style: normal;">
  &quot;Index of water (in substanceNames, massFractions X, etc.)&quot;</span>;</pre>
<pre>  <span style="color: blue; font-weight: normal; font-style: normal;">constant </span>Integer Air=2 <span style="color: #006400; font-weight: normal; font-style: normal;">
  &quot;Index of air (in substanceNames, massFractions X, etc.)&quot;</span>;</pre>
<pre>  <span style="color: blue; font-weight: normal; font-style: normal;">constant </span><a href="../../msl/Modelica%203.2.1/help/Modelica_Media_Interfaces_Types.html#Modelica.Media.Interfaces.Types.AbsolutePressure"
>AbsolutePressure</a> pStp = reference_p <span style="color: #006400; font-weight: normal; font-style: normal;">
  &quot;Pressure for which fluid density is defined&quot;</span>;</pre>
<pre>  <span style="color: blue; font-weight: normal; font-style: normal;">constant </span><a href="../../msl/Modelica%203.2.1/help/Modelica_Media_Interfaces_Types.html#Modelica.Media.Interfaces.Types.Density"
>Density</a> dStp = 1.2 <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Fluid density at pressure pStp&quot;</span>;</pre>
<pre>  <span style="color: blue; font-weight: normal; font-style: normal;">constant </span><a href="Buildings_Media_Air.html#Buildings.Media.Air.GasProperties"
>GasProperties</a> dryair(
    R =    Modelica.Media.IdealGases.Common.SingleGasesData.Air.R,
    MM =   Modelica.Media.IdealGases.Common.SingleGasesData.Air.MM,
    cp =   Buildings.Utilities.Psychrometrics.Constants.cpAir,
    cv =   Buildings.Utilities.Psychrometrics.Constants.cpAir
             -Modelica.Media.IdealGases.Common.SingleGasesData.Air.R) <span style="color: #006400; font-weight: normal; font-style: normal;">
  &quot;Dry air properties&quot;</span>;</pre>
<pre>  <span style="color: blue; font-weight: normal; font-style: normal;">constant </span><a href="Buildings_Media_Air.html#Buildings.Media.Air.GasProperties"
>GasProperties</a> steam(
    R =    Modelica.Media.IdealGases.Common.SingleGasesData.H2O.R,
    MM =   Modelica.Media.IdealGases.Common.SingleGasesData.H2O.MM,
    cp =   Buildings.Utilities.Psychrometrics.Constants.cpSte,
    cv =   Buildings.Utilities.Psychrometrics.Constants.cpSte
             -Modelica.Media.IdealGases.Common.SingleGasesData.H2O.R) <span style="color: #006400; font-weight: normal; font-style: normal;">
  &quot;Steam properties&quot;</span>;</pre>
<pre>  <span style="color: blue; font-weight: normal; font-style: normal;">constant </span>Real k_mair =  steam.MM/dryair.MM <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Ratio of molar weights&quot;</span>;</pre>
<pre>  <span style="color: blue; font-weight: normal; font-style: normal;">constant </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MolarMass"
>Modelica.SIunits.MolarMass</a>[2] MMX={steam.MM,dryair.MM} <span style="color: #006400; font-weight: normal; font-style: normal;">
  &quot;Molar masses of components&quot;</span>;</pre>
<pre>  <span style="color: blue; font-weight: normal; font-style: normal;">constant </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.SpecificEnergy"
>Modelica.SIunits.SpecificEnergy</a> h_fg=
    Buildings.Utilities.Psychrometrics.Constants.h_fg <span style="color: #006400; font-weight: normal; font-style: normal;">
  &quot;Latent heat of evaporation of water&quot;</span>;</pre>
<pre>  <span style="color: blue; font-weight: normal; font-style: normal;">constant </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.SpecificHeatCapacity"
>Modelica.SIunits.SpecificHeatCapacity</a> cpWatLiq=
    Buildings.Utilities.Psychrometrics.Constants.cpWatLiq <span style="color: #006400; font-weight: normal; font-style: normal;">
  &quot;Specific heat capacity of liquid water&quot;</span>;</pre>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE ThermodynamicState<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Media.Air.ThermodynamicStateI.png" alt="Buildings.Media.Air.ThermodynamicState" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Media.Air.ThermodynamicState"></a><a href="Buildings_Media_Air.html#Buildings.Media.Air"
>Buildings.Media.Air</a>.ThermodynamicState</h2>
<p>
<b>ThermodynamicState record for moist air</b>
</p>
<h3>Information</h3>
<p>Extends from <a href="../../msl/Modelica%203.2.1/help/Modelica_Media_Interfaces_PartialMixtureMedium.html#Modelica.Media.Interfaces.PartialMixtureMedium.ThermodynamicState"
></a> (Thermodynamic state variables).</p>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">record</span> <span style="color: blue; font-weight: normal; font-style: normal;">extends </span>ThermodynamicState <span style="color: #006400; font-weight: normal; font-style: normal;">
  &quot;ThermodynamicState record for moist air&quot;</span>
<span style="color: blue; font-weight: normal; font-style: normal;">end </span>ThermodynamicState;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE BaseProperties<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Media.Air.BasePropertiesI.png" alt="Buildings.Media.Air.BaseProperties" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Media.Air.BaseProperties"></a><a href="Buildings_Media_Air.html#Buildings.Media.Air"
>Buildings.Media.Air</a>.BaseProperties</h2>
<p>
<b>Base properties</b>
</p>
<h3>Information</h3>
<p>Extends from <a href="../../msl/Modelica%203.2.1/help/Modelica_Media_Interfaces_PartialMedium.html#Modelica.Media.Interfaces.PartialMedium.BaseProperties"
></a> (Base properties (p, d, T, h, u, R, MM and, if applicable, X and Xi) of a medium).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td>Boolean</td><td>standardOrderComponents</td><td>true</td><td>If true, and reducedX = true, the last element of X will be computed from the other ones</td></tr>
<tr style="background-color: #c0c0c0"><td colspan="4"><b>Advanced</b></td></tr>
<tr><td>Boolean</td><td>preferredMediumStates</td><td>false</td><td>= true if StateSelect.prefer shall be used for the independent property variables of the medium</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">replaceable </span><span style="color: blue; font-weight: normal; font-style: normal;">model</span> <span style="color: blue; font-weight: normal; font-style: normal;">extends </span>BaseProperties(
  p(stateSelect=<span style="color: blue; font-weight: normal; font-style: normal;">if </span>preferredMediumStates<span style="color: blue; font-weight: normal; font-style: normal;"> then </span>StateSelect.prefer<span style="color: blue; font-weight: normal; font-style: normal;"> else </span>StateSelect.default),
  Xi(<span style="color: blue; font-weight: normal; font-style: normal;">each </span>stateSelect=<span style="color: blue; font-weight: normal; font-style: normal;">if </span>preferredMediumStates<span style="color: blue; font-weight: normal; font-style: normal;"> then </span>StateSelect.prefer<span style="color: blue; font-weight: normal; font-style: normal;"> else </span>StateSelect.default),
  <span style="color: blue; font-weight: normal; font-style: normal;">final </span>standardOrderComponents=true) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Base properties&quot;</span>

<span style="color: blue; font-weight: normal; font-style: normal;">protected </span>
  <span style="color: blue; font-weight: normal; font-style: normal;">constant </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MolarMass"
>Modelica.SIunits.MolarMass</a>[2] MMX = {steam.MM,dryair.MM} <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Molar masses of components&quot;</span>;

  <a href="../../msl/Modelica%203.2.1/help/Modelica_Media_Interfaces_Types.html#Modelica.Media.Interfaces.Types.MassFraction"
>MassFraction</a> X_steam <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Mass fraction of steam water&quot;</span>;
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Media_Interfaces_Types.html#Modelica.Media.Interfaces.Types.MassFraction"
>MassFraction</a> X_air <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Mass fraction of air&quot;</span>;
  <a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.TemperatureDifference"
>Modelica.SIunits.TemperatureDifference</a> dT <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Temperature difference used to compute enthalpy&quot;</span>;
<span style="color: blue; font-weight: normal; font-style: normal;">equation </span>
  <span style="color: red; font-weight: normal; font-style: normal;">assert</span>(T &gt;= 200.0<span style="color: blue; font-weight: normal; font-style: normal;"> and </span>T &lt;= 423.15, &quot;
Temperature T is not in the allowed range
200.0 K &lt;= (T =&quot;
             +<span style="color: red; font-weight: normal; font-style: normal;"> String</span>(T) + &quot; K) &lt;= 423.15 K
required from medium model \&quot;&quot;   + mediumName + &quot;\&quot;.&quot;);

  MM = 1/(Xi[Water]/MMX[Water]+(1.0-Xi[Water])/MMX[Air]);

  X_steam  = Xi[Water];<span style="color: #006400; font-weight: normal; font-style: normal;"> // There is no liquid in this medium model</span>
  X_air    = 1-Xi[Water];

  dT = T - reference_T;
  h = dT*dryair.cp * X_air +
     (dT * steam.cp + h_fg) * X_steam;
  R = dryair.R*X_air + steam.R*X_steam;

  <span style="color: #006400; font-weight: normal; font-style: normal;">// Equation for ideal gas, from h=u+p*v and R*T=p*v, from which follows that  u = h-R*T.</span>
  <span style="color: #006400; font-weight: normal; font-style: normal;">// u = h-R*T;</span>
  <span style="color: #006400; font-weight: normal; font-style: normal;">// However, in this medium, the gas law is d/dStp=p/pStp, from which follows using h=u+pv that</span>
  <span style="color: #006400; font-weight: normal; font-style: normal;">// u= h-p*v = h-p/d = h-pStp/dStp</span>
  u = h-pStp/dStp;

  <span style="color: #006400; font-weight: normal; font-style: normal;">// In this medium model, the density depends only</span>
  <span style="color: #006400; font-weight: normal; font-style: normal;">// on temperature, but not on pressure.</span>
  <span style="color: #006400; font-weight: normal; font-style: normal;">//  d = p/(R*T);</span>
  d/dStp = p/pStp;

  state.p = p;
  state.T = T;
  state.X = X;
<span style="color: blue; font-weight: normal; font-style: normal;">end </span>BaseProperties;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE density<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Media.Air.densityI.png" alt="Buildings.Media.Air.density" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Media.Air.density"></a><a href="Buildings_Media_Air.html#Buildings.Media.Air"
>Buildings.Media.Air</a>.density</h2>
<p>
<b>Gas density</b>
</p>
<h3>Information</h3>

Density is computed from pressure, temperature and composition in the thermodynamic state record applying the ideal gas law.

<p>Extends from <a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Function"
>Modelica.Icons.Function</a> (Icon for functions).</p>
<h3>Inputs</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Inputs">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td><a href="Buildings_Media_Air.html#Buildings.Media.Air.ThermodynamicState"
>ThermodynamicState</a></td><td>state</td><td>&nbsp;</td><td>&nbsp;</td></tr>
</table>
<h3>Outputs</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Outputs">
<tr><th>Type</th><th>Name</th><th>Description</th></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_Media_Interfaces_Types.html#Modelica.Media.Interfaces.Types.Density"
>Density</a></td><td>d</td><td>Density [kg/m3]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">function</span> density <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Gas density&quot;</span>
  <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Function"
>Modelica.Icons.Function</a>;
  <span style="color: blue; font-weight: normal; font-style: normal;">input </span><a href="Buildings_Media_Air.html#Buildings.Media.Air.ThermodynamicState"
>ThermodynamicState</a> state;
  <span style="color: blue; font-weight: normal; font-style: normal;">output </span><a href="../../msl/Modelica%203.2.1/help/Modelica_Media_Interfaces_Types.html#Modelica.Media.Interfaces.Types.Density"
>Density</a> d <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Density&quot;</span>;
<span style="color: blue; font-weight: normal; font-style: normal;">algorithm </span>
  d :=state.p*dStp/pStp;
<span style="color: blue; font-weight: normal; font-style: normal;">end </span>density;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE dynamicViscosity<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Media.Air.densityI.png" alt="Buildings.Media.Air.dynamicViscosity" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Media.Air.dynamicViscosity"></a><a href="Buildings_Media_Air.html#Buildings.Media.Air"
>Buildings.Media.Air</a>.dynamicViscosity</h2>
<p>
<b>Return the dynamic viscosity of dry air</b>
</p>
<h3>Information</h3>

<p>
This function returns the dynamic viscosity.
</p>
<h4>Implementation</h4>
<p>
The function is based on the 5th order polynomial
of
<a href="../../msl/Modelica%203.2.1/help/Modelica_Media_Air_MoistAir.html#Modelica.Media.Air.MoistAir.dynamicViscosity"
>
Modelica.Media.Air.MoistAir.dynamicViscosity</a>.
However, for the typical range of temperatures encountered
in building applications, a linear function sufficies.
This implementation is therefore the above 5th order polynomial,
linearized around <i>20</i>&deg;C.
The relative error of this linearization is
<i>0.4</i>% at <i>-20</i>&deg;C,
and less then
<i>0.2</i>% between  <i>-5</i>&deg;C and  <i>+50</i>&deg;C.
</p>

<p>Extends from <a href="../../msl/Modelica%203.2.1/help/Modelica_Media_Interfaces_PartialMedium.html#Modelica.Media.Interfaces.PartialMedium.dynamicViscosity"
></a> (Return dynamic viscosity).</p>
<h3>Inputs</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Inputs">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_Media_Interfaces_PartialMedium.html#Modelica.Media.Interfaces.PartialMedium.ThermodynamicState"
>ThermodynamicState</a></td><td>state</td><td>&nbsp;</td><td>Thermodynamic state record</td></tr>
</table>
<h3>Outputs</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Outputs">
<tr><th>Type</th><th>Name</th><th>Description</th></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_Media_Interfaces_Types.html#Modelica.Media.Interfaces.Types.DynamicViscosity"
>DynamicViscosity</a></td><td>eta</td><td>Dynamic viscosity [Pa.s]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">function</span> <span style="color: blue; font-weight: normal; font-style: normal;">extends </span>dynamicViscosity <span style="color: #006400; font-weight: normal; font-style: normal;">
  &quot;Return the dynamic viscosity of dry air&quot;</span>
<span style="color: blue; font-weight: normal; font-style: normal;">algorithm </span>
  eta := 4.89493640395e-08 * state.T + 3.88335940547e-06;
<span style="color: blue; font-weight: normal; font-style: normal;">end </span>dynamicViscosity;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE enthalpyOfCondensingGas<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Media.Air.densityI.png" alt="Buildings.Media.Air.enthalpyOfCondensingGas" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Media.Air.enthalpyOfCondensingGas"></a><a href="Buildings_Media_Air.html#Buildings.Media.Air"
>Buildings.Media.Air</a>.enthalpyOfCondensingGas</h2>
<p>
<b>Enthalpy of steam per unit mass of steam</b>
</p>
<h3>Information</h3>
<p>Extends from <a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Function"
>Modelica.Icons.Function</a> (Icon for functions).</p>
<h3>Inputs</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Inputs">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_Media_Interfaces_Types.html#Modelica.Media.Interfaces.Types.Temperature"
>Temperature</a></td><td>T</td><td>&nbsp;</td><td>temperature [K]</td></tr>
</table>
<h3>Outputs</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Outputs">
<tr><th>Type</th><th>Name</th><th>Description</th></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_Media_Interfaces_Types.html#Modelica.Media.Interfaces.Types.SpecificEnthalpy"
>SpecificEnthalpy</a></td><td>h</td><td>steam enthalpy [J/kg]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">function</span> enthalpyOfCondensingGas <span style="color: #006400; font-weight: normal; font-style: normal;">
  &quot;Enthalpy of steam per unit mass of steam&quot;</span>
  annotation(derivative=<a href="Buildings_Media_Air.html#Buildings.Media.Air.der_enthalpyOfCondensingGas"
>der_enthalpyOfCondensingGas</a>);
  <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Function"
>Modelica.Icons.Function</a>;

  <span style="color: blue; font-weight: normal; font-style: normal;">input </span><a href="../../msl/Modelica%203.2.1/help/Modelica_Media_Interfaces_Types.html#Modelica.Media.Interfaces.Types.Temperature"
>Temperature</a> T <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;temperature&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">output </span><a href="../../msl/Modelica%203.2.1/help/Modelica_Media_Interfaces_Types.html#Modelica.Media.Interfaces.Types.SpecificEnthalpy"
>SpecificEnthalpy</a> h <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;steam enthalpy&quot;</span>;
<span style="color: blue; font-weight: normal; font-style: normal;">algorithm </span>
  h := (T-reference_T) * steam.cp + h_fg;
<span style="color: blue; font-weight: normal; font-style: normal;">end </span>enthalpyOfCondensingGas;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE enthalpyOfGas<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Media.Air.densityI.png" alt="Buildings.Media.Air.enthalpyOfGas" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Media.Air.enthalpyOfGas"></a><a href="Buildings_Media_Air.html#Buildings.Media.Air"
>Buildings.Media.Air</a>.enthalpyOfGas</h2>
<p>
<b>Enthalpy of gas mixture per unit mass of gas mixture</b>
</p>
<h3>Information</h3>
<p>Extends from <a href="../../msl/Modelica%203.2.1/help/Modelica_Media_Interfaces_PartialCondensingGases.html#Modelica.Media.Interfaces.PartialCondensingGases.enthalpyOfGas"
></a> (Return enthalpy of non-condensing gas mixture).</p>
<h3>Inputs</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Inputs">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_Media_Interfaces_Types.html#Modelica.Media.Interfaces.Types.Temperature"
>Temperature</a></td><td>T</td><td>&nbsp;</td><td>Temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_Media_Interfaces_Types.html#Modelica.Media.Interfaces.Types.MassFraction"
>MassFraction</a></td><td>X[:]</td><td>&nbsp;</td><td>Vector of mass fractions [kg/kg]</td></tr>
</table>
<h3>Outputs</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Outputs">
<tr><th>Type</th><th>Name</th><th>Description</th></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_Media_Interfaces_Types.html#Modelica.Media.Interfaces.Types.SpecificEnthalpy"
>SpecificEnthalpy</a></td><td>h</td><td>Specific enthalpy [J/kg]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">replaceable </span><span style="color: blue; font-weight: normal; font-style: normal;">function</span> <span style="color: blue; font-weight: normal; font-style: normal;">extends </span>enthalpyOfGas <span style="color: #006400; font-weight: normal; font-style: normal;">
  &quot;Enthalpy of gas mixture per unit mass of gas mixture&quot;</span>
<span style="color: blue; font-weight: normal; font-style: normal;">algorithm </span>
  h :=<span style="color: red; font-weight: normal; font-style: normal;"> enthalpyOfCondensingGas</span>(T)*X[Water]
       +<span style="color: red; font-weight: normal; font-style: normal;"> enthalpyOfDryAir</span>(T)*(1.0-X[Water]);
<span style="color: blue; font-weight: normal; font-style: normal;">end </span>enthalpyOfGas;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE enthalpyOfLiquid<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Media.Air.densityI.png" alt="Buildings.Media.Air.enthalpyOfLiquid" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Media.Air.enthalpyOfLiquid"></a><a href="Buildings_Media_Air.html#Buildings.Media.Air"
>Buildings.Media.Air</a>.enthalpyOfLiquid</h2>
<p>
<b>Enthalpy of liquid (per unit mass of liquid) which is linear in the temperature</b>
</p>
<h3>Information</h3>
<p>Extends from <a href="../../msl/Modelica%203.2.1/help/Modelica_Media_Interfaces_PartialCondensingGases.html#Modelica.Media.Interfaces.PartialCondensingGases.enthalpyOfLiquid"
></a> (Return liquid enthalpy of condensing fluid).</p>
<h3>Inputs</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Inputs">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_Media_Interfaces_Types.html#Modelica.Media.Interfaces.Types.Temperature"
>Temperature</a></td><td>T</td><td>&nbsp;</td><td>Temperature [K]</td></tr>
</table>
<h3>Outputs</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Outputs">
<tr><th>Type</th><th>Name</th><th>Description</th></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_Media_Interfaces_Types.html#Modelica.Media.Interfaces.Types.SpecificEnthalpy"
>SpecificEnthalpy</a></td><td>h</td><td>Liquid enthalpy [J/kg]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">replaceable </span><span style="color: blue; font-weight: normal; font-style: normal;">function</span> <span style="color: blue; font-weight: normal; font-style: normal;">extends </span>enthalpyOfLiquid <span style="color: #006400; font-weight: normal; font-style: normal;">
  &quot;Enthalpy of liquid (per unit mass of liquid) which is linear in the temperature&quot;</span>
  annotation(derivative=<a href="Buildings_Media_Air.html#Buildings.Media.Air.der_enthalpyOfLiquid"
>der_enthalpyOfLiquid</a>);
<span style="color: blue; font-weight: normal; font-style: normal;">algorithm </span>
  h := (T - reference_T)*cpWatLiq;
<span style="color: blue; font-weight: normal; font-style: normal;">end </span>enthalpyOfLiquid;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE enthalpyOfNonCondensingGas<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Media.Air.densityI.png" alt="Buildings.Media.Air.enthalpyOfNonCondensingGas" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Media.Air.enthalpyOfNonCondensingGas"></a><a href="Buildings_Media_Air.html#Buildings.Media.Air"
>Buildings.Media.Air</a>.enthalpyOfNonCondensingGas</h2>
<p>
<b>Enthalpy of non-condensing gas per unit mass of steam</b>
</p>
<h3>Information</h3>
<p>Extends from <a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Function"
>Modelica.Icons.Function</a> (Icon for functions).</p>
<h3>Inputs</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Inputs">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_Media_Interfaces_Types.html#Modelica.Media.Interfaces.Types.Temperature"
>Temperature</a></td><td>T</td><td>&nbsp;</td><td>temperature [K]</td></tr>
</table>
<h3>Outputs</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Outputs">
<tr><th>Type</th><th>Name</th><th>Description</th></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_Media_Interfaces_Types.html#Modelica.Media.Interfaces.Types.SpecificEnthalpy"
>SpecificEnthalpy</a></td><td>h</td><td>enthalpy [J/kg]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">function</span> enthalpyOfNonCondensingGas <span style="color: #006400; font-weight: normal; font-style: normal;">
  &quot;Enthalpy of non-condensing gas per unit mass of steam&quot;</span>
  annotation(derivative=<a href="Buildings_Media_Air.html#Buildings.Media.Air.der_enthalpyOfNonCondensingGas"
>der_enthalpyOfNonCondensingGas</a>);
  <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Function"
>Modelica.Icons.Function</a>;

  <span style="color: blue; font-weight: normal; font-style: normal;">input </span><a href="../../msl/Modelica%203.2.1/help/Modelica_Media_Interfaces_Types.html#Modelica.Media.Interfaces.Types.Temperature"
>Temperature</a> T <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;temperature&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">output </span><a href="../../msl/Modelica%203.2.1/help/Modelica_Media_Interfaces_Types.html#Modelica.Media.Interfaces.Types.SpecificEnthalpy"
>SpecificEnthalpy</a> h <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;enthalpy&quot;</span>;
<span style="color: blue; font-weight: normal; font-style: normal;">algorithm </span>
  h :=<span style="color: red; font-weight: normal; font-style: normal;"> enthalpyOfDryAir</span>(T);
<span style="color: blue; font-weight: normal; font-style: normal;">end </span>enthalpyOfNonCondensingGas;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE enthalpyOfVaporization<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Media.Air.densityI.png" alt="Buildings.Media.Air.enthalpyOfVaporization" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Media.Air.enthalpyOfVaporization"></a><a href="Buildings_Media_Air.html#Buildings.Media.Air"
>Buildings.Media.Air</a>.enthalpyOfVaporization</h2>
<p>
<b>Enthalpy of vaporization of water</b>
</p>
<h3>Information</h3>
<p>Extends from <a href="../../msl/Modelica%203.2.1/help/Modelica_Media_Interfaces_PartialCondensingGases.html#Modelica.Media.Interfaces.PartialCondensingGases.enthalpyOfVaporization"
></a> (Return vaporization enthalpy of condensing fluid).</p>
<h3>Inputs</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Inputs">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_Media_Interfaces_Types.html#Modelica.Media.Interfaces.Types.Temperature"
>Temperature</a></td><td>T</td><td>&nbsp;</td><td>Temperature [K]</td></tr>
</table>
<h3>Outputs</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Outputs">
<tr><th>Type</th><th>Name</th><th>Description</th></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_Media_Interfaces_Types.html#Modelica.Media.Interfaces.Types.SpecificEnthalpy"
>SpecificEnthalpy</a></td><td>r0</td><td>Vaporization enthalpy [J/kg]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">function</span> <span style="color: blue; font-weight: normal; font-style: normal;">extends </span>enthalpyOfVaporization <span style="color: #006400; font-weight: normal; font-style: normal;">
  &quot;Enthalpy of vaporization of water&quot;</span>
<span style="color: blue; font-weight: normal; font-style: normal;">algorithm </span>
  r0 := h_fg;
<span style="color: blue; font-weight: normal; font-style: normal;">end </span>enthalpyOfVaporization;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE gasConstant<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Media.Air.densityI.png" alt="Buildings.Media.Air.gasConstant" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Media.Air.gasConstant"></a><a href="Buildings_Media_Air.html#Buildings.Media.Air"
>Buildings.Media.Air</a>.gasConstant</h2>
<p>
<b>Return ideal gas constant as a function from thermodynamic state, only valid for phi&lt;1</b>
</p>
<h3>Information</h3>

The ideal gas constant for moist air is computed from <a href="../../msl/Modelica%203.2.1/help/Modelica_Media_Air_MoistAir.html#Modelica.Media.Air.MoistAir.ThermodynamicState"
>thermodynamic state</a> assuming that all water is in the gas phase.

<p>Extends from <a href="../../msl/Modelica%203.2.1/help/Modelica_Media_Interfaces_PartialMixtureMedium.html#Modelica.Media.Interfaces.PartialMixtureMedium.gasConstant"
></a> (Return the gas constant of the mixture (also for liquids)).</p>
<h3>Inputs</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Inputs">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_Media_Interfaces_PartialMixtureMedium.html#Modelica.Media.Interfaces.PartialMixtureMedium.ThermodynamicState"
>ThermodynamicState</a></td><td>state</td><td>&nbsp;</td><td>Thermodynamic state</td></tr>
</table>
<h3>Outputs</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Outputs">
<tr><th>Type</th><th>Name</th><th>Description</th></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.SpecificHeatCapacity"
>SpecificHeatCapacity</a></td><td>R</td><td>Mixture gas constant [J/(kg.K)]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">function</span> <span style="color: blue; font-weight: normal; font-style: normal;">extends </span>gasConstant <span style="color: #006400; font-weight: normal; font-style: normal;">
  &quot;Return ideal gas constant as a function from thermodynamic state, only valid for phi&lt;1&quot;</span>

<span style="color: blue; font-weight: normal; font-style: normal;">algorithm </span>
    R := dryair.R*(1 - state.X[Water]) + steam.R*state.X[Water];
<span style="color: blue; font-weight: normal; font-style: normal;">end </span>gasConstant;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE pressure<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Media.Air.densityI.png" alt="Buildings.Media.Air.pressure" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Media.Air.pressure"></a><a href="Buildings_Media_Air.html#Buildings.Media.Air"
>Buildings.Media.Air</a>.pressure</h2>
<p>
<b>Returns pressure of ideal gas as a function of the thermodynamic state record</b>
</p>
<h3>Information</h3>

Pressure is returned from the thermodynamic state record input as a simple assignment.

<p>Extends from <a href="../../msl/Modelica%203.2.1/help/Modelica_Media_Interfaces_PartialMedium.html#Modelica.Media.Interfaces.PartialMedium.pressure"
></a> (Return pressure).</p>
<h3>Inputs</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Inputs">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_Media_Interfaces_PartialMedium.html#Modelica.Media.Interfaces.PartialMedium.ThermodynamicState"
>ThermodynamicState</a></td><td>state</td><td>&nbsp;</td><td>Thermodynamic state record</td></tr>
</table>
<h3>Outputs</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Outputs">
<tr><th>Type</th><th>Name</th><th>Description</th></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_Media_Interfaces_Types.html#Modelica.Media.Interfaces.Types.AbsolutePressure"
>AbsolutePressure</a></td><td>p</td><td>Pressure [Pa]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">function</span> <span style="color: blue; font-weight: normal; font-style: normal;">extends </span>pressure <span style="color: #006400; font-weight: normal; font-style: normal;">
  &quot;Returns pressure of ideal gas as a function of the thermodynamic state record&quot;</span>

<span style="color: blue; font-weight: normal; font-style: normal;">algorithm </span>
  p := state.p;
<span style="color: blue; font-weight: normal; font-style: normal;">end </span>pressure;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE isobaricExpansionCoefficient<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Media.Air.densityI.png" alt="Buildings.Media.Air.isobaricExpansionCoefficient" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Media.Air.isobaricExpansionCoefficient"></a><a href="Buildings_Media_Air.html#Buildings.Media.Air"
>Buildings.Media.Air</a>.isobaricExpansionCoefficient</h2>
<p>
<b>Isobaric expansion coefficient beta</b>
</p>
<h3>Information</h3>

<p>
This function returns the isobaric expansion coefficient at constant pressure,
which is zero for this medium.
The isobaric expansion coefficient at constant pressure is
</p>
<p align="center" style="font-style:italic;">
&beta;<sub>p</sub> = - 1 &frasl; v &nbsp; (&part; v &frasl; &part; T)<sub>p</sub> = 0,
</p>
<p>
where
<i>v</i> is the specific volume,
<i>T</i> is the temperature and
<i>p</i> is the pressure.
</p>

<p>Extends from <a href="../../msl/Modelica%203.2.1/help/Modelica_Media_Interfaces_PartialMedium.html#Modelica.Media.Interfaces.PartialMedium.isobaricExpansionCoefficient"
></a> (Return overall the isobaric expansion coefficient beta).</p>
<h3>Inputs</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Inputs">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_Media_Interfaces_PartialMedium.html#Modelica.Media.Interfaces.PartialMedium.ThermodynamicState"
>ThermodynamicState</a></td><td>state</td><td>&nbsp;</td><td>Thermodynamic state record</td></tr>
</table>
<h3>Outputs</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Outputs">
<tr><th>Type</th><th>Name</th><th>Description</th></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_Media_Interfaces_Types.html#Modelica.Media.Interfaces.Types.IsobaricExpansionCoefficient"
>IsobaricExpansionCoefficient</a></td><td>beta</td><td>Isobaric expansion coefficient [1/K]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">function</span> <span style="color: blue; font-weight: normal; font-style: normal;">extends </span>isobaricExpansionCoefficient <span style="color: #006400; font-weight: normal; font-style: normal;">
  &quot;Isobaric expansion coefficient beta&quot;</span>
<span style="color: blue; font-weight: normal; font-style: normal;">algorithm </span>
  beta := 0;
<span style="color: blue; font-weight: normal; font-style: normal;">end </span>isobaricExpansionCoefficient;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE isothermalCompressibility<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Media.Air.densityI.png" alt="Buildings.Media.Air.isothermalCompressibility" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Media.Air.isothermalCompressibility"></a><a href="Buildings_Media_Air.html#Buildings.Media.Air"
>Buildings.Media.Air</a>.isothermalCompressibility</h2>
<p>
<b>Isothermal compressibility factor</b>
</p>
<h3>Information</h3>

<p>
This function returns the isothermal compressibility coefficient.
The isothermal compressibility is
</p>
<p align="center" style="font-style:italic;">
&kappa;<sub>T</sub> = -1 &frasl; v &nbsp; (&part; v &frasl; &part; p)<sub>T</sub>
  = -1 &frasl; p,
</p>
<p>
where
<i>v</i> is the specific volume,
<i>T</i> is the temperature and
<i>p</i> is the pressure.
</p>

<p>Extends from <a href="../../msl/Modelica%203.2.1/help/Modelica_Media_Interfaces_PartialMedium.html#Modelica.Media.Interfaces.PartialMedium.isothermalCompressibility"
></a> (Return overall the isothermal compressibility factor).</p>
<h3>Inputs</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Inputs">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_Media_Interfaces_PartialMedium.html#Modelica.Media.Interfaces.PartialMedium.ThermodynamicState"
>ThermodynamicState</a></td><td>state</td><td>&nbsp;</td><td>Thermodynamic state record</td></tr>
</table>
<h3>Outputs</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Outputs">
<tr><th>Type</th><th>Name</th><th>Description</th></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.IsothermalCompressibility"
>IsothermalCompressibility</a></td><td>kappa</td><td>Isothermal compressibility [1/Pa]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">function</span> <span style="color: blue; font-weight: normal; font-style: normal;">extends </span>isothermalCompressibility <span style="color: #006400; font-weight: normal; font-style: normal;">
  &quot;Isothermal compressibility factor&quot;</span>
<span style="color: blue; font-weight: normal; font-style: normal;">algorithm </span>
  kappa := -1/state.p;
<span style="color: blue; font-weight: normal; font-style: normal;">end </span>isothermalCompressibility;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE saturationPressure<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Media.Air.densityI.png" alt="Buildings.Media.Air.saturationPressure" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Media.Air.saturationPressure"></a><a href="Buildings_Media_Air.html#Buildings.Media.Air"
>Buildings.Media.Air</a>.saturationPressure</h2>
<p>
<b>Saturation curve valid for 223.16 &lt;= T &lt;= 373.16 (and slightly outside with less accuracy)</b>
</p>
<h3>Information</h3>
<p>Extends from <a href="../../msl/Modelica%203.2.1/help/Modelica_Media_Interfaces_PartialCondensingGases.html#Modelica.Media.Interfaces.PartialCondensingGases.saturationPressure"
></a> (Return saturation pressure of condensing fluid).</p>
<h3>Inputs</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Inputs">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_Media_Interfaces_Types.html#Modelica.Media.Interfaces.Types.Temperature"
>Temperature</a></td><td>Tsat</td><td>&nbsp;</td><td>Saturation temperature [K]</td></tr>
</table>
<h3>Outputs</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Outputs">
<tr><th>Type</th><th>Name</th><th>Description</th></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_Media_Interfaces_Types.html#Modelica.Media.Interfaces.Types.AbsolutePressure"
>AbsolutePressure</a></td><td>psat</td><td>Saturation pressure [Pa]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">function</span> <span style="color: blue; font-weight: normal; font-style: normal;">extends </span>saturationPressure <span style="color: #006400; font-weight: normal; font-style: normal;">
  &quot;Saturation curve valid for 223.16 &lt;= T &lt;= 373.16 (and slightly outside with less accuracy)&quot;</span>

<span style="color: blue; font-weight: normal; font-style: normal;">algorithm </span>
  psat :=<span style="color: red; font-weight: normal; font-style: normal;"> Buildings.Utilities.Psychrometrics.Functions.saturationPressure</span>(Tsat);
<span style="color: blue; font-weight: normal; font-style: normal;">end </span>saturationPressure;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE specificEntropy<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Media.Air.densityI.png" alt="Buildings.Media.Air.specificEntropy" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Media.Air.specificEntropy"></a><a href="Buildings_Media_Air.html#Buildings.Media.Air"
>Buildings.Media.Air</a>.specificEntropy</h2>
<p>
<b>Return the specific entropy, only valid for phi&lt;1</b>
</p>
<h3>Information</h3>

<p>
This function computes the specific entropy.
</p>
<p>
The specific entropy of the mixture is obtained from
</p>
<p align="center" style="font-style:italic;">
s = s<sub>s</sub> + s<sub>m</sub>,
</p>
<p>
where
<i>s<sub>s</sub></i> is the entropy change due to the state change
(relative to the reference temperature) and
<i>s<sub>m</sub></i> is the entropy change due to mixing
of the dry air and water vapor.
</p>
<p>
The entropy change due to change in state is obtained from
</p>
<p align="center" style="font-style:italic;">
s<sub>s</sub> = c<sub>v</sub> ln(T/T<sub>0</sub>) + R ln(v/v<sub>0</sub>) <br/>
= c<sub>v</sub> ln(T/T<sub>0</sub>) + R ln(&rho;<sub>0</sub>/&rho;)
</p>
<p>If we assume <i>&rho; = p<sub>0</sub>/(R T)</i>,
and because <i>c<sub>p</sub> = c<sub>v</sub> + R</i>,
we can write
</p>
<p align="center" style="font-style:italic;">
s<sub>s</sub> = c<sub>v</sub> ln(T/T<sub>0</sub>) + R ln(T/T<sub>0</sub>) <br/>
=c<sub>p</sub> ln(T/T<sub>0</sub>).
</p>
<p>
Next, the entropy of mixing is obtained from a reversible isothermal
expansion process. Hence,
</p>
<p align="center" style="font-style:italic;">
  s<sub>m</sub> = -R &sum;<sub>i</sub>( X<sub>i</sub> &frasl; M<sub>i</sub>
  ln(Y<sub>i</sub> p/p<sub>0</sub>)),
</p>
<p>
where <i>R</i> is the gas constant,
<i>X</i> is the mass fraction,
<i>M</i> is the molar mass, and
<i>Y</i> is the mole fraction.
</p>
<p>
To obtain the state for a given pressure, entropy and mass fraction, use
<a href="Buildings_Media_Air.html#Buildings.Media.Air.setState_psX"
>
Buildings.Media.Air.setState_psX</a>.
</p>
<h4>Limitations</h4>
<p>
This function is only valid for a relative humidity below 100%.
</p>

<p>Extends from <a href="../../msl/Modelica%203.2.1/help/Modelica_Media_Interfaces_PartialMedium.html#Modelica.Media.Interfaces.PartialMedium.specificEntropy"
></a> (Return specific entropy).</p>
<h3>Inputs</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Inputs">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_Media_Interfaces_PartialMedium.html#Modelica.Media.Interfaces.PartialMedium.ThermodynamicState"
>ThermodynamicState</a></td><td>state</td><td>&nbsp;</td><td>Thermodynamic state record</td></tr>
</table>
<h3>Outputs</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Outputs">
<tr><th>Type</th><th>Name</th><th>Description</th></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_Media_Interfaces_Types.html#Modelica.Media.Interfaces.Types.SpecificEntropy"
>SpecificEntropy</a></td><td>s</td><td>Specific entropy [J/(kg.K)]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">function</span> <span style="color: blue; font-weight: normal; font-style: normal;">extends </span>specificEntropy <span style="color: #006400; font-weight: normal; font-style: normal;">
  &quot;Return the specific entropy, only valid for phi&lt;1&quot;</span>

<span style="color: blue; font-weight: normal; font-style: normal;">protected </span>
    <a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MoleFraction"
>Modelica.SIunits.MoleFraction</a>[2] Y <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Molar fraction&quot;</span>;
<span style="color: blue; font-weight: normal; font-style: normal;">algorithm </span>
    Y :=<span style="color: red; font-weight: normal; font-style: normal;"> massToMoleFractions</span>(
         state.X, {steam.MM,dryair.MM});
    s :=<span style="color: red; font-weight: normal; font-style: normal;"> specificHeatCapacityCp</span>(state) *<span style="color: red; font-weight: normal; font-style: normal;"> Modelica.Math.log</span>(state.T/reference_T)
         - Modelica.Constants.R *
         <span style="color: red; font-weight: normal; font-style: normal;">sum</span>(state.X[i]/MMX[i]*
             <span style="color: red; font-weight: normal; font-style: normal;">Modelica.Math.log</span>(<span style="color: red; font-weight: normal; font-style: normal;">max</span>(Y[i], Modelica.Constants.eps)*state.p/reference_p) <span style="color: blue; font-weight: normal; font-style: normal;">for </span>i<span style="color: blue; font-weight: normal; font-style: normal;"> in </span>1:2);
<span style="color: blue; font-weight: normal; font-style: normal;">end </span>specificEntropy;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE density_derp_T<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Media.Air.densityI.png" alt="Buildings.Media.Air.density_derp_T" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Media.Air.density_derp_T"></a><a href="Buildings_Media_Air.html#Buildings.Media.Air"
>Buildings.Media.Air</a>.density_derp_T</h2>
<p>
<b>Return the partial derivative of density with respect to pressure at constant temperature</b>
</p>
<h3>Information</h3>

<p>
This function returns the partial derivative of density
with respect to pressure at constant temperature.
</p>

<p>Extends from <a href="../../msl/Modelica%203.2.1/help/Modelica_Media_Interfaces_PartialMedium.html#Modelica.Media.Interfaces.PartialMedium.density_derp_T"
></a> (Return density derivative w.r.t. pressure at const temperature).</p>
<h3>Inputs</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Inputs">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_Media_Interfaces_PartialMedium.html#Modelica.Media.Interfaces.PartialMedium.ThermodynamicState"
>ThermodynamicState</a></td><td>state</td><td>&nbsp;</td><td>Thermodynamic state record</td></tr>
</table>
<h3>Outputs</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Outputs">
<tr><th>Type</th><th>Name</th><th>Description</th></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_Media_Interfaces_Types.html#Modelica.Media.Interfaces.Types.DerDensityByPressure"
>DerDensityByPressure</a></td><td>ddpT</td><td>Density derivative w.r.t. pressure [s2/m2]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">function</span> <span style="color: blue; font-weight: normal; font-style: normal;">extends </span>density_derp_T <span style="color: #006400; font-weight: normal; font-style: normal;">
  &quot;Return the partial derivative of density with respect to pressure at constant temperature&quot;</span>
<span style="color: blue; font-weight: normal; font-style: normal;">algorithm </span>
  ddpT := dStp/pStp;
<span style="color: blue; font-weight: normal; font-style: normal;">end </span>density_derp_T;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE density_derT_p<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Media.Air.densityI.png" alt="Buildings.Media.Air.density_derT_p" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Media.Air.density_derT_p"></a><a href="Buildings_Media_Air.html#Buildings.Media.Air"
>Buildings.Media.Air</a>.density_derT_p</h2>
<p>
<b>Return the partial derivative of density with respect to temperature at constant pressure</b>
</p>
<h3>Information</h3>

<p>
This function computes the derivative of density with respect to temperature
at constant pressure.
</p>

<p>Extends from <a href="../../msl/Modelica%203.2.1/help/Modelica_Media_Interfaces_PartialMedium.html#Modelica.Media.Interfaces.PartialMedium.density_derT_p"
></a> (Return density derivative w.r.t. temperature at constant pressure).</p>
<h3>Inputs</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Inputs">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_Media_Interfaces_PartialMedium.html#Modelica.Media.Interfaces.PartialMedium.ThermodynamicState"
>ThermodynamicState</a></td><td>state</td><td>&nbsp;</td><td>Thermodynamic state record</td></tr>
</table>
<h3>Outputs</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Outputs">
<tr><th>Type</th><th>Name</th><th>Description</th></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_Media_Interfaces_Types.html#Modelica.Media.Interfaces.Types.DerDensityByTemperature"
>DerDensityByTemperature</a></td><td>ddTp</td><td>Density derivative w.r.t. temperature [kg/(m3.K)]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">function</span> <span style="color: blue; font-weight: normal; font-style: normal;">extends </span>density_derT_p <span style="color: #006400; font-weight: normal; font-style: normal;">
  &quot;Return the partial derivative of density with respect to temperature at constant pressure&quot;</span>
<span style="color: blue; font-weight: normal; font-style: normal;">algorithm </span>
  ddTp := 0;

<span style="color: blue; font-weight: normal; font-style: normal;">end </span>density_derT_p;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE density_derX<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Media.Air.densityI.png" alt="Buildings.Media.Air.density_derX" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Media.Air.density_derX"></a><a href="Buildings_Media_Air.html#Buildings.Media.Air"
>Buildings.Media.Air</a>.density_derX</h2>
<p>
<b>Return the partial derivative of density with respect to mass fractions at constant pressure and temperature</b>
</p>
<h3>Information</h3>

<p>
This function returns the partial derivative of density
with respect to mass fraction.
This value is zero because in this medium, density is proportional
to pressure, but independent of the species concentration.
</p>

<p>Extends from <a href="../../msl/Modelica%203.2.1/help/Modelica_Media_Interfaces_PartialMedium.html#Modelica.Media.Interfaces.PartialMedium.density_derX"
></a> (Return density derivative w.r.t. mass fraction).</p>
<h3>Inputs</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Inputs">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_Media_Interfaces_PartialMedium.html#Modelica.Media.Interfaces.PartialMedium.ThermodynamicState"
>ThermodynamicState</a></td><td>state</td><td>&nbsp;</td><td>Thermodynamic state record</td></tr>
</table>
<h3>Outputs</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Outputs">
<tr><th>Type</th><th>Name</th><th>Description</th></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_Media_Interfaces_Types.html#Modelica.Media.Interfaces.Types.Density"
>Density</a></td><td>dddX[nX]</td><td>Derivative of density w.r.t. mass fraction [kg/m3]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">function</span> <span style="color: blue; font-weight: normal; font-style: normal;">extends </span>density_derX <span style="color: #006400; font-weight: normal; font-style: normal;">
  &quot;Return the partial derivative of density with respect to mass fractions at constant pressure and temperature&quot;</span>
<span style="color: blue; font-weight: normal; font-style: normal;">algorithm </span>
  dddX :=<span style="color: red; font-weight: normal; font-style: normal;"> fill</span>(0, nX);
<span style="color: blue; font-weight: normal; font-style: normal;">end </span>density_derX;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE specificHeatCapacityCp<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Media.Air.densityI.png" alt="Buildings.Media.Air.specificHeatCapacityCp" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Media.Air.specificHeatCapacityCp"></a><a href="Buildings_Media_Air.html#Buildings.Media.Air"
>Buildings.Media.Air</a>.specificHeatCapacityCp</h2>
<p>
<b>Specific heat capacity of gas mixture at constant pressure</b>
</p>
<h3>Information</h3>
<p>Extends from <a href="../../msl/Modelica%203.2.1/help/Modelica_Media_Interfaces_PartialMedium.html#Modelica.Media.Interfaces.PartialMedium.specificHeatCapacityCp"
></a> (Return specific heat capacity at constant pressure).</p>
<h3>Inputs</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Inputs">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_Media_Interfaces_PartialMedium.html#Modelica.Media.Interfaces.PartialMedium.ThermodynamicState"
>ThermodynamicState</a></td><td>state</td><td>&nbsp;</td><td>Thermodynamic state record</td></tr>
</table>
<h3>Outputs</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Outputs">
<tr><th>Type</th><th>Name</th><th>Description</th></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_Media_Interfaces_Types.html#Modelica.Media.Interfaces.Types.SpecificHeatCapacity"
>SpecificHeatCapacity</a></td><td>cp</td><td>Specific heat capacity at constant pressure [J/(kg.K)]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">replaceable </span><span style="color: blue; font-weight: normal; font-style: normal;">function</span> <span style="color: blue; font-weight: normal; font-style: normal;">extends </span>specificHeatCapacityCp <span style="color: #006400; font-weight: normal; font-style: normal;">
  &quot;Specific heat capacity of gas mixture at constant pressure&quot;</span>
  annotation(derivative=<a href="Buildings_Media_Air.html#Buildings.Media.Air.der_specificHeatCapacityCp"
>der_specificHeatCapacityCp</a>);
<span style="color: blue; font-weight: normal; font-style: normal;">algorithm </span>
  cp := dryair.cp*(1-state.X[Water]) +steam.cp*state.X[Water];
<span style="color: blue; font-weight: normal; font-style: normal;">end </span>specificHeatCapacityCp;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE specificHeatCapacityCv<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Media.Air.densityI.png" alt="Buildings.Media.Air.specificHeatCapacityCv" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Media.Air.specificHeatCapacityCv"></a><a href="Buildings_Media_Air.html#Buildings.Media.Air"
>Buildings.Media.Air</a>.specificHeatCapacityCv</h2>
<p>
<b>Specific heat capacity of gas mixture at constant volume</b>
</p>
<h3>Information</h3>
<p>Extends from <a href="../../msl/Modelica%203.2.1/help/Modelica_Media_Interfaces_PartialMedium.html#Modelica.Media.Interfaces.PartialMedium.specificHeatCapacityCv"
></a> (Return specific heat capacity at constant volume).</p>
<h3>Inputs</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Inputs">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_Media_Interfaces_PartialMedium.html#Modelica.Media.Interfaces.PartialMedium.ThermodynamicState"
>ThermodynamicState</a></td><td>state</td><td>&nbsp;</td><td>Thermodynamic state record</td></tr>
</table>
<h3>Outputs</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Outputs">
<tr><th>Type</th><th>Name</th><th>Description</th></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_Media_Interfaces_Types.html#Modelica.Media.Interfaces.Types.SpecificHeatCapacity"
>SpecificHeatCapacity</a></td><td>cv</td><td>Specific heat capacity at constant volume [J/(kg.K)]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">replaceable </span><span style="color: blue; font-weight: normal; font-style: normal;">function</span> <span style="color: blue; font-weight: normal; font-style: normal;">extends </span>specificHeatCapacityCv <span style="color: #006400; font-weight: normal; font-style: normal;">
  &quot;Specific heat capacity of gas mixture at constant volume&quot;</span>
  annotation(derivative=<a href="Buildings_Media_Air.html#Buildings.Media.Air.der_specificHeatCapacityCv"
>der_specificHeatCapacityCv</a>);
<span style="color: blue; font-weight: normal; font-style: normal;">algorithm </span>
  cv:= dryair.cv*(1-state.X[Water]) +steam.cv*state.X[Water];
<span style="color: blue; font-weight: normal; font-style: normal;">end </span>specificHeatCapacityCv;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE setState_dTX<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Media.Air.densityI.png" alt="Buildings.Media.Air.setState_dTX" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Media.Air.setState_dTX"></a><a href="Buildings_Media_Air.html#Buildings.Media.Air"
>Buildings.Media.Air</a>.setState_dTX</h2>
<p>
<b>Return thermodynamic state as function of density d, temperature T and composition X</b>
</p>
<h3>Information</h3>

<p>
The <a href="../../msl/Modelica%203.2.1/help/Modelica_Media_Interfaces_PartialMixtureMedium.html#Modelica.Media.Interfaces.PartialMixtureMedium.ThermodynamicState"
>thermodynamic state record</a>
    is computed from density <code>d</code>, temperature <code>T</code> and composition <code>X</code>.
</p>

<p>Extends from <a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Function"
>Modelica.Icons.Function</a> (Icon for functions).</p>
<h3>Inputs</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Inputs">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_Media_Interfaces_Types.html#Modelica.Media.Interfaces.Types.Density"
>Density</a></td><td>d</td><td>&nbsp;</td><td>Density [kg/m3]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_Media_Interfaces_Types.html#Modelica.Media.Interfaces.Types.Temperature"
>Temperature</a></td><td>T</td><td>&nbsp;</td><td>Temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_Media_Interfaces_Types.html#Modelica.Media.Interfaces.Types.MassFraction"
>MassFraction</a></td><td>X[:]</td><td>reference_X</td><td>Mass fractions [kg/kg]</td></tr>
</table>
<h3>Outputs</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Outputs">
<tr><th>Type</th><th>Name</th><th>Description</th></tr>
<tr><td><a href="Buildings_Media_Air.html#Buildings.Media.Air.ThermodynamicState"
>ThermodynamicState</a></td><td>state</td><td>Thermodynamic state</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">function</span> setState_dTX <span style="color: #006400; font-weight: normal; font-style: normal;">
  &quot;Return thermodynamic state as function of density d, temperature T and composition X&quot;</span>
  <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Function"
>Modelica.Icons.Function</a>;
  <span style="color: blue; font-weight: normal; font-style: normal;">input </span><a href="../../msl/Modelica%203.2.1/help/Modelica_Media_Interfaces_Types.html#Modelica.Media.Interfaces.Types.Density"
>Density</a> d <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Density&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">input </span><a href="../../msl/Modelica%203.2.1/help/Modelica_Media_Interfaces_Types.html#Modelica.Media.Interfaces.Types.Temperature"
>Temperature</a> T <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Temperature&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">input </span><a href="../../msl/Modelica%203.2.1/help/Modelica_Media_Interfaces_Types.html#Modelica.Media.Interfaces.Types.MassFraction"
>MassFraction</a> X[:]=reference_X <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Mass fractions&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">output </span><a href="Buildings_Media_Air.html#Buildings.Media.Air.ThermodynamicState"
>ThermodynamicState</a> state <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Thermodynamic state&quot;</span>;

<span style="color: blue; font-weight: normal; font-style: normal;">algorithm </span>
  <span style="color: #006400; font-weight: normal; font-style: normal;">  // Note that d/dStp = p/pStp, hence p = d*pStp/dStp</span>
    state := <span style="color: blue; font-weight: normal; font-style: normal;">if </span><span style="color: red; font-weight: normal; font-style: normal;">size</span>(X, 1) == nX<span style="color: blue; font-weight: normal; font-style: normal;"> then </span>
               <span style="color: red; font-weight: normal; font-style: normal;">ThermodynamicState</span>(p=d*pStp/dStp, T=T, X=X)<span style="color: blue; font-weight: normal; font-style: normal;">
             else </span>
               <span style="color: red; font-weight: normal; font-style: normal;">ThermodynamicState</span>(p=d*pStp/dStp,
                                  T=T,
                                  X=<span style="color: red; font-weight: normal; font-style: normal;">cat</span>(1, X, {1 -<span style="color: red; font-weight: normal; font-style: normal;"> sum</span>(X)}));
<span style="color: blue; font-weight: normal; font-style: normal;">end </span>setState_dTX;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE setState_phX<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Media.Air.densityI.png" alt="Buildings.Media.Air.setState_phX" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Media.Air.setState_phX"></a><a href="Buildings_Media_Air.html#Buildings.Media.Air"
>Buildings.Media.Air</a>.setState_phX</h2>
<p>
<b>Return thermodynamic state as function of pressure p, specific enthalpy h and composition X</b>
</p>
<h3>Information</h3>

The <a href="../../msl/Modelica%203.2.1/help/Modelica_Media_Interfaces_PartialMixtureMedium.html#Modelica.Media.Interfaces.PartialMixtureMedium.ThermodynamicState"
>
thermodynamic state record</a> is computed from pressure p, specific enthalpy h and composition X.

<p>Extends from <a href="../../msl/Modelica%203.2.1/help/Modelica_Media_Interfaces_PartialMedium.html#Modelica.Media.Interfaces.PartialMedium.setState_phX"
></a> (Return thermodynamic state as function of p, h and composition X or Xi).</p>
<h3>Inputs</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Inputs">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_Media_Interfaces_Types.html#Modelica.Media.Interfaces.Types.AbsolutePressure"
>AbsolutePressure</a></td><td>p</td><td>&nbsp;</td><td>Pressure [Pa]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_Media_Interfaces_Types.html#Modelica.Media.Interfaces.Types.SpecificEnthalpy"
>SpecificEnthalpy</a></td><td>h</td><td>&nbsp;</td><td>Specific enthalpy [J/kg]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_Media_Interfaces_Types.html#Modelica.Media.Interfaces.Types.MassFraction"
>MassFraction</a></td><td>X[:]</td><td>reference_X</td><td>Mass fractions [kg/kg]</td></tr>
</table>
<h3>Outputs</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Outputs">
<tr><th>Type</th><th>Name</th><th>Description</th></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_Media_Interfaces_PartialMedium.html#Modelica.Media.Interfaces.PartialMedium.ThermodynamicState"
>ThermodynamicState</a></td><td>state</td><td>Thermodynamic state record</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">function</span> <span style="color: blue; font-weight: normal; font-style: normal;">extends </span>setState_phX <span style="color: #006400; font-weight: normal; font-style: normal;">
  &quot;Return thermodynamic state as function of pressure p, specific enthalpy h and composition X&quot;</span>
<span style="color: blue; font-weight: normal; font-style: normal;">algorithm </span>
  state := <span style="color: blue; font-weight: normal; font-style: normal;">if </span><span style="color: red; font-weight: normal; font-style: normal;">size</span>(X, 1) == nX<span style="color: blue; font-weight: normal; font-style: normal;"> then </span>
    <span style="color: red; font-weight: normal; font-style: normal;">ThermodynamicState</span>(p=p, T=<span style="color: red; font-weight: normal; font-style: normal;">temperature_phX</span>(p, h, X), X=X)<span style="color: blue; font-weight: normal; font-style: normal;">
 else </span>
    <span style="color: red; font-weight: normal; font-style: normal;">ThermodynamicState</span>(p=p, T=<span style="color: red; font-weight: normal; font-style: normal;">temperature_phX</span>(p, h, X), X=<span style="color: red; font-weight: normal; font-style: normal;">cat</span>(1, X, {1 -<span style="color: red; font-weight: normal; font-style: normal;"> sum</span>(X)}));
<span style="color: blue; font-weight: normal; font-style: normal;">end </span>setState_phX;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE setState_pTX<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Media.Air.densityI.png" alt="Buildings.Media.Air.setState_pTX" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Media.Air.setState_pTX"></a><a href="Buildings_Media_Air.html#Buildings.Media.Air"
>Buildings.Media.Air</a>.setState_pTX</h2>
<p>
<b>Return thermodynamic state as function of p, T and composition X or Xi</b>
</p>
<h3>Information</h3>

The <a href="../../msl/Modelica%203.2.1/help/Modelica_Media_Interfaces_PartialMixtureMedium.html#Modelica.Media.Interfaces.PartialMixtureMedium.ThermodynamicState"
>
thermodynamic state record</a> is computed from pressure p, temperature T and composition X.

<p>Extends from <a href="../../msl/Modelica%203.2.1/help/Modelica_Media_Interfaces_PartialMedium.html#Modelica.Media.Interfaces.PartialMedium.setState_pTX"
></a> (Return thermodynamic state as function of p, T and composition X or Xi).</p>
<h3>Inputs</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Inputs">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_Media_Interfaces_Types.html#Modelica.Media.Interfaces.Types.AbsolutePressure"
>AbsolutePressure</a></td><td>p</td><td>&nbsp;</td><td>Pressure [Pa]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_Media_Interfaces_Types.html#Modelica.Media.Interfaces.Types.Temperature"
>Temperature</a></td><td>T</td><td>&nbsp;</td><td>Temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_Media_Interfaces_Types.html#Modelica.Media.Interfaces.Types.MassFraction"
>MassFraction</a></td><td>X[:]</td><td>reference_X</td><td>Mass fractions [kg/kg]</td></tr>
</table>
<h3>Outputs</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Outputs">
<tr><th>Type</th><th>Name</th><th>Description</th></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_Media_Interfaces_PartialMedium.html#Modelica.Media.Interfaces.PartialMedium.ThermodynamicState"
>ThermodynamicState</a></td><td>state</td><td>Thermodynamic state record</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">function</span> <span style="color: blue; font-weight: normal; font-style: normal;">extends </span>setState_pTX <span style="color: #006400; font-weight: normal; font-style: normal;">
  &quot;Return thermodynamic state as function of p, T and composition X or Xi&quot;</span>
<span style="color: blue; font-weight: normal; font-style: normal;">algorithm </span>
    state := <span style="color: blue; font-weight: normal; font-style: normal;">if </span><span style="color: red; font-weight: normal; font-style: normal;">size</span>(X, 1) == nX<span style="color: blue; font-weight: normal; font-style: normal;"> then </span>
                <span style="color: red; font-weight: normal; font-style: normal;">ThermodynamicState</span>(p=p, T=T, X=X)<span style="color: blue; font-weight: normal; font-style: normal;">
             else </span>
                <span style="color: red; font-weight: normal; font-style: normal;">ThermodynamicState</span>(p=p, T=T, X=<span style="color: red; font-weight: normal; font-style: normal;">cat</span>(1, X, {1 -<span style="color: red; font-weight: normal; font-style: normal;"> sum</span>(X)}));
<span style="color: blue; font-weight: normal; font-style: normal;">end </span>setState_pTX;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE setState_psX<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Media.Air.densityI.png" alt="Buildings.Media.Air.setState_psX" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Media.Air.setState_psX"></a><a href="Buildings_Media_Air.html#Buildings.Media.Air"
>Buildings.Media.Air</a>.setState_psX</h2>
<p>
<b>Return the thermodynamic state as function of p, s and composition X or Xi</b>
</p>
<h3>Information</h3>

<p>
This function returns the thermodynamic state based on pressure,
specific entropy and mass fraction.
</p>
<p>
The state is computed by symbolically solving
<a href="Buildings_Media_Air.html#Buildings.Media.Air.specificEntropy"
>
Buildings.Media.Air.specificEntropy</a>
for temperature.
</p>

<p>Extends from <a href="../../msl/Modelica%203.2.1/help/Modelica_Media_Interfaces_PartialMedium.html#Modelica.Media.Interfaces.PartialMedium.setState_psX"
></a> (Return thermodynamic state as function of p, s and composition X or Xi).</p>
<h3>Inputs</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Inputs">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_Media_Interfaces_Types.html#Modelica.Media.Interfaces.Types.AbsolutePressure"
>AbsolutePressure</a></td><td>p</td><td>&nbsp;</td><td>Pressure [Pa]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_Media_Interfaces_Types.html#Modelica.Media.Interfaces.Types.SpecificEntropy"
>SpecificEntropy</a></td><td>s</td><td>&nbsp;</td><td>Specific entropy [J/(kg.K)]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_Media_Interfaces_Types.html#Modelica.Media.Interfaces.Types.MassFraction"
>MassFraction</a></td><td>X[:]</td><td>reference_X</td><td>Mass fractions [kg/kg]</td></tr>
</table>
<h3>Outputs</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Outputs">
<tr><th>Type</th><th>Name</th><th>Description</th></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_Media_Interfaces_PartialMedium.html#Modelica.Media.Interfaces.PartialMedium.ThermodynamicState"
>ThermodynamicState</a></td><td>state</td><td>Thermodynamic state record</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">function</span> <span style="color: blue; font-weight: normal; font-style: normal;">extends </span>setState_psX <span style="color: #006400; font-weight: normal; font-style: normal;">
  &quot;Return the thermodynamic state as function of p, s and composition X or Xi&quot;</span>
<span style="color: blue; font-weight: normal; font-style: normal;">protected </span>
    <a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFraction"
>Modelica.SIunits.MassFraction</a>[2] X_int=
      <span style="color: blue; font-weight: normal; font-style: normal;">if </span><span style="color: red; font-weight: normal; font-style: normal;">size</span>(X, 1) == nX<span style="color: blue; font-weight: normal; font-style: normal;"> then </span>X<span style="color: blue; font-weight: normal; font-style: normal;"> else </span><span style="color: red; font-weight: normal; font-style: normal;">cat</span>(1, X, {1 -<span style="color: red; font-weight: normal; font-style: normal;"> sum</span>(X)}) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Mass fraction&quot;</span>;
    <a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MoleFraction"
>Modelica.SIunits.MoleFraction</a>[2] Y <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Molar fraction&quot;</span>;
    <a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Modelica.SIunits.Temperature</a> T <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Temperature&quot;</span>;
<span style="color: blue; font-weight: normal; font-style: normal;">algorithm </span>
   Y :=<span style="color: red; font-weight: normal; font-style: normal;"> massToMoleFractions</span>(
         X_int, {steam.MM,dryair.MM});
  <span style="color: #006400; font-weight: normal; font-style: normal;">  // The next line is obtained from symbolic solving the</span>
  <span style="color: #006400; font-weight: normal; font-style: normal;">  // specificEntropy function for T.</span>
  <span style="color: #006400; font-weight: normal; font-style: normal;">  // In this formulation, we can set T to any value when calling</span>
  <span style="color: #006400; font-weight: normal; font-style: normal;">  // specificHeatCapacityCp as cp does not depend on T.</span>
    T := 273.15 *<span style="color: red; font-weight: normal; font-style: normal;"> Modelica.Math.exp</span>((s + Modelica.Constants.R *
           <span style="color: red; font-weight: normal; font-style: normal;">sum</span>(X_int[i]/MMX[i]*
             <span style="color: red; font-weight: normal; font-style: normal;">Modelica.Math.log</span>(<span style="color: red; font-weight: normal; font-style: normal;">max</span>(Y[i], Modelica.Constants.eps)) <span style="color: blue; font-weight: normal; font-style: normal;">for </span>i<span style="color: blue; font-weight: normal; font-style: normal;"> in </span>1:2))
             /<span style="color: red; font-weight: normal; font-style: normal;"> specificHeatCapacityCp</span>(<span style="color: red; font-weight: normal; font-style: normal;">setState_pTX</span>(p=p,
                                                   T=273.15,
                                                   X=X_int)));

    state :=<span style="color: red; font-weight: normal; font-style: normal;"> ThermodynamicState</span>(p=p,
                                T=T,
                                X=X_int);

<span style="color: blue; font-weight: normal; font-style: normal;">end </span>setState_psX;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE specificEnthalpy<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Media.Air.densityI.png" alt="Buildings.Media.Air.specificEnthalpy" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Media.Air.specificEnthalpy"></a><a href="Buildings_Media_Air.html#Buildings.Media.Air"
>Buildings.Media.Air</a>.specificEnthalpy</h2>
<p>
<b>Compute specific enthalpy from pressure, temperature and mass fraction</b>
</p>
<h3>Information</h3>
<p>Extends from <a href="../../msl/Modelica%203.2.1/help/Modelica_Media_Interfaces_PartialMedium.html#Modelica.Media.Interfaces.PartialMedium.specificEnthalpy"
></a> (Return specific enthalpy).</p>
<h3>Inputs</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Inputs">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_Media_Interfaces_PartialMedium.html#Modelica.Media.Interfaces.PartialMedium.ThermodynamicState"
>ThermodynamicState</a></td><td>state</td><td>&nbsp;</td><td>Thermodynamic state record</td></tr>
</table>
<h3>Outputs</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Outputs">
<tr><th>Type</th><th>Name</th><th>Description</th></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_Media_Interfaces_Types.html#Modelica.Media.Interfaces.Types.SpecificEnthalpy"
>SpecificEnthalpy</a></td><td>h</td><td>Specific enthalpy [J/kg]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">replaceable </span><span style="color: blue; font-weight: normal; font-style: normal;">function</span> <span style="color: blue; font-weight: normal; font-style: normal;">extends </span>specificEnthalpy <span style="color: #006400; font-weight: normal; font-style: normal;">
  &quot;Compute specific enthalpy from pressure, temperature and mass fraction&quot;</span>
<span style="color: blue; font-weight: normal; font-style: normal;">algorithm </span>
  h := (state.T - reference_T)*dryair.cp * (1 - state.X[Water]) +
       ((state.T-reference_T) * steam.cp + h_fg) * state.X[Water];
<span style="color: blue; font-weight: normal; font-style: normal;">end </span>specificEnthalpy;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE specificEnthalpy_pTX<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Media.Air.densityI.png" alt="Buildings.Media.Air.specificEnthalpy_pTX" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Media.Air.specificEnthalpy_pTX"></a><a href="Buildings_Media_Air.html#Buildings.Media.Air"
>Buildings.Media.Air</a>.specificEnthalpy_pTX</h2>
<p>
<b>Specific enthalpy</b>
</p>
<h3>Information</h3>

Specific enthalpy as a function of temperature and species concentration.
The pressure is input for compatibility with the medium models, but the specific enthalpy
is independent of the pressure.

<p>Extends from <a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Function"
>Modelica.Icons.Function</a> (Icon for functions).</p>
<h3>Inputs</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Inputs">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Pressure"
>Pressure</a></td><td>p</td><td>&nbsp;</td><td>Pressure [Pa]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>T</td><td>&nbsp;</td><td>Temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFraction"
>MassFraction</a></td><td>X[:]</td><td>&nbsp;</td><td>Mass fractions of moist air [1]</td></tr>
</table>
<h3>Outputs</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Outputs">
<tr><th>Type</th><th>Name</th><th>Description</th></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.SpecificEnthalpy"
>SpecificEnthalpy</a></td><td>h</td><td>Specific enthalpy at p, T, X [J/kg]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">replaceable </span><span style="color: blue; font-weight: normal; font-style: normal;">function</span> specificEnthalpy_pTX <span style="color: #006400; font-weight: normal; font-style: normal;">
  &quot;Specific enthalpy&quot;</span>
  <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Function"
>Modelica.Icons.Function</a>;
  <span style="color: blue; font-weight: normal; font-style: normal;">input </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Pressure"
>Modelica.SIunits.Pressure</a> p <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Pressure&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">input </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Modelica.SIunits.Temperature</a> T <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Temperature&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">input </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFraction"
>Modelica.SIunits.MassFraction</a> X[:] <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Mass fractions of moist air&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">output </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.SpecificEnthalpy"
>Modelica.SIunits.SpecificEnthalpy</a> h <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Specific enthalpy at p, T, X&quot;</span>;

<span style="color: blue; font-weight: normal; font-style: normal;">algorithm </span>
  h :=<span style="color: red; font-weight: normal; font-style: normal;"> specificEnthalpy</span>(<span style="color: red; font-weight: normal; font-style: normal;">setState_pTX</span>(p, T, X));
<span style="color: blue; font-weight: normal; font-style: normal;">end </span>specificEnthalpy_pTX;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE specificGibbsEnergy<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Media.Air.densityI.png" alt="Buildings.Media.Air.specificGibbsEnergy" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Media.Air.specificGibbsEnergy"></a><a href="Buildings_Media_Air.html#Buildings.Media.Air"
>Buildings.Media.Air</a>.specificGibbsEnergy</h2>
<p>
<b>Specific Gibbs energy</b>
</p>
<h3>Information</h3>
<p>Extends from <a href="../../msl/Modelica%203.2.1/help/Modelica_Media_Interfaces_PartialMedium.html#Modelica.Media.Interfaces.PartialMedium.specificGibbsEnergy"
></a> (Return specific Gibbs energy).</p>
<h3>Inputs</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Inputs">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_Media_Interfaces_PartialMedium.html#Modelica.Media.Interfaces.PartialMedium.ThermodynamicState"
>ThermodynamicState</a></td><td>state</td><td>&nbsp;</td><td>Thermodynamic state record</td></tr>
</table>
<h3>Outputs</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Outputs">
<tr><th>Type</th><th>Name</th><th>Description</th></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_Media_Interfaces_Types.html#Modelica.Media.Interfaces.Types.SpecificEnergy"
>SpecificEnergy</a></td><td>g</td><td>Specific Gibbs energy [J/kg]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">replaceable </span><span style="color: blue; font-weight: normal; font-style: normal;">function</span> <span style="color: blue; font-weight: normal; font-style: normal;">extends </span>specificGibbsEnergy <span style="color: #006400; font-weight: normal; font-style: normal;">
  &quot;Specific Gibbs energy&quot;</span>
<span style="color: blue; font-weight: normal; font-style: normal;">algorithm </span>
  g :=<span style="color: red; font-weight: normal; font-style: normal;"> specificEnthalpy</span>(state) - state.T*<span style="color: red; font-weight: normal; font-style: normal;">specificEntropy</span>(state);
<span style="color: blue; font-weight: normal; font-style: normal;">end </span>specificGibbsEnergy;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE specificHelmholtzEnergy<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Media.Air.densityI.png" alt="Buildings.Media.Air.specificHelmholtzEnergy" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Media.Air.specificHelmholtzEnergy"></a><a href="Buildings_Media_Air.html#Buildings.Media.Air"
>Buildings.Media.Air</a>.specificHelmholtzEnergy</h2>
<p>
<b>Specific Helmholtz energy</b>
</p>
<h3>Information</h3>
<p>Extends from <a href="../../msl/Modelica%203.2.1/help/Modelica_Media_Interfaces_PartialMedium.html#Modelica.Media.Interfaces.PartialMedium.specificHelmholtzEnergy"
></a> (Return specific Helmholtz energy).</p>
<h3>Inputs</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Inputs">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_Media_Interfaces_PartialMedium.html#Modelica.Media.Interfaces.PartialMedium.ThermodynamicState"
>ThermodynamicState</a></td><td>state</td><td>&nbsp;</td><td>Thermodynamic state record</td></tr>
</table>
<h3>Outputs</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Outputs">
<tr><th>Type</th><th>Name</th><th>Description</th></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_Media_Interfaces_Types.html#Modelica.Media.Interfaces.Types.SpecificEnergy"
>SpecificEnergy</a></td><td>f</td><td>Specific Helmholtz energy [J/kg]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">replaceable </span><span style="color: blue; font-weight: normal; font-style: normal;">function</span> <span style="color: blue; font-weight: normal; font-style: normal;">extends </span>specificHelmholtzEnergy <span style="color: #006400; font-weight: normal; font-style: normal;">
  &quot;Specific Helmholtz energy&quot;</span>
<span style="color: blue; font-weight: normal; font-style: normal;">algorithm </span>
  f :=<span style="color: red; font-weight: normal; font-style: normal;"> specificEnthalpy</span>(state) -<span style="color: red; font-weight: normal; font-style: normal;"> gasConstant</span>(state)*state.T - state.T*<span style="color: red; font-weight: normal; font-style: normal;">specificEntropy</span>(state);
<span style="color: blue; font-weight: normal; font-style: normal;">end </span>specificHelmholtzEnergy;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE isentropicEnthalpy<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Media.Air.densityI.png" alt="Buildings.Media.Air.isentropicEnthalpy" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Media.Air.isentropicEnthalpy"></a><a href="Buildings_Media_Air.html#Buildings.Media.Air"
>Buildings.Media.Air</a>.isentropicEnthalpy</h2>
<p>
<b>Return the isentropic enthalpy</b>
</p>
<h3>Information</h3>

<p>
This function computes the specific enthalpy for
an isentropic state change from the temperature
that corresponds to the state <code>refState</code>
to <code>reference_T</code>.
</p>

<p>Extends from <a href="../../msl/Modelica%203.2.1/help/Modelica_Media_Interfaces_PartialMedium.html#Modelica.Media.Interfaces.PartialMedium.isentropicEnthalpy"
></a> (Return isentropic enthalpy).</p>
<h3>Inputs</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Inputs">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_Media_Interfaces_Types.html#Modelica.Media.Interfaces.Types.AbsolutePressure"
>AbsolutePressure</a></td><td>p_downstream</td><td>&nbsp;</td><td>Downstream pressure [Pa]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_Media_Interfaces_PartialMedium.html#Modelica.Media.Interfaces.PartialMedium.ThermodynamicState"
>ThermodynamicState</a></td><td>refState</td><td>&nbsp;</td><td>Reference state for entropy</td></tr>
</table>
<h3>Outputs</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Outputs">
<tr><th>Type</th><th>Name</th><th>Description</th></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_Media_Interfaces_Types.html#Modelica.Media.Interfaces.Types.SpecificEnthalpy"
>SpecificEnthalpy</a></td><td>h_is</td><td>Isentropic enthalpy [J/kg]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">function</span> <span style="color: blue; font-weight: normal; font-style: normal;">extends </span>isentropicEnthalpy <span style="color: #006400; font-weight: normal; font-style: normal;">
  &quot;Return the isentropic enthalpy&quot;</span>
<span style="color: blue; font-weight: normal; font-style: normal;">algorithm </span>
  h_is :=<span style="color: red; font-weight: normal; font-style: normal;"> specificEnthalpy</span>(<span style="color: red; font-weight: normal; font-style: normal;">setState_psX</span>(
            p=p_downstream,
            s=<span style="color: red; font-weight: normal; font-style: normal;">specificEntropy</span>(refState),
            X=refState.X));
<span style="color: blue; font-weight: normal; font-style: normal;">end </span>isentropicEnthalpy;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE specificInternalEnergy<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Media.Air.densityI.png" alt="Buildings.Media.Air.specificInternalEnergy" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Media.Air.specificInternalEnergy"></a><a href="Buildings_Media_Air.html#Buildings.Media.Air"
>Buildings.Media.Air</a>.specificInternalEnergy</h2>
<p>
<b>Specific internal energy</b>
</p>
<h3>Information</h3>
<p>Extends from <a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Function"
>Modelica.Icons.Function</a> (Icon for functions), <a href="../../msl/Modelica%203.2.1/help/Modelica_Media_Interfaces_PartialMedium.html#Modelica.Media.Interfaces.PartialMedium.specificInternalEnergy"
></a> (Return specific internal energy).</p>
<h3>Inputs</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Inputs">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_Media_Interfaces_PartialMedium.html#Modelica.Media.Interfaces.PartialMedium.ThermodynamicState"
>ThermodynamicState</a></td><td>state</td><td>&nbsp;</td><td>Thermodynamic state record</td></tr>
</table>
<h3>Outputs</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Outputs">
<tr><th>Type</th><th>Name</th><th>Description</th></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_Media_Interfaces_Types.html#Modelica.Media.Interfaces.Types.SpecificEnergy"
>SpecificEnergy</a></td><td>u</td><td>Specific internal energy [J/kg]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">function</span> <span style="color: blue; font-weight: normal; font-style: normal;">extends </span>specificInternalEnergy <span style="color: #006400; font-weight: normal; font-style: normal;">
  &quot;Specific internal energy&quot;</span>
  <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Function"
>Modelica.Icons.Function</a>;
<span style="color: blue; font-weight: normal; font-style: normal;">algorithm </span>
  u :=<span style="color: red; font-weight: normal; font-style: normal;"> specificEnthalpy</span>(state) - pStp/dStp;
<span style="color: blue; font-weight: normal; font-style: normal;">end </span>specificInternalEnergy;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE temperature<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Media.Air.densityI.png" alt="Buildings.Media.Air.temperature" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Media.Air.temperature"></a><a href="Buildings_Media_Air.html#Buildings.Media.Air"
>Buildings.Media.Air</a>.temperature</h2>
<p>
<b>Return temperature of ideal gas as a function of the thermodynamic state record</b>
</p>
<h3>Information</h3>

Temperature is returned from the thermodynamic state record input as a simple assignment.

<p>Extends from <a href="../../msl/Modelica%203.2.1/help/Modelica_Media_Interfaces_PartialMedium.html#Modelica.Media.Interfaces.PartialMedium.temperature"
></a> (Return temperature).</p>
<h3>Inputs</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Inputs">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_Media_Interfaces_PartialMedium.html#Modelica.Media.Interfaces.PartialMedium.ThermodynamicState"
>ThermodynamicState</a></td><td>state</td><td>&nbsp;</td><td>Thermodynamic state record</td></tr>
</table>
<h3>Outputs</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Outputs">
<tr><th>Type</th><th>Name</th><th>Description</th></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_Media_Interfaces_Types.html#Modelica.Media.Interfaces.Types.Temperature"
>Temperature</a></td><td>T</td><td>Temperature [K]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">function</span> <span style="color: blue; font-weight: normal; font-style: normal;">extends </span>temperature <span style="color: #006400; font-weight: normal; font-style: normal;">
  &quot;Return temperature of ideal gas as a function of the thermodynamic state record&quot;</span>
<span style="color: blue; font-weight: normal; font-style: normal;">algorithm </span>
  T := state.T;
<span style="color: blue; font-weight: normal; font-style: normal;">end </span>temperature;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE molarMass<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Media.Air.densityI.png" alt="Buildings.Media.Air.molarMass" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Media.Air.molarMass"></a><a href="Buildings_Media_Air.html#Buildings.Media.Air"
>Buildings.Media.Air</a>.molarMass</h2>
<p>
<b>Return the molar mass</b>
</p>
<h3>Information</h3>

<p>
This function returns the molar mass.
</p>

<p>Extends from <a href="../../msl/Modelica%203.2.1/help/Modelica_Media_Interfaces_PartialMedium.html#Modelica.Media.Interfaces.PartialMedium.molarMass"
></a> (Return the molar mass of the medium).</p>
<h3>Inputs</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Inputs">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_Media_Interfaces_PartialMedium.html#Modelica.Media.Interfaces.PartialMedium.ThermodynamicState"
>ThermodynamicState</a></td><td>state</td><td>&nbsp;</td><td>Thermodynamic state record</td></tr>
</table>
<h3>Outputs</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Outputs">
<tr><th>Type</th><th>Name</th><th>Description</th></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_Media_Interfaces_Types.html#Modelica.Media.Interfaces.Types.MolarMass"
>MolarMass</a></td><td>MM</td><td>Mixture molar mass [kg/mol]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">function</span> <span style="color: blue; font-weight: normal; font-style: normal;">extends </span>molarMass <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Return the molar mass&quot;</span>
<span style="color: blue; font-weight: normal; font-style: normal;">algorithm </span>
    MM := 1/(state.X[Water]/MMX[Water]+(1.0-state.X[Water])/MMX[Air]);
<span style="color: blue; font-weight: normal; font-style: normal;">end </span>molarMass;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE temperature_phX<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Media.Air.densityI.png" alt="Buildings.Media.Air.temperature_phX" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Media.Air.temperature_phX"></a><a href="Buildings_Media_Air.html#Buildings.Media.Air"
>Buildings.Media.Air</a>.temperature_phX</h2>
<p>
<b>Compute temperature from specific enthalpy and mass fraction</b>
</p>
<h3>Information</h3>

Temperature as a function of specific enthalpy and species concentration.
The pressure is input for compatibility with the medium models, but the temperature
is independent of the pressure.

<p>Extends from <a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Function"
>Modelica.Icons.Function</a> (Icon for functions).</p>
<h3>Inputs</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Inputs">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_Media_Interfaces_Types.html#Modelica.Media.Interfaces.Types.AbsolutePressure"
>AbsolutePressure</a></td><td>p</td><td>&nbsp;</td><td>Pressure [Pa]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_Media_Interfaces_Types.html#Modelica.Media.Interfaces.Types.SpecificEnthalpy"
>SpecificEnthalpy</a></td><td>h</td><td>&nbsp;</td><td>specific enthalpy [J/kg]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_Media_Interfaces_Types.html#Modelica.Media.Interfaces.Types.MassFraction"
>MassFraction</a></td><td>X[:]</td><td>&nbsp;</td><td>mass fractions of composition [kg/kg]</td></tr>
</table>
<h3>Outputs</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Outputs">
<tr><th>Type</th><th>Name</th><th>Description</th></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_Media_Interfaces_Types.html#Modelica.Media.Interfaces.Types.Temperature"
>Temperature</a></td><td>T</td><td>temperature [K]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">replaceable </span><span style="color: blue; font-weight: normal; font-style: normal;">function</span> temperature_phX <span style="color: #006400; font-weight: normal; font-style: normal;">
  &quot;Compute temperature from specific enthalpy and mass fraction&quot;</span>
    <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Function"
>Modelica.Icons.Function</a>;
  <span style="color: blue; font-weight: normal; font-style: normal;">input </span><a href="../../msl/Modelica%203.2.1/help/Modelica_Media_Interfaces_Types.html#Modelica.Media.Interfaces.Types.AbsolutePressure"
>AbsolutePressure</a> p <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Pressure&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">input </span><a href="../../msl/Modelica%203.2.1/help/Modelica_Media_Interfaces_Types.html#Modelica.Media.Interfaces.Types.SpecificEnthalpy"
>SpecificEnthalpy</a> h <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;specific enthalpy&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">input </span><a href="../../msl/Modelica%203.2.1/help/Modelica_Media_Interfaces_Types.html#Modelica.Media.Interfaces.Types.MassFraction"
>MassFraction</a>[:] X <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;mass fractions of composition&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">output </span><a href="../../msl/Modelica%203.2.1/help/Modelica_Media_Interfaces_Types.html#Modelica.Media.Interfaces.Types.Temperature"
>Temperature</a> T <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;temperature&quot;</span>;
<span style="color: blue; font-weight: normal; font-style: normal;">algorithm </span>
  T := reference_T + (h - h_fg * X[Water])
       /((1 - X[Water])*dryair.cp + X[Water] * steam.cp);
<span style="color: blue; font-weight: normal; font-style: normal;">end </span>temperature_phX;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE thermalConductivity<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Media.Air.densityI.png" alt="Buildings.Media.Air.thermalConductivity" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Media.Air.thermalConductivity"></a><a href="Buildings_Media_Air.html#Buildings.Media.Air"
>Buildings.Media.Air</a>.thermalConductivity</h2>
<p>
<b>Thermal conductivity of dry air as a polynomial in the temperature</b>
</p>
<h3>Information</h3>
<p>Extends from <a href="../../msl/Modelica%203.2.1/help/Modelica_Media_Interfaces_PartialMedium.html#Modelica.Media.Interfaces.PartialMedium.thermalConductivity"
></a> (Return thermal conductivity).</p>
<h3>Inputs</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Inputs">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_Media_Interfaces_PartialMedium.html#Modelica.Media.Interfaces.PartialMedium.ThermodynamicState"
>ThermodynamicState</a></td><td>state</td><td>&nbsp;</td><td>Thermodynamic state record</td></tr>
</table>
<h3>Outputs</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Outputs">
<tr><th>Type</th><th>Name</th><th>Description</th></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_Media_Interfaces_Types.html#Modelica.Media.Interfaces.Types.ThermalConductivity"
>ThermalConductivity</a></td><td>lambda</td><td>Thermal conductivity [W/(m.K)]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">redeclare </span><span style="color: blue; font-weight: normal; font-style: normal;">function</span> <span style="color: blue; font-weight: normal; font-style: normal;">extends </span>thermalConductivity <span style="color: #006400; font-weight: normal; font-style: normal;">
  &quot;Thermal conductivity of dry air as a polynomial in the temperature&quot;</span>
<span style="color: blue; font-weight: normal; font-style: normal;">algorithm </span>
  lambda :=<span style="color: red; font-weight: normal; font-style: normal;"> Modelica.Media.Incompressible.TableBased.Polynomials_Temp.evaluate</span>(
      {(-4.8737307422969E-008), 7.67803133753502E-005, 0.0241814385504202},
   <span style="color: red; font-weight: normal; font-style: normal;">Modelica.SIunits.Conversions.to_degC</span>(state.T));
<span style="color: blue; font-weight: normal; font-style: normal;">end </span>thermalConductivity;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE GasProperties<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Media.Air.GasPropertiesI.png" alt="Buildings.Media.Air.GasProperties" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Media.Air.GasProperties"></a><a href="Buildings_Media_Air.html#Buildings.Media.Air"
>Buildings.Media.Air</a>.GasProperties</h2>
<p>
<b>Coefficient data record for properties of perfect gases</b>
</p>
<h3>Information</h3>

<p>
This data record contains the coefficients for perfect gases.
</p>

<p>Extends from <a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Record"
>Modelica.Icons.Record</a> (Icon for records).</p>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">record</span> GasProperties <span style="color: #006400; font-weight: normal; font-style: normal;">
  &quot;Coefficient data record for properties of perfect gases&quot;</span>
  <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Record"
>Modelica.Icons.Record</a>;

  <a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MolarMass"
>Modelica.SIunits.MolarMass</a> MM <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Molar mass&quot;</span>;
  <a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.SpecificHeatCapacity"
>Modelica.SIunits.SpecificHeatCapacity</a> R <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Gas constant&quot;</span>;
  <a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.SpecificHeatCapacity"
>Modelica.SIunits.SpecificHeatCapacity</a> cp <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Specific heat capacity at constant pressure&quot;</span>;
  <a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.SpecificHeatCapacity"
>Modelica.SIunits.SpecificHeatCapacity</a> cv = cp-R <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Specific heat capacity at constant volume&quot;</span>;
<span style="color: blue; font-weight: normal; font-style: normal;">end </span>GasProperties;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE der_enthalpyOfLiquid<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Media.Air.der_enthalpyOfLiquidI.png" alt="Buildings.Media.Air.der_enthalpyOfLiquid" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Media.Air.der_enthalpyOfLiquid"></a><a href="Buildings_Media_Air.html#Buildings.Media.Air"
>Buildings.Media.Air</a>.der_enthalpyOfLiquid</h2>
<p>
<b>Temperature derivative of enthalpy of liquid per unit mass of liquid</b>
</p>
<h3>Information</h3>
<p>Extends from <a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Function"
>Modelica.Icons.Function</a> (Icon for functions).</p>
<h3>Inputs</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Inputs">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_Media_Interfaces_Types.html#Modelica.Media.Interfaces.Types.Temperature"
>Temperature</a></td><td>T</td><td>&nbsp;</td><td>Temperature [K]</td></tr>
<tr><td>Real</td><td>der_T</td><td>&nbsp;</td><td>Temperature derivative</td></tr>
</table>
<h3>Outputs</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Outputs">
<tr><th>Type</th><th>Name</th><th>Description</th></tr>
<tr><td>Real</td><td>der_h</td><td>Derivative of liquid enthalpy</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">replaceable </span><span style="color: blue; font-weight: normal; font-style: normal;">function</span> der_enthalpyOfLiquid <span style="color: #006400; font-weight: normal; font-style: normal;">
  &quot;Temperature derivative of enthalpy of liquid per unit mass of liquid&quot;</span>
  <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Function"
>Modelica.Icons.Function</a>;
  <span style="color: blue; font-weight: normal; font-style: normal;">input </span><a href="../../msl/Modelica%203.2.1/help/Modelica_Media_Interfaces_Types.html#Modelica.Media.Interfaces.Types.Temperature"
>Temperature</a> T <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Temperature&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">input </span>Real der_T <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Temperature derivative&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">output </span>Real der_h <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Derivative of liquid enthalpy&quot;</span>;
<span style="color: blue; font-weight: normal; font-style: normal;">algorithm </span>
  der_h := cpWatLiq*der_T;
<span style="color: blue; font-weight: normal; font-style: normal;">end </span>der_enthalpyOfLiquid;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE der_enthalpyOfCondensingGas<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Media.Air.der_enthalpyOfLiquidI.png" alt="Buildings.Media.Air.der_enthalpyOfCondensingGas" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Media.Air.der_enthalpyOfCondensingGas"></a><a href="Buildings_Media_Air.html#Buildings.Media.Air"
>Buildings.Media.Air</a>.der_enthalpyOfCondensingGas</h2>
<p>
<b>Derivative of enthalpy of steam per unit mass of steam</b>
</p>
<h3>Information</h3>
<p>Extends from <a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Function"
>Modelica.Icons.Function</a> (Icon for functions).</p>
<h3>Inputs</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Inputs">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_Media_Interfaces_Types.html#Modelica.Media.Interfaces.Types.Temperature"
>Temperature</a></td><td>T</td><td>&nbsp;</td><td>Temperature [K]</td></tr>
<tr><td>Real</td><td>der_T</td><td>&nbsp;</td><td>Temperature derivative</td></tr>
</table>
<h3>Outputs</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Outputs">
<tr><th>Type</th><th>Name</th><th>Description</th></tr>
<tr><td>Real</td><td>der_h</td><td>Derivative of steam enthalpy</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">function</span> der_enthalpyOfCondensingGas <span style="color: #006400; font-weight: normal; font-style: normal;">
  &quot;Derivative of enthalpy of steam per unit mass of steam&quot;</span>
  <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Function"
>Modelica.Icons.Function</a>;
  <span style="color: blue; font-weight: normal; font-style: normal;">input </span><a href="../../msl/Modelica%203.2.1/help/Modelica_Media_Interfaces_Types.html#Modelica.Media.Interfaces.Types.Temperature"
>Temperature</a> T <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Temperature&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">input </span>Real der_T <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Temperature derivative&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">output </span>Real der_h <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Derivative of steam enthalpy&quot;</span>;
<span style="color: blue; font-weight: normal; font-style: normal;">algorithm </span>
  der_h := steam.cp*der_T;
<span style="color: blue; font-weight: normal; font-style: normal;">end </span>der_enthalpyOfCondensingGas;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE enthalpyOfDryAir<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Media.Air.der_enthalpyOfLiquidI.png" alt="Buildings.Media.Air.enthalpyOfDryAir" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Media.Air.enthalpyOfDryAir"></a><a href="Buildings_Media_Air.html#Buildings.Media.Air"
>Buildings.Media.Air</a>.enthalpyOfDryAir</h2>
<p>
<b>Enthalpy of dry air per unit mass of dry air</b>
</p>
<h3>Information</h3>
<p>Extends from <a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Function"
>Modelica.Icons.Function</a> (Icon for functions).</p>
<h3>Inputs</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Inputs">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_Media_Interfaces_Types.html#Modelica.Media.Interfaces.Types.Temperature"
>Temperature</a></td><td>T</td><td>&nbsp;</td><td>Temperature [K]</td></tr>
</table>
<h3>Outputs</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Outputs">
<tr><th>Type</th><th>Name</th><th>Description</th></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_Media_Interfaces_Types.html#Modelica.Media.Interfaces.Types.SpecificEnthalpy"
>SpecificEnthalpy</a></td><td>h</td><td>Dry air enthalpy [J/kg]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">replaceable </span><span style="color: blue; font-weight: normal; font-style: normal;">function</span> enthalpyOfDryAir <span style="color: #006400; font-weight: normal; font-style: normal;">
  &quot;Enthalpy of dry air per unit mass of dry air&quot;</span>
  annotation(derivative=<a href="Buildings_Media_Air.html#Buildings.Media.Air.der_enthalpyOfDryAir"
>der_enthalpyOfDryAir</a>);
  <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Function"
>Modelica.Icons.Function</a>;

  <span style="color: blue; font-weight: normal; font-style: normal;">input </span><a href="../../msl/Modelica%203.2.1/help/Modelica_Media_Interfaces_Types.html#Modelica.Media.Interfaces.Types.Temperature"
>Temperature</a> T <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Temperature&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">output </span><a href="../../msl/Modelica%203.2.1/help/Modelica_Media_Interfaces_Types.html#Modelica.Media.Interfaces.Types.SpecificEnthalpy"
>SpecificEnthalpy</a> h <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Dry air enthalpy&quot;</span>;
<span style="color: blue; font-weight: normal; font-style: normal;">algorithm </span>
  h := (T - reference_T)*dryair.cp;
<span style="color: blue; font-weight: normal; font-style: normal;">end </span>enthalpyOfDryAir;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE der_enthalpyOfDryAir<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Media.Air.der_enthalpyOfLiquidI.png" alt="Buildings.Media.Air.der_enthalpyOfDryAir" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Media.Air.der_enthalpyOfDryAir"></a><a href="Buildings_Media_Air.html#Buildings.Media.Air"
>Buildings.Media.Air</a>.der_enthalpyOfDryAir</h2>
<p>
<b>Derivative of enthalpy of dry air per unit mass of dry air</b>
</p>
<h3>Information</h3>
<p>Extends from <a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Function"
>Modelica.Icons.Function</a> (Icon for functions).</p>
<h3>Inputs</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Inputs">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_Media_Interfaces_Types.html#Modelica.Media.Interfaces.Types.Temperature"
>Temperature</a></td><td>T</td><td>&nbsp;</td><td>Temperature [K]</td></tr>
<tr><td>Real</td><td>der_T</td><td>&nbsp;</td><td>Temperature derivative</td></tr>
</table>
<h3>Outputs</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Outputs">
<tr><th>Type</th><th>Name</th><th>Description</th></tr>
<tr><td>Real</td><td>der_h</td><td>Derivative of dry air enthalpy</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">replaceable </span><span style="color: blue; font-weight: normal; font-style: normal;">function</span> der_enthalpyOfDryAir <span style="color: #006400; font-weight: normal; font-style: normal;">
  &quot;Derivative of enthalpy of dry air per unit mass of dry air&quot;</span>
  <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Function"
>Modelica.Icons.Function</a>;
  <span style="color: blue; font-weight: normal; font-style: normal;">input </span><a href="../../msl/Modelica%203.2.1/help/Modelica_Media_Interfaces_Types.html#Modelica.Media.Interfaces.Types.Temperature"
>Temperature</a> T <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Temperature&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">input </span>Real der_T <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Temperature derivative&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">output </span>Real der_h <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Derivative of dry air enthalpy&quot;</span>;
<span style="color: blue; font-weight: normal; font-style: normal;">algorithm </span>
  der_h := dryair.cp*der_T;
<span style="color: blue; font-weight: normal; font-style: normal;">end </span>der_enthalpyOfDryAir;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE der_enthalpyOfNonCondensingGas<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Media.Air.der_enthalpyOfLiquidI.png" alt="Buildings.Media.Air.der_enthalpyOfNonCondensingGas" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Media.Air.der_enthalpyOfNonCondensingGas"></a><a href="Buildings_Media_Air.html#Buildings.Media.Air"
>Buildings.Media.Air</a>.der_enthalpyOfNonCondensingGas</h2>
<p>
<b>Derivative of enthalpy of non-condensing gas per unit mass of steam</b>
</p>
<h3>Information</h3>
<p>Extends from <a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Function"
>Modelica.Icons.Function</a> (Icon for functions).</p>
<h3>Inputs</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Inputs">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_Media_Interfaces_Types.html#Modelica.Media.Interfaces.Types.Temperature"
>Temperature</a></td><td>T</td><td>&nbsp;</td><td>Temperature [K]</td></tr>
<tr><td>Real</td><td>der_T</td><td>&nbsp;</td><td>Temperature derivative</td></tr>
</table>
<h3>Outputs</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Outputs">
<tr><th>Type</th><th>Name</th><th>Description</th></tr>
<tr><td>Real</td><td>der_h</td><td>Derivative of steam enthalpy</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">replaceable </span><span style="color: blue; font-weight: normal; font-style: normal;">function</span> der_enthalpyOfNonCondensingGas <span style="color: #006400; font-weight: normal; font-style: normal;">
  &quot;Derivative of enthalpy of non-condensing gas per unit mass of steam&quot;</span>
  <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Function"
>Modelica.Icons.Function</a>;
  <span style="color: blue; font-weight: normal; font-style: normal;">input </span><a href="../../msl/Modelica%203.2.1/help/Modelica_Media_Interfaces_Types.html#Modelica.Media.Interfaces.Types.Temperature"
>Temperature</a> T <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Temperature&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">input </span>Real der_T <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Temperature derivative&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">output </span>Real der_h <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Derivative of steam enthalpy&quot;</span>;
<span style="color: blue; font-weight: normal; font-style: normal;">algorithm </span>
  der_h :=<span style="color: red; font-weight: normal; font-style: normal;"> der_enthalpyOfDryAir</span>(T, der_T);
<span style="color: blue; font-weight: normal; font-style: normal;">end </span>der_enthalpyOfNonCondensingGas;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE der_specificHeatCapacityCp<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Media.Air.der_enthalpyOfLiquidI.png" alt="Buildings.Media.Air.der_specificHeatCapacityCp" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Media.Air.der_specificHeatCapacityCp"></a><a href="Buildings_Media_Air.html#Buildings.Media.Air"
>Buildings.Media.Air</a>.der_specificHeatCapacityCp</h2>
<p>
<b>Derivative of specific heat capacity of gas mixture at constant pressure</b>
</p>
<h3>Information</h3>
<p>Extends from <a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Function"
>Modelica.Icons.Function</a> (Icon for functions).</p>
<h3>Inputs</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Inputs">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td><a href="Buildings_Media_Air.html#Buildings.Media.Air.ThermodynamicState"
>ThermodynamicState</a></td><td>state</td><td>&nbsp;</td><td>Thermodynamic state</td></tr>
<tr><td><a href="Buildings_Media_Air.html#Buildings.Media.Air.ThermodynamicState"
>ThermodynamicState</a></td><td>der_state</td><td>&nbsp;</td><td>Derivative of thermodynamic state</td></tr>
</table>
<h3>Outputs</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Outputs">
<tr><th>Type</th><th>Name</th><th>Description</th></tr>
<tr><td>Real</td><td>der_cp</td><td>Derivative of specific heat capacity [J/(kg.K.s)]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">replaceable </span><span style="color: blue; font-weight: normal; font-style: normal;">function</span> der_specificHeatCapacityCp <span style="color: #006400; font-weight: normal; font-style: normal;">
  &quot;Derivative of specific heat capacity of gas mixture at constant pressure&quot;</span>
  <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Function"
>Modelica.Icons.Function</a>;
    <span style="color: blue; font-weight: normal; font-style: normal;">input </span><a href="Buildings_Media_Air.html#Buildings.Media.Air.ThermodynamicState"
>ThermodynamicState</a> state <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Thermodynamic state&quot;</span>;
    <span style="color: blue; font-weight: normal; font-style: normal;">input </span><a href="Buildings_Media_Air.html#Buildings.Media.Air.ThermodynamicState"
>ThermodynamicState</a> der_state <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Derivative of thermodynamic state&quot;</span>;
    <span style="color: blue; font-weight: normal; font-style: normal;">output </span>Real der_cp(unit=&quot;J/(kg.K.s)&quot;) <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Derivative of specific heat capacity&quot;</span>;
<span style="color: blue; font-weight: normal; font-style: normal;">algorithm </span>
  der_cp := (steam.cp-dryair.cp)*der_state.X[Water];
<span style="color: blue; font-weight: normal; font-style: normal;">end </span>der_specificHeatCapacityCp;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE der_specificHeatCapacityCv<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Media.Air.der_enthalpyOfLiquidI.png" alt="Buildings.Media.Air.der_specificHeatCapacityCv" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Media.Air.der_specificHeatCapacityCv"></a><a href="Buildings_Media_Air.html#Buildings.Media.Air"
>Buildings.Media.Air</a>.der_specificHeatCapacityCv</h2>
<p>
<b>Derivative of specific heat capacity of gas mixture at constant volume</b>
</p>
<h3>Information</h3>
<p>Extends from <a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Function"
>Modelica.Icons.Function</a> (Icon for functions).</p>
<h3>Inputs</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Inputs">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td><a href="Buildings_Media_Air.html#Buildings.Media.Air.ThermodynamicState"
>ThermodynamicState</a></td><td>state</td><td>&nbsp;</td><td>Thermodynamic state</td></tr>
<tr><td><a href="Buildings_Media_Air.html#Buildings.Media.Air.ThermodynamicState"
>ThermodynamicState</a></td><td>der_state</td><td>&nbsp;</td><td>Derivative of thermodynamic state</td></tr>
</table>
<h3>Outputs</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Outputs">
<tr><th>Type</th><th>Name</th><th>Description</th></tr>
<tr><td>Real</td><td>der_cv</td><td>Derivative of specific heat capacity [J/(kg.K.s)]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">replaceable </span><span style="color: blue; font-weight: normal; font-style: normal;">function</span> der_specificHeatCapacityCv <span style="color: #006400; font-weight: normal; font-style: normal;">
  &quot;Derivative of specific heat capacity of gas mixture at constant volume&quot;</span>
  <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="../../msl/Modelica%203.2.1/help/Modelica_Icons.html#Modelica.Icons.Function"
>Modelica.Icons.Function</a>;
    <span style="color: blue; font-weight: normal; font-style: normal;">input </span><a href="Buildings_Media_Air.html#Buildings.Media.Air.ThermodynamicState"
>ThermodynamicState</a> state <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Thermodynamic state&quot;</span>;
    <span style="color: blue; font-weight: normal; font-style: normal;">input </span><a href="Buildings_Media_Air.html#Buildings.Media.Air.ThermodynamicState"
>ThermodynamicState</a> der_state <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Derivative of thermodynamic state&quot;</span>;
    <span style="color: blue; font-weight: normal; font-style: normal;">output </span>Real der_cv(unit=&quot;J/(kg.K.s)&quot;) <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Derivative of specific heat capacity&quot;</span>;
<span style="color: blue; font-weight: normal; font-style: normal;">algorithm </span>
  der_cv := (steam.cv-dryair.cv)*der_state.X[Water];
<span style="color: blue; font-weight: normal; font-style: normal;">end </span>der_specificHeatCapacityCv;
</div>
<hr>
<address>
<a href="http://www.3ds.com/">Automatically generated</a> Mon May  4 10:23:22 2015.
</address>
</body>
</html>
