<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN" "http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title>Buildings.Rooms</title>
<meta name="HTML-Generator" content="Dymola">
<meta http-equiv="Content-Type" content="text/html; charset=utf-8">
<meta name="description" content="&quot;Package with models for rooms&quot;">
<style type="text/css">
*       { font-size: 10pt; font-family: Arial, sans-serif; }
.modelica, .modelica * { font-size: 9pt; font-family: Courier, monospace; white-space: pre; }
h4      { font-size: 10pt; font-weight: bold; color: green; }
h3      { font-size: 11pt; font-weight: bold; color: green; }
h2      { font-size: 13pt; font-weight: bold; color: green; }
address { font-weight: normal; }
td      { border: 1px solid #808080; vertical-align: top; }
th      { border: 1px solid #808080; vertical-align: top; font-weight: bold; }
table   { border: 1px solid #808080; border-collapse: collapse; }
</style>
</head>
<body>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE Rooms<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><a name="Buildings.Rooms"></a><a href="Buildings.html#Buildings"
>Buildings</a>.Rooms</h2>
<p>
<b>Package with models for rooms</b><br>
</p>
<h3>Information</h3>

<p>
This package contains models for the heat transfer in rooms
and through the building envelope. 

<p>Extends from <a href="../../msl/Modelica%203.2.1/help/Modelica_Icons_Package.html#Modelica.Icons.Package"
>Modelica.Icons.Package</a> (Icon for standard packages).</p>
<h3>Package Content</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Package Content">
<tr>
<th>Name</th>
<th>Description</th>
</tr>
<tr>
<td><img src="Buildings.Rooms.UsersGuideS.png" alt="Buildings.Rooms.UsersGuide" width="20" height="20" align="top">&nbsp;<a href="Buildings_Rooms_UsersGuide.html#Buildings.Rooms.UsersGuide"
>UsersGuide</a>
</td>
<td>User&#39;s Guide</td>
</tr>
<tr>
<td><img src="Buildings.Rooms.MixedAirS.png" alt="Buildings.Rooms.MixedAir" width="20" height="20" align="top">&nbsp;<a href="Buildings_Rooms.html#Buildings.Rooms.MixedAir"
>MixedAir</a>
</td>
<td>Model of a room in which the air is completely mixed</td>
</tr>
<tr>
<td><img src="Buildings.Rooms.ConstructionsS.png" alt="Buildings.Rooms.Constructions" width="20" height="20" align="top">&nbsp;<a href="Buildings_Rooms_Constructions.html#Buildings.Rooms.Constructions"
>Constructions</a>
</td>
<td>Package with models for constructions that are used in the room model</td>
</tr>
<tr>
<td><img src="Buildings.Rooms.FLEXLABS.png" alt="Buildings.Rooms.FLEXLAB" width="20" height="20" align="top">&nbsp;<a href="Buildings_Rooms_FLEXLAB.html#Buildings.Rooms.FLEXLAB"
>FLEXLAB</a>
</td>
<td>Models that can be used to model the FLEXLAB</td>
</tr>
<tr>
<td><img src="Buildings.Rooms.ExamplesS.png" alt="Buildings.Rooms.Examples" width="20" height="20" align="top">&nbsp;<a href="Buildings_Rooms_Examples.html#Buildings.Rooms.Examples"
>Examples</a>
</td>
<td>Collection of models that illustrate model use and test models</td>
</tr>
<tr>
<td><img src="Buildings.Rooms.BaseClassesS.png" alt="Buildings.Rooms.BaseClasses" width="20" height="20" align="top">&nbsp;<a href="Buildings_Rooms_BaseClasses.html#Buildings.Rooms.BaseClasses"
>BaseClasses</a>
</td>
<td>Package with base classes for Buildings.Rooms</td>
</tr>
</table>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE MixedAir<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Rooms.MixedAirI.png" alt="Buildings.Rooms.MixedAir" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Rooms.MixedAir"></a><a href="Buildings_Rooms.html#Buildings.Rooms"
>Buildings.Rooms</a>.MixedAir</h2>
<p>
<b>Model of a room in which the air is completely mixed</b>
<br>
<br><img src="Buildings.Rooms.MixedAirD.png" alt="Buildings.Rooms.MixedAir">
</p>
<h3>Information</h3>

<p>
Room model that assumes the air to be completely mixed. 
</p>
<p>
See 
<a href="Buildings_Rooms_UsersGuide.html#Buildings.Rooms.UsersGuide"
>Buildings.Rooms.UsersGuide</a>
for detailed explanations.
</p>

<p>Extends from <a href="Buildings_Fluid_Interfaces.html#Buildings.Fluid.Interfaces.LumpedVolumeDeclarations"
>Buildings.Fluid.Interfaces.LumpedVolumeDeclarations</a> (Declarations for lumped volumes), <a href="Buildings_Rooms_BaseClasses.html#Buildings.Rooms.BaseClasses.ConstructionRecords"
>Buildings.Rooms.BaseClasses.ConstructionRecords</a> (Data records for construction data).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td colspan="2">replaceable package Medium</td><td><a href="../../msl/Modelica%203.2.1/help/Modelica_Media_Interfaces_PartialMedium.html#Modelica.Media.Interfaces.PartialMedium"
>PartialMedium</a></td><td>Medium in the component</td></tr>
<tr><td><a href="Buildings_Rooms_BaseClasses.html#Buildings.Rooms.BaseClasses.ParameterConstruction"
>ParameterConstruction</a></td><td>datConExt[NConExt]</td><td>&nbsp;</td><td>Data for exterior construction</td></tr>
<tr><td><a href="Buildings_Rooms_BaseClasses.html#Buildings.Rooms.BaseClasses.ParameterConstructionWithWindow"
>ParameterConstructionWithWindow</a></td><td>datConExtWin[NConExtWin]</td><td>&nbsp;</td><td>Data for exterior construction with window</td></tr>
<tr><td><a href="Buildings_Rooms_BaseClasses.html#Buildings.Rooms.BaseClasses.ParameterConstruction"
>ParameterConstruction</a></td><td>datConPar[NConPar]</td><td>&nbsp;</td><td>Data for partition construction</td></tr>
<tr><td><a href="Buildings_Rooms_BaseClasses.html#Buildings.Rooms.BaseClasses.ParameterConstruction"
>ParameterConstruction</a></td><td>datConBou[NConBou]</td><td>&nbsp;</td><td>Data for construction boundary</td></tr>
<tr><td><a href="Buildings_HeatTransfer_Data_OpaqueSurfaces.html#Buildings.HeatTransfer.Data.OpaqueSurfaces.Generic"
>Generic</a></td><td>surBou[NSurBou]</td><td>&nbsp;</td><td>Record for data of surfaces whose heat conduction is modeled outside of this room</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Angle"
>Angle</a></td><td>lat</td><td>&nbsp;</td><td>Latitude [rad]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Area"
>Area</a></td><td>AFlo</td><td>&nbsp;</td><td>Floor area [m2]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Length"
>Length</a></td><td>hRoo</td><td>&nbsp;</td><td>Average room height [m]</td></tr>
<tr><td>Boolean</td><td>linearizeRadiation</td><td>true</td><td>Set to true to linearize emissive power</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Exterior constructions</td></tr>
<tr><td>Integer</td><td>nConExt</td><td>&nbsp;</td><td>Number of exterior constructions</td></tr>
<tr><td>Integer</td><td>nConExtWin</td><td>&nbsp;</td><td>Number of window constructions</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Partition constructions</td></tr>
<tr><td>Integer</td><td>nConPar</td><td>&nbsp;</td><td>Number of partition constructions</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Boundary constructions</td></tr>
<tr><td>Integer</td><td>nConBou</td><td>&nbsp;</td><td>Number of constructions that have their outside surface exposed to the boundary of this room</td></tr>
<tr><td>Integer</td><td>nSurBou</td><td>&nbsp;</td><td>Number of surface heat transfer models that connect to constructions that are modeled outside of this room</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Convective heat transfer</td></tr>
<tr><td><a href="Buildings_HeatTransfer_Types.html#Buildings.HeatTransfer.Types.InteriorConvection"
>InteriorConvection</a></td><td>intConMod</td><td>Buildings.HeatTransfer.Types...</td><td>Convective heat transfer model for room-facing surfaces of opaque constructions</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.CoefficientOfHeatTransfer"
>CoefficientOfHeatTransfer</a></td><td>hIntFixed</td><td>3.0</td><td>Constant convection coefficient for room-facing surfaces of opaque constructions [W/(m2.K)]</td></tr>
<tr><td><a href="Buildings_HeatTransfer_Types.html#Buildings.HeatTransfer.Types.ExteriorConvection"
>ExteriorConvection</a></td><td>extConMod</td><td>Buildings.HeatTransfer.Types...</td><td>Convective heat transfer model for exterior facing surfaces of opaque constructions</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.CoefficientOfHeatTransfer"
>CoefficientOfHeatTransfer</a></td><td>hExtFixed</td><td>10.0</td><td>Constant convection coefficient for exterior facing surfaces of opaque constructions [W/(m2.K)]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Nominal condition</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>m_flow_nominal</td><td>V*1.2/3600</td><td>Nominal mass flow rate [kg/s]</td></tr>
<tr style="background-color: #c0c0c0"><td colspan="4"><b>Dynamics</b></td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Equations</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_Fluid_Types.html#Modelica.Fluid.Types.Dynamics"
>Dynamics</a></td><td>energyDynamics</td><td>Modelica.Fluid.Types.Dynamic...</td><td>Formulation of energy balance</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_Fluid_Types.html#Modelica.Fluid.Types.Dynamics"
>Dynamics</a></td><td>massDynamics</td><td>energyDynamics</td><td>Formulation of mass balance</td></tr>
<tr style="background-color: #c0c0c0"><td colspan="4"><b>Initialization</b></td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_Media_Interfaces_Types.html#Modelica.Media.Interfaces.Types.AbsolutePressure"
>AbsolutePressure</a></td><td>p_start</td><td>Medium.p_default</td><td>Start value of pressure [Pa]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_Media_Interfaces_Types.html#Modelica.Media.Interfaces.Types.Temperature"
>Temperature</a></td><td>T_start</td><td>Medium.T_default</td><td>Start value of temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_Media_Interfaces_Types.html#Modelica.Media.Interfaces.Types.MassFraction"
>MassFraction</a></td><td>X_start[Medium.nX]</td><td>Medium.X_default</td><td>Start value of mass fractions m_i/m [kg/kg]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_Media_Interfaces_Types.html#Modelica.Media.Interfaces.Types.ExtraProperty"
>ExtraProperty</a></td><td>C_start[Medium.nC]</td><td>fill(0, Medium.nC)</td><td>Start value of trace substances</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_Media_Interfaces_Types.html#Modelica.Media.Interfaces.Types.ExtraProperty"
>ExtraProperty</a></td><td>C_nominal[Medium.nC]</td><td>fill(1E-2, Medium.nC)</td><td>Nominal value of trace substances. (Set to typical order of magnitude.)</td></tr>
<tr style="background-color: #c0c0c0"><td colspan="4"><b>Advanced</b></td></tr>
<tr><td>Boolean</td><td>homotopyInitialization</td><td>&nbsp;</td><td>= true, use homotopy method</td></tr>
</table>
<h3>Connectors</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Connectors">
<tr><th>Type</th><th>Name</th><th>Description</th></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_Fluid_Vessels_BaseClasses.html#Modelica.Fluid.Vessels.BaseClasses.VesselFluidPorts_b"
>VesselFluidPorts_b</a></td><td>ports[nPorts]</td><td>Fluid inlets and outlets</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_Thermal_HeatTransfer_Interfaces.html#Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a"
>HeatPort_a</a></td><td>heaPorAir</td><td>Heat port to air volume</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_Thermal_HeatTransfer_Interfaces.html#Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a"
>HeatPort_a</a></td><td>heaPorRad</td><td>Heat port for radiative heat gain and radiative temperature</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_Thermal_HeatTransfer_Interfaces.html#Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a"
>HeatPort_a</a></td><td>surf_conBou[nConBou]</td><td>Heat port at surface b of construction conBou</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_Thermal_HeatTransfer_Interfaces.html#Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a"
>HeatPort_a</a></td><td>surf_surBou[nSurBou]</td><td>Heat port of surface that is connected to the room air</td></tr>
<tr><td>input <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealInput"
>RealInput</a></td><td>uSha[nConExtWin]</td><td>Control signal for the shading device (removed if no shade is present)</td></tr>
<tr><td>input <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealInput"
>RealInput</a></td><td>qGai_flow[3]</td><td>Radiant, convective and latent heat input into room (positive if heat gain) [W/m2]</td></tr>
<tr><td><a href="Buildings_BoundaryConditions_WeatherData.html#Buildings.BoundaryConditions.WeatherData.Bus"
>Bus</a></td><td>weaBus</td><td>&nbsp;</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue">model</span> MixedAir <span style="color: #006400">&quot;Model of a room in which the air is completely mixed&quot;</span>
  <span style="color: blue">extends </span><a href="Buildings_Fluid_Interfaces.html#Buildings.Fluid.Interfaces.LumpedVolumeDeclarations"
>Buildings.Fluid.Interfaces.LumpedVolumeDeclarations</a>;
  <span style="color: blue">extends </span><a href="Buildings_Rooms_BaseClasses.html#Buildings.Rooms.BaseClasses.ConstructionRecords"
>Buildings.Rooms.BaseClasses.ConstructionRecords</a>;
  <span style="color: blue">parameter </span>Integer nPorts=0 <span style="color: #006400">&quot;Number of ports&quot;</span>;

  <span style="color: blue">parameter </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Angle"
>Modelica.SIunits.Angle</a> lat <span style="color: #006400">&quot;Latitude&quot;</span>;
  <span style="color: blue">final </span><span style="color: blue">parameter </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Volume"
>Modelica.SIunits.Volume</a> V=AFlo*hRoo <span style="color: #006400">&quot;Volume&quot;</span>;
  <span style="color: blue">parameter </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Area"
>Modelica.SIunits.Area</a> AFlo <span style="color: #006400">&quot;Floor area&quot;</span>;
  <span style="color: blue">parameter </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Length"
>Modelica.SIunits.Length</a> hRoo <span style="color: #006400">&quot;Average room height&quot;</span>;

  <span style="color: #006400">////////////////////////////////////////////////////////////////////////</span>
  <span style="color: #006400">// Fluid and heat ports</span>
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Fluid_Vessels_BaseClasses.html#Modelica.Fluid.Vessels.BaseClasses.VesselFluidPorts_b"
>Modelica.Fluid.Vessels.BaseClasses.VesselFluidPorts_b</a> ports[nPorts](
      <span style="color: blue">redeclare </span><span style="color: blue">each </span><span style="color: blue">package</span> Medium = Medium) <span style="color: #006400">&quot;Fluid inlets and outlets&quot;</span>;

  <a href="../../msl/Modelica%203.2.1/help/Modelica_Thermal_HeatTransfer_Interfaces.html#Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a"
>Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a</a> heaPorAir <span style="color: #006400">
    &quot;Heat port to air volume&quot;</span>;
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Thermal_HeatTransfer_Interfaces.html#Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a"
>Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a</a> heaPorRad <span style="color: #006400">
    &quot;Heat port for radiative heat gain and radiative temperature&quot;</span>;
  <span style="color: #006400">////////////////////////////////////////////////////////////////////////</span>
  <span style="color: #006400">// Constructions</span>
  <a href="Buildings_Rooms_Constructions.html#Buildings.Rooms.Constructions.Construction"
>Constructions.Construction</a> conExt[NConExt](
    A=datConExt.A,
    til=datConExt.til,
    <span style="color: blue">final </span>layers={datConExt[i].layers <span style="color: blue">for </span>i<span style="color: blue"> in </span>1:NConExt},
    steadyStateInitial=datConExt.steadyStateInitial,
    T_a_start=datConExt.T_a_start,
    T_b_start=datConExt.T_b_start) <span style="color: blue">if </span>haveConExt <span style="color: #006400">
    &quot;Heat conduction through exterior construction that have no window&quot;</span>;
  <a href="Buildings_Rooms_Constructions.html#Buildings.Rooms.Constructions.ConstructionWithWindow"
>Constructions.ConstructionWithWindow</a> conExtWin[NConExtWin](
    A=datConExtWin.A,
    til=datConExtWin.til,
    <span style="color: blue">final </span>layers={datConExtWin[i].layers <span style="color: blue">for </span>i<span style="color: blue"> in </span>1:NConExtWin},
    steadyStateInitial=datConExtWin.steadyStateInitial,
    T_a_start=datConExtWin.T_a_start,
    T_b_start=datConExtWin.T_b_start,
    AWin=datConExtWin.AWin,
    fFra=datConExtWin.fFra,
    glaSys=datConExtWin.glaSys) <span style="color: blue">if </span>haveConExtWin <span style="color: #006400">
    &quot;Heat conduction through exterior construction that have a window&quot;</span>;
  <a href="Buildings_Rooms_Constructions.html#Buildings.Rooms.Constructions.Construction"
>Constructions.Construction</a> conPar[NConPar](
    A=datConPar.A,
    til=datConPar.til,
    <span style="color: blue">final </span>layers={datConPar[i].layers <span style="color: blue">for </span>i<span style="color: blue"> in </span>1:NConPar},
    steadyStateInitial=datConPar.steadyStateInitial,
    T_a_start=datConPar.T_a_start,
    T_b_start=datConPar.T_b_start) <span style="color: blue">if </span>haveConPar <span style="color: #006400">
    &quot;Heat conduction through partitions that have both sides inside the thermal zone&quot;</span>;
  <a href="Buildings_Rooms_Constructions.html#Buildings.Rooms.Constructions.Construction"
>Constructions.Construction</a> conBou[NConBou](
    A=datConBou.A,
    til=datConBou.til,
    <span style="color: blue">final </span>layers={datConBou[i].layers <span style="color: blue">for </span>i<span style="color: blue"> in </span>1:NConBou},
    steadyStateInitial=datConBou.steadyStateInitial,
    T_a_start=datConBou.T_a_start,
    T_b_start=datConBou.T_b_start) <span style="color: blue">if </span>haveConBou <span style="color: #006400">
    &quot;Heat conduction through opaque constructions that have the boundary conditions of the other side exposed&quot;</span>;
  <span style="color: blue">parameter </span>Boolean linearizeRadiation=true <span style="color: #006400">
    &quot;Set to true to linearize emissive power&quot;</span>;
  <span style="color: #006400">////////////////////////////////////////////////////////////////////////</span>
  <span style="color: #006400">// Convection</span>
  <span style="color: blue">parameter </span><a href="Buildings_HeatTransfer_Types.html#Buildings.HeatTransfer.Types.InteriorConvection"
>Buildings.HeatTransfer.Types.InteriorConvection</a> intConMod=Buildings.HeatTransfer.Types.InteriorConvection.Temperature <span style="color: #006400">
    &quot;Convective heat transfer model for room-facing surfaces of opaque constructions&quot;</span>;
  <span style="color: blue">parameter </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.CoefficientOfHeatTransfer"
>Modelica.SIunits.CoefficientOfHeatTransfer</a> hIntFixed=3.0 <span style="color: #006400">
    &quot;Constant convection coefficient for room-facing surfaces of opaque constructions&quot;</span>;
  <span style="color: blue">parameter </span><a href="Buildings_HeatTransfer_Types.html#Buildings.HeatTransfer.Types.ExteriorConvection"
>Buildings.HeatTransfer.Types.ExteriorConvection</a> extConMod=Buildings.HeatTransfer.Types.ExteriorConvection.TemperatureWind <span style="color: #006400">
    &quot;Convective heat transfer model for exterior facing surfaces of opaque constructions&quot;</span>;
  <span style="color: blue">parameter </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.CoefficientOfHeatTransfer"
>Modelica.SIunits.CoefficientOfHeatTransfer</a> hExtFixed=10.0 <span style="color: #006400">
    &quot;Constant convection coefficient for exterior facing surfaces of opaque constructions&quot;</span>;
  <span style="color: blue">parameter </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>Modelica.SIunits.MassFlowRate</a> m_flow_nominal(min=0) = V*1.2/3600 <span style="color: #006400">
    &quot;Nominal mass flow rate&quot;</span>;
  <span style="color: blue">parameter </span>Boolean homotopyInitialization <span style="color: #006400">&quot;= true, use homotopy method&quot;</span>;
  <span style="color: #006400">////////////////////////////////////////////////////////////////////////</span>
  <span style="color: #006400">// Models for boundary conditions</span>
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Thermal_HeatTransfer_Interfaces.html#Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a"
>Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a</a> surf_conBou[nConBou] <span style="color: blue">if </span>
    haveConBou <span style="color: #006400">&quot;Heat port at surface b of construction conBou&quot;</span>;
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Thermal_HeatTransfer_Interfaces.html#Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a"
>Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a</a> surf_surBou[nSurBou] <span style="color: blue">if </span>
    haveSurBou <span style="color: #006400">&quot;Heat port of surface that is connected to the room air&quot;</span>;
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealInput"
>Modelica.Blocks.Interfaces.RealInput</a> uSha[nConExtWin](<span style="color: blue">each </span>min=0, <span style="color: blue">each </span>max=1) <span style="color: blue">if </span>
       haveShade <span style="color: #006400">
    &quot;Control signal for the shading device (removed if no shade is present)&quot;</span>;
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealInput"
>Modelica.Blocks.Interfaces.RealInput</a> qGai_flow[3](unit=&quot;W/m2&quot;) <span style="color: #006400">
    &quot;Radiant, convective and latent heat input into room (positive if heat gain)&quot;</span>;
  <span style="color: #006400">// Reassign the tilt since a construction that is declared as a ceiling of the</span>
  <span style="color: #006400">// room model has an exterior-facing surface that is a floor</span>
  <a href="Buildings_Rooms_BaseClasses.html#Buildings.Rooms.BaseClasses.ExteriorBoundaryConditions"
>BaseClasses.ExteriorBoundaryConditions</a> bouConExt(
    <span style="color: blue">final </span>nCon=nConExt,
    <span style="color: blue">final </span>lat=lat,
    linearizeRadiation=linearizeRadiation,
    <span style="color: blue">final </span>conMod=extConMod,
    <span style="color: blue">final </span>conPar=datConExt,
    <span style="color: blue">final </span>hFixed=hExtFixed) <span style="color: blue">if </span>haveConExt <span style="color: #006400">
    &quot;Exterior boundary conditions for constructions without a window&quot;</span>;
  <span style="color: #006400">// Reassign the tilt since a construction that is declared as a ceiling of the</span>
  <span style="color: #006400">// room model has an exterior-facing surface that is a floor</span>
  <a href="Buildings_Rooms_BaseClasses.html#Buildings.Rooms.BaseClasses.ExteriorBoundaryConditionsWithWindow"
>BaseClasses.ExteriorBoundaryConditionsWithWindow</a> bouConExtWin(
    <span style="color: blue">final </span>nCon=nConExtWin,
    <span style="color: blue">final </span>lat=lat,
    <span style="color: blue">final </span>conPar=datConExtWin,
    linearizeRadiation=linearizeRadiation,
    <span style="color: blue">final </span>conMod=extConMod,
    <span style="color: blue">final </span>hFixed=hExtFixed) <span style="color: blue">if </span>haveConExtWin <span style="color: #006400">
    &quot;Exterior boundary conditions for constructions with a window&quot;</span>;

  <a href="Buildings_HeatTransfer_Windows_BaseClasses.html#Buildings.HeatTransfer.Windows.BaseClasses.WindowRadiation"
>HeatTransfer.Windows.BaseClasses.WindowRadiation</a> conExtWinRad[NConExtWin](
    <span style="color: blue">final </span>AWin=(1 .- datConExtWin.fFra) .* datConExtWin.AWin,
    <span style="color: blue">final </span>N=datConExtWin.glaSys.nLay,
    <span style="color: blue">final </span>tauGlaSol=datConExtWin.glaSys.glass.tauSol,
    <span style="color: blue">final </span>rhoGlaSol_a=datConExtWin.glaSys.glass.rhoSol_a,
    <span style="color: blue">final </span>rhoGlaSol_b=datConExtWin.glaSys.glass.rhoSol_b,
    <span style="color: blue">final </span>xGla=datConExtWin.glaSys.glass.x,
    <span style="color: blue">final </span>tauShaSol_a=datConExtWin.glaSys.shade.tauSol_a,
    <span style="color: blue">final </span>tauShaSol_b=datConExtWin.glaSys.shade.tauSol_b,
    <span style="color: blue">final </span>rhoShaSol_a=datConExtWin.glaSys.shade.rhoSol_a,
    <span style="color: blue">final </span>rhoShaSol_b=datConExtWin.glaSys.shade.rhoSol_b,
    <span style="color: blue">final </span>haveExteriorShade=datConExtWin.glaSys.haveExteriorShade,
    <span style="color: blue">final </span>haveInteriorShade=datConExtWin.glaSys.haveInteriorShade) <span style="color: blue">if </span>
    haveConExtWin <span style="color: #006400">&quot;Model for solar radiation through shades and window&quot;</span>;
  <a href="Buildings_BoundaryConditions_WeatherData.html#Buildings.BoundaryConditions.WeatherData.Bus"
>BoundaryConditions.WeatherData.Bus</a> weaBus;

  <a href="Buildings_Rooms_BaseClasses.html#Buildings.Rooms.BaseClasses.AirHeatMassBalanceMixed"
>Buildings.Rooms.BaseClasses.AirHeatMassBalanceMixed</a> air(
    <span style="color: blue">redeclare </span><span style="color: blue">final </span><span style="color: blue">package</span> Medium = Medium,
    <span style="color: blue">final </span>energyDynamics=energyDynamics,
    <span style="color: blue">final </span>massDynamics=massDynamics,
    nPorts=nPorts + 1,
    <span style="color: blue">final </span>V=V,
    <span style="color: blue">final </span>nConExt=nConExt,
    <span style="color: blue">final </span>nConExtWin=nConExtWin,
    <span style="color: blue">final </span>nConPar=nConPar,
    <span style="color: blue">final </span>nConBou=nConBou,
    <span style="color: blue">final </span>nSurBou=nSurBou,
    <span style="color: blue">final </span>datConExt=datConExt,
    <span style="color: blue">final </span>datConExtWin=datConExtWin,
    <span style="color: blue">final </span>datConPar=datConPar,
    <span style="color: blue">final </span>datConBou=datConBou,
    <span style="color: blue">final </span>surBou=surBou,
    <span style="color: blue">final </span>homotopyInitialization=homotopyInitialization,
    <span style="color: blue">final </span>p_start=p_start,
    <span style="color: blue">final </span>T_start=T_start,
    <span style="color: blue">final </span>X_start=X_start,
    <span style="color: blue">final </span>C_start=C_start,
    <span style="color: blue">final </span>C_nominal=C_nominal,
    <span style="color: blue">final </span>m_flow_nominal=m_flow_nominal,
    <span style="color: blue">final </span>haveShade=haveShade,
    <span style="color: blue">final </span>conMod=intConMod,
    <span style="color: blue">final </span>hFixed=hIntFixed) <span style="color: #006400">&quot;Convective heat and mass balance of air&quot;</span>;

  <a href="Buildings_Rooms_BaseClasses.html#Buildings.Rooms.BaseClasses.SolarRadiationExchange"
>Buildings.Rooms.BaseClasses.SolarRadiationExchange</a> solRadExc(
    <span style="color: blue">final </span>nConExt=nConExt,
    <span style="color: blue">final </span>nConExtWin=nConExtWin,
    <span style="color: blue">final </span>nConPar=nConPar,
    <span style="color: blue">final </span>nConBou=nConBou,
    <span style="color: blue">final </span>nSurBou=nSurBou,
    <span style="color: blue">final </span>datConExt = datConExt,
    <span style="color: blue">final </span>datConExtWin = datConExtWin,
    <span style="color: blue">final </span>datConPar = datConPar,
    <span style="color: blue">final </span>datConBou = datConBou,
    <span style="color: blue">final </span>surBou = surBou,
    <span style="color: blue">final </span>isFloorConExt=isFloorConExt,
    <span style="color: blue">final </span>isFloorConExtWin=isFloorConExtWin,
    <span style="color: blue">final </span>isFloorConPar_a=isFloorConPar_a,
    <span style="color: blue">final </span>isFloorConPar_b=isFloorConPar_b,
    <span style="color: blue">final </span>isFloorConBou=isFloorConBou,
    <span style="color: blue">final </span>isFloorSurBou=isFloorSurBou,
    <span style="color: blue">final </span>tauGla={datConExtWin[i].glaSys.glass[datConExtWin[i].glaSys.nLay].tauSol <span style="color: blue">for </span>i<span style="color: blue"> in </span>1:NConExtWin}) <span style="color: blue">if </span>
       haveConExtWin <span style="color: #006400">&quot;Solar radiative heat exchange&quot;</span>;

  <a href="Buildings_Rooms_BaseClasses.html#Buildings.Rooms.BaseClasses.InfraredRadiationGainDistribution"
>Buildings.Rooms.BaseClasses.InfraredRadiationGainDistribution</a> irRadGai(
    <span style="color: blue">final </span>nConExt=nConExt,
    <span style="color: blue">final </span>nConExtWin=nConExtWin,
    <span style="color: blue">final </span>nConPar=nConPar,
    <span style="color: blue">final </span>nConBou=nConBou,
    <span style="color: blue">final </span>nSurBou=nSurBou,
    <span style="color: blue">final </span>datConExt = datConExt,
    <span style="color: blue">final </span>datConExtWin = datConExtWin,
    <span style="color: blue">final </span>datConPar = datConPar,
    <span style="color: blue">final </span>datConBou = datConBou,
    <span style="color: blue">final </span>surBou = surBou,
    <span style="color: blue">final </span>haveShade=haveShade) <span style="color: #006400">
    &quot;Distribution for infrared radiative heat gains (e.g., due to equipment and people)&quot;</span>;
  <a href="Buildings_Rooms_BaseClasses.html#Buildings.Rooms.BaseClasses.InfraredRadiationExchange"
>Buildings.Rooms.BaseClasses.InfraredRadiationExchange</a> irRadExc(
    <span style="color: blue">final </span>nConExt=nConExt,
    <span style="color: blue">final </span>nConExtWin=nConExtWin,
    <span style="color: blue">final </span>nConPar=nConPar,
    <span style="color: blue">final </span>nConBou=nConBou,
    <span style="color: blue">final </span>nSurBou=nSurBou,
    <span style="color: blue">final </span>datConExt = datConExt,
    <span style="color: blue">final </span>datConExtWin = datConExtWin,
    <span style="color: blue">final </span>datConPar = datConPar,
    <span style="color: blue">final </span>datConBou = datConBou,
    <span style="color: blue">final </span>surBou = surBou,
    <span style="color: blue">final </span>linearizeRadiation = linearizeRadiation) <span style="color: #006400">
    &quot;Infrared radiative heat exchange&quot;</span>;

  <a href="Buildings_Rooms_BaseClasses.html#Buildings.Rooms.BaseClasses.RadiationTemperature"
>Buildings.Rooms.BaseClasses.RadiationTemperature</a> radTem(
    <span style="color: blue">final </span>nConExt=nConExt,
    <span style="color: blue">final </span>nConExtWin=nConExtWin,
    <span style="color: blue">final </span>nConPar=nConPar,
    <span style="color: blue">final </span>nConBou=nConBou,
    <span style="color: blue">final </span>nSurBou=nSurBou,
    <span style="color: blue">final </span>datConExt=datConExt,
    <span style="color: blue">final </span>datConExtWin=datConExtWin,
    <span style="color: blue">final </span>datConPar=datConPar,
    <span style="color: blue">final </span>datConBou=datConBou,
    <span style="color: blue">final </span>surBou=surBou,
    <span style="color: blue">final </span>haveShade=haveShade) <span style="color: #006400">&quot;Radiative temperature of the room&quot;</span>;

  <a href="Buildings_HeatTransfer_Windows_BaseClasses.html#Buildings.HeatTransfer.Windows.BaseClasses.ShadeRadiation"
>HeatTransfer.Windows.BaseClasses.ShadeRadiation</a> shaRad[NConExtWin](
    <span style="color: blue">final </span>A=(1 .- datConExtWin.fFra) .* datConExtWin.AWin,
    <span style="color: blue">final </span>thisSideHasShade=haveInteriorShade,
    <span style="color: blue">final </span>absIR_air=datConExtWin.glaSys.shade.absIR_a,
    <span style="color: blue">final </span>absIR_glass={(datConExtWin[i].glaSys.glass[datConExtWin[i].glaSys.nLay].absIR_b) <span style="color: blue">for </span>i<span style="color: blue"> in </span>1:NConExtWin},
    <span style="color: blue">final </span>tauIR_air=tauIRSha_air,
    <span style="color: blue">final </span>tauIR_glass=tauIRSha_glass,
    <span style="color: blue">each </span><span style="color: blue">final </span>linearize = linearizeRadiation) <span style="color: blue">if </span>
       haveShade <span style="color: #006400">&quot;Radiation model for room-side window shade&quot;</span>;

<span style="color: blue">protected </span>
  <span style="color: blue">final </span><span style="color: blue">parameter </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.TransmissionCoefficient"
>Modelica.SIunits.TransmissionCoefficient</a> tauIRSha_air[NConExtWin]=
    datConExtWin.glaSys.shade.tauIR_a <span style="color: #006400">
    &quot;Infrared transmissivity of shade for radiation coming from the exterior or the room&quot;</span>;
        <span style="color: blue">final </span><span style="color: blue">parameter </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.TransmissionCoefficient"
>Modelica.SIunits.TransmissionCoefficient</a> tauIRSha_glass[
                                                                          NConExtWin]=
    datConExtWin.glaSys.shade.tauIR_b <span style="color: #006400">
    &quot;Infrared transmissivity of shade for radiation coming from the glass&quot;</span>;

  <span style="color: blue">final </span><span style="color: blue">parameter </span>Boolean haveExteriorShade[NConExtWin]=
    {datConExtWin[i].glaSys.haveExteriorShade <span style="color: blue">for </span>i<span style="color: blue"> in </span>1:NConExtWin} <span style="color: #006400">
    &quot;Set to true if window has exterior shade (at surface a)&quot;</span>;
  <span style="color: blue">final </span><span style="color: blue">parameter </span>Boolean haveInteriorShade[NConExtWin]=
    {datConExtWin[i].glaSys.haveInteriorShade <span style="color: blue">for </span>i<span style="color: blue"> in </span>1:NConExtWin} <span style="color: #006400">
    &quot;Set to true if window has interior shade (at surface b)&quot;</span>;

  <span style="color: blue">final </span><span style="color: blue">parameter </span>Boolean haveShade=
    <span style="color: red">Modelica.Math.BooleanVectors.anyTrue</span>(haveExteriorShade[:])<span style="color: blue"> or </span>
    <span style="color: red">Modelica.Math.BooleanVectors.anyTrue</span>(haveInteriorShade[:]) <span style="color: #006400">
    &quot;Set to true if the windows have a shade&quot;</span>;

  <span style="color: blue">final </span><span style="color: blue">parameter </span>Boolean isFloorConExt[NConExt]=
    datConExt.isFloor <span style="color: #006400">&quot;Flag to indicate if floor for exterior constructions&quot;</span>;
  <span style="color: blue">final </span><span style="color: blue">parameter </span>Boolean isFloorConExtWin[NConExtWin]=
    datConExtWin.isFloor <span style="color: #006400">&quot;Flag to indicate if floor for constructions&quot;</span>;
  <span style="color: blue">final </span><span style="color: blue">parameter </span>Boolean isFloorConPar_a[NConPar]=
    datConPar.isFloor <span style="color: #006400">&quot;Flag to indicate if floor for constructions&quot;</span>;
  <span style="color: blue">final </span><span style="color: blue">parameter </span>Boolean isFloorConPar_b[NConPar]=
    datConPar.isCeiling <span style="color: #006400">&quot;Flag to indicate if floor for constructions&quot;</span>;
  <span style="color: blue">final </span><span style="color: blue">parameter </span>Boolean isFloorConBou[NConBou]=
    datConBou.isFloor <span style="color: #006400">
    &quot;Flag to indicate if floor for constructions with exterior boundary conditions exposed to outside of room model&quot;</span>;
  <span style="color: blue">parameter </span>Boolean isFloorSurBou[NSurBou]=
    surBou.isFloor <span style="color: #006400">
    &quot;Flag to indicate if floor for constructions that are modeled outside of this room&quot;</span>;

  <a href="Buildings_HeatTransfer_Windows_BaseClasses.html#Buildings.HeatTransfer.Windows.BaseClasses.ShadingSignal"
>HeatTransfer.Windows.BaseClasses.ShadingSignal</a> shaSig[NConExtWin](
    <span style="color: blue">each </span><span style="color: blue">final </span>haveShade=haveShade) <span style="color: blue">if </span>
       haveConExtWin <span style="color: #006400">&quot;Shading signal&quot;</span>;

  <a href="Buildings_Rooms_BaseClasses.html#Buildings.Rooms.BaseClasses.HeatGain"
>Buildings.Rooms.BaseClasses.HeatGain</a> heaGai(<span style="color: blue">redeclare </span><span style="color: blue">package</span> Medium = Medium, <span style="color: blue">final </span>AFlo=AFlo) <span style="color: #006400">
    &quot;Model to convert internal heat gains&quot;</span>;
  <a href="Buildings_Rooms_BaseClasses.html#Buildings.Rooms.BaseClasses.RadiationAdapter"
>Buildings.Rooms.BaseClasses.RadiationAdapter</a> radiationAdapter;
  <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Math.html#Modelica.Blocks.Math.Add"
>Modelica.Blocks.Math.Add</a> add;

  <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Math.html#Modelica.Blocks.Math.Add"
>Modelica.Blocks.Math.Add</a> sumJToWin[NConExtWin](
    <span style="color: blue">each </span><span style="color: blue">final </span>k1=1,
    <span style="color: blue">each </span><span style="color: blue">final </span>k2=1) <span style="color: blue">if </span>
       haveConExtWin <span style="color: #006400">
    &quot;Sum of radiosity flows from room surfaces toward the window&quot;</span>;

  <a href="Buildings_HeatTransfer_Radiosity.html#Buildings.HeatTransfer.Radiosity.RadiositySplitter"
>HeatTransfer.Radiosity.RadiositySplitter</a> radShaOut[NConExtWin] <span style="color: blue">if </span>
     haveConExtWin <span style="color: #006400">
    &quot;Splitter for radiosity that strikes shading device or unshaded part of window&quot;</span>;

  <a href="../../msl/Modelica%203.2.1/help/Modelica_Blocks_Math.html#Modelica.Blocks.Math.Sum"
>Modelica.Blocks.Math.Sum</a> sumJFroWin[NConExtWin](<span style="color: blue">each </span>nin=<span style="color: blue">if </span>haveShade<span style="color: blue"> then </span>2<span style="color: blue">
         else </span>1) <span style="color: blue">if </span>
       haveConExtWin <span style="color: #006400">&quot;Sum of radiosity fom window to room surfaces&quot;</span>;

  <a href="../../msl/Modelica%203.2.1/help/Modelica_Thermal_HeatTransfer_Sources.html#Modelica.Thermal.HeatTransfer.Sources.PrescribedTemperature"
>Modelica.Thermal.HeatTransfer.Sources.PrescribedTemperature</a> TSha[NConExtWin] <span style="color: blue">if </span>
       haveShade <span style="color: #006400">&quot;Temperature of shading device&quot;</span>;

<span style="color: blue">equation </span>
  <span style="color: red">connect</span>(conBou.opa_a, surf_conBou);
  <span style="color: red">connect</span>(uSha, conExtWin.uSha);
  <span style="color: red">connect</span>(uSha, bouConExtWin.uSha);
  <span style="color: red">connect</span>(bouConExtWin.opa_a, conExtWin.opa_a);
  <span style="color: red">connect</span>(conExtWin.JInUns_a, bouConExtWin.JOutUns);
  <span style="color: red">connect</span>(bouConExtWin.JInUns, conExtWin.JOutUns_a);
  <span style="color: red">connect</span>(conExtWin.glaUns_a, bouConExtWin.glaUns);
  <span style="color: red">connect</span>(bouConExtWin.glaSha, conExtWin.glaSha_a);
  <span style="color: red">connect</span>(conExtWin.JInSha_a, bouConExtWin.JOutSha);
  <span style="color: red">connect</span>(bouConExtWin.JInSha, conExtWin.JOutSha_a);
  <span style="color: red">connect</span>(conExtWin.fra_a, bouConExtWin.fra);
  <span style="color: red">connect</span>(conExt.opa_a, bouConExt.opa_a);
  <span style="color: red">connect</span>(weaBus, bouConExtWin.weaBus);
  <span style="color: red">connect</span>(weaBus, bouConExt.weaBus);
  <span style="color: red">connect</span>(bouConExtWin.QAbsSolSha_flow, conExtWinRad.QAbsExtSha_flow);
  <span style="color: red">connect</span>(bouConExtWin.inc, conExtWinRad.incAng);
  <span style="color: red">connect</span>(bouConExtWin.HDir, conExtWinRad.HDir);
  <span style="color: red">connect</span>(bouConExtWin.HDif, conExtWinRad.HDif);
  <span style="color: red">connect</span>(uSha, conExtWinRad.uSha);
  <span style="color: red">connect</span>(conExtWin.QAbsSha_flow, conExtWinRad.QAbsGlaSha_flow);
  <span style="color: red">connect</span>(conExtWinRad.QAbsGlaUns_flow, conExtWin.QAbsUns_flow);
 <span style="color: #006400">// Connect statements from the model BaseClasses.MixedAir</span>
  <span style="color: red">connect</span>(conExt.opa_b, irRadExc.conExt);
  <span style="color: red">connect</span>(conExtWin.fra_b, irRadExc.conExtWinFra);
  <span style="color: red">connect</span>(conPar.opa_a, irRadExc.conPar_a);
  <span style="color: red">connect</span>(conPar.opa_b, irRadExc.conPar_b);

  <span style="color: red">connect</span>(conBou.opa_b, irRadExc.conBou);

  <span style="color: red">connect</span>(surf_surBou, irRadExc.conSurBou);
  <span style="color: red">connect</span>(irRadGai.conExt, conExt.opa_b);
  <span style="color: red">connect</span>(irRadGai.conExtWinFra, conExtWin.fra_b);
  <span style="color: red">connect</span>(irRadGai.conPar_a, conPar.opa_a);
  <span style="color: red">connect</span>(irRadGai.conPar_b, conPar.opa_b);
  <span style="color: red">connect</span>(irRadGai.conBou, conBou.opa_b);
  <span style="color: red">connect</span>(irRadGai.conSurBou, surf_surBou);

  <span style="color: red">connect</span>(irRadGai.uSha, uSha);
  <span style="color: red">connect</span>(heaGai.qGai_flow, qGai_flow);
  <span style="color: red">connect</span>(conExtWin.opa_b, irRadExc.conExtWin);
  <span style="color: red">connect</span>(conExtWin.opa_b, irRadGai.conExtWin);

  <span style="color: red">connect</span>(conExt.opa_b, solRadExc.conExt);
  <span style="color: red">connect</span>(conExtWin.fra_b, solRadExc.conExtWinFra);
  <span style="color: red">connect</span>(conPar.opa_a, solRadExc.conPar_a);
  <span style="color: red">connect</span>(conPar.opa_b, solRadExc.conPar_b);
  <span style="color: red">connect</span>(conBou.opa_b, solRadExc.conBou);
  <span style="color: red">connect</span>(surf_surBou, solRadExc.conSurBou);
  <span style="color: red">connect</span>(conExtWin.opa_b, solRadExc.conExtWin);
  <span style="color: red">connect</span>(solRadExc.JInConExtWin, conExtWinRad.QTra_flow);
  <span style="color: red">connect</span>(solRadExc.HOutConExtWin,conExtWinRad.HRoo);
  <span style="color: red">connect</span>(uSha, radTem.uSha);
  <span style="color: red">connect</span>(conExt.opa_b, radTem.conExt);
  <span style="color: red">connect</span>(conExtWin.opa_b, radTem.conExtWin);
  <span style="color: red">connect</span>(conExtWin.fra_b, radTem.conExtWinFra);
  <span style="color: red">connect</span>(conPar.opa_a, radTem.conPar_a);
  <span style="color: red">connect</span>(conPar.opa_b, radTem.conPar_b);

  <span style="color: red">connect</span>(conBou.opa_b, radTem.conBou);

  <span style="color: red">connect</span>(surf_surBou, radTem.conSurBou);

  <span style="color: red">connect</span>(radTem.glaUns, conExtWin.glaUns_b);
  <span style="color: red">connect</span>(radTem.glaSha, conExtWin.glaSha_b);

  <span style="color: red">connect</span>(radTem.TRad, radiationAdapter.TRad);
  <span style="color: red">connect</span>(radiationAdapter.rad, heaPorRad);

  <span style="color: red">connect</span>(radiationAdapter.QRad_flow, add.u1);
  <span style="color: red">connect</span>(heaGai.QRad_flow, add.u2);
  <span style="color: red">connect</span>(add.y, irRadGai.Q_flow);
  <span style="color: red">connect</span>(irRadExc.JOutConExtWin, sumJToWin.u1);
  <span style="color: red">connect</span>(irRadGai.JOutConExtWin, sumJToWin.u2);
  <span style="color: red">connect</span>(uSha, shaSig.u);
  <span style="color: red">connect</span>(shaSig.y, radShaOut.u);
  <span style="color: red">connect</span>(shaSig.y, shaRad.u);

  <span style="color: red">connect</span>(sumJToWin.y, radShaOut.JIn);
  <span style="color: red">connect</span>(radShaOut.JOut_1, shaRad.JIn_air);
  <span style="color: red">connect</span>(radShaOut.JOut_2, conExtWin.JInUns_b);
  <span style="color: red">connect</span>(shaRad.JOut_glass, conExtWin.JInSha_b);
  <span style="color: red">connect</span>(conExtWin.JOutSha_b, shaRad.JIn_glass);

  <span style="color: red">connect</span>(irRadExc.JInConExtWin, sumJFroWin.y);

  <span style="color: red">connect</span>(shaRad.QSolAbs_flow, conExtWinRad.QAbsIntSha_flow);
  <span style="color: red">connect</span>(sumJFroWin.u[1], conExtWin.JOutUns_b);
  <span style="color: red">connect</span>(sumJFroWin.u[2], shaRad.JOut_air);
  <span style="color: red">connect</span>(radTem.sha, TSha.port);

  <span style="color: blue">for </span>i<span style="color: blue"> in </span>1:nPorts<span style="color: blue"> loop</span>
    <span style="color: red">connect</span>(ports[i],air. ports[i]);
  <span style="color: blue">end for</span>;
  <span style="color: red">connect</span>(heaGai.QLat_flow,air. ports[nPorts + 1]);

  <span style="color: red">connect</span>(air.heaPorAir, heaGai.QCon_flow);

  <span style="color: red">connect</span>(air.conExt, conExt.opa_b);
  <span style="color: red">connect</span>(air.conExtWin, conExtWin.opa_b);
  <span style="color: red">connect</span>(air.glaUns, conExtWin.glaUns_b);
  <span style="color: red">connect</span>(air.glaSha, conExtWin.glaSha_b);
  <span style="color: red">connect</span>(air.conExtWinFra, conExtWin.fra_b);
  <span style="color: red">connect</span>(air.conPar_a, conPar.opa_a);
  <span style="color: red">connect</span>(air.conPar_b, conPar.opa_b);
  <span style="color: red">connect</span>(air.conBou, conBou.opa_b);
  <span style="color: red">connect</span>(air.conSurBou, surf_surBou);
  <span style="color: red">connect</span>(air.uSha, uSha);
  <span style="color: red">connect</span>(shaRad.QRadAbs_flow,air. QRadAbs_flow);

  <span style="color: red">connect</span>(air.TSha, shaRad.TSha);

  <span style="color: red">connect</span>(air.heaPorAir, heaPorAir);
  <span style="color: red">connect</span>(air.TSha, TSha.T);

<span style="color: blue">end </span>MixedAir;
</div>
<hr>
<address>
<a href="http://www.3ds.com/">Automatically generated</a> Thu Jun 19 10:58:12 2014.
</address>
</body>
</html>
