<HTML>
<HEAD>
<TITLE>Buildings.Fluid.Data.Pipes</TITLE>
<META name="HTML-Generator" content="Dymola">
<meta http-equiv="Content-Type" content="text/html; charset=utf-8">
<META name="description" content="&quot;Package with properties of pipes&quot;">
<style type="text/css">
*       { font-size: 10pt; font-family: Arial,sans-serif; }
pre     { font-size:  9pt; font-family: Courier,monospace;}
h4      { font-size: 10pt; font-weight: bold; color: green; }
h3      { font-size: 11pt; font-weight: bold; color: green; }
h2      { font-size: 13pt; font-weight: bold; color: green; }
address {                  font-weight: normal} 
td      { solid #000; vertical-align:top; }
th      { solid #000; vertical-align:top; font-weight: bold; }
table   { solid #000; border-collapse: collapse;}
</style>
<link rel="stylesheet" type="text/css" charset="utf-8" media="all" href="../Resources/www/modelicaDoc.css">
</HEAD>
<body>
<!-- --- header ------ -->
<div class="headerStyle">
<img src="../Resources/www/lbl-logo.png" alt="LBL logo"/>
</div>
<div class="headerLinks">
<ul><li><a href="http://simulationresearch.lbl.gov/modelica">Home</a> &gt; <a href="Buildings.html">Modelica</a></li></ul>
</div>
<!-- --- end header -- -->
</P>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE Pipes<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><A NAME="Buildings.Fluid.Data.Pipes"></A><A HREF="Buildings_Fluid_Data.html#Buildings.Fluid.Data"
>Buildings.Fluid.Data</A>.Pipes</H2>
<B>Package with properties of pipes</B>
<P></P>
<P></P><H3>Information</H3>

<p>
Package with records for pipes.
The PEX diameters are based on DIN 11850.
</p>
<P></P>
Extends from <A HREF="../../msl/3.2/help/Modelica_Icons_MaterialPropertiesPackage.html#Modelica.Icons.MaterialPropertiesPackage"
>Modelica.Icons.MaterialPropertiesPackage</A> (Icon for package containing property classes).
<P></P><H3>Package Content</H3>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2 >
<TR><TH >Name</TH><TH>Description</TH></TR>
<TR><TD><IMG SRC="Buildings.Fluid.Data.Fuel4af881f652bf4fa2ValueS.png" ALT="Buildings.Fluid.Data.Pipes.PEX_DN_6" WIDTH=20  HEIGHT=20 ALIGN = TOP >&nbsp;<A HREF="Buildings_Fluid_Data_Pipes.html#Buildings.Fluid.Data.Pipes.PEX_DN_6"
>PEX_DN_6</A>
</TD><TD>PEX DN 6</TD></TR>
<TR><TD><IMG SRC="Buildings.Fluid.Data.Fuel4af881f652bf4fa2ValueS.png" ALT="Buildings.Fluid.Data.Pipes.PEX_DN_8" WIDTH=20  HEIGHT=20 ALIGN = TOP >&nbsp;<A HREF="Buildings_Fluid_Data_Pipes.html#Buildings.Fluid.Data.Pipes.PEX_DN_8"
>PEX_DN_8</A>
</TD><TD>PEX DN 8</TD></TR>
<TR><TD><IMG SRC="Buildings.Fluid.Data.Fuel4af881f652bf4fa2ValueS.png" ALT="Buildings.Fluid.Data.Pipes.PEX_DN_10" WIDTH=20  HEIGHT=20 ALIGN = TOP >&nbsp;<A HREF="Buildings_Fluid_Data_Pipes.html#Buildings.Fluid.Data.Pipes.PEX_DN_10"
>PEX_DN_10</A>
</TD><TD>PEX DN 10</TD></TR>
<TR><TD><IMG SRC="Buildings.Fluid.Data.Fuel4af881f652bf4fa2ValueS.png" ALT="Buildings.Fluid.Data.Pipes.PEX_DN_15" WIDTH=20  HEIGHT=20 ALIGN = TOP >&nbsp;<A HREF="Buildings_Fluid_Data_Pipes.html#Buildings.Fluid.Data.Pipes.PEX_DN_15"
>PEX_DN_15</A>
</TD><TD>PEX DN 15</TD></TR>
<TR><TD><IMG SRC="Buildings.Fluid.Data.Fuel4af881f652bf4fa2ValueS.png" ALT="Buildings.Fluid.Data.Pipes.PEX_DN_20" WIDTH=20  HEIGHT=20 ALIGN = TOP >&nbsp;<A HREF="Buildings_Fluid_Data_Pipes.html#Buildings.Fluid.Data.Pipes.PEX_DN_20"
>PEX_DN_20</A>
</TD><TD>PEX DN 20</TD></TR>
<TR><TD><IMG SRC="Buildings.Fluid.Data.Fuel4af881f652bf4fa2ValueS.png" ALT="Buildings.Fluid.Data.Pipes.PEX_DN_25" WIDTH=20  HEIGHT=20 ALIGN = TOP >&nbsp;<A HREF="Buildings_Fluid_Data_Pipes.html#Buildings.Fluid.Data.Pipes.PEX_DN_25"
>PEX_DN_25</A>
</TD><TD>PEX DN 25</TD></TR>
<TR><TD><IMG SRC="Buildings.Fluid.Data.Fuel4af881f652bf4fa2ValueS.png" ALT="Buildings.Fluid.Data.Pipes.PEX_DN_32" WIDTH=20  HEIGHT=20 ALIGN = TOP >&nbsp;<A HREF="Buildings_Fluid_Data_Pipes.html#Buildings.Fluid.Data.Pipes.PEX_DN_32"
>PEX_DN_32</A>
</TD><TD>PEX DN 32</TD></TR>
<TR><TD><IMG SRC="Buildings.Fluid.Data.Fuel4af881f652bf4fa2ValueS.png" ALT="Buildings.Fluid.Data.Pipes.PEX_DN_40" WIDTH=20  HEIGHT=20 ALIGN = TOP >&nbsp;<A HREF="Buildings_Fluid_Data_Pipes.html#Buildings.Fluid.Data.Pipes.PEX_DN_40"
>PEX_DN_40</A>
</TD><TD>PEX DN 40</TD></TR>
<TR><TD><IMG SRC="Buildings.Fluid.Data.Fuel4af881f652bf4fa2ValueS.png" ALT="Buildings.Fluid.Data.Pipes.PEX_DN_50" WIDTH=20  HEIGHT=20 ALIGN = TOP >&nbsp;<A HREF="Buildings_Fluid_Data_Pipes.html#Buildings.Fluid.Data.Pipes.PEX_DN_50"
>PEX_DN_50</A>
</TD><TD>PEX DN 50</TD></TR>
<TR><TD><IMG SRC="Buildings.Fluid.Data.Fuel4af881f652bf4fa2ValueS.png" ALT="Buildings.Fluid.Data.Pipes.PEX_DN_65" WIDTH=20  HEIGHT=20 ALIGN = TOP >&nbsp;<A HREF="Buildings_Fluid_Data_Pipes.html#Buildings.Fluid.Data.Pipes.PEX_DN_65"
>PEX_DN_65</A>
</TD><TD>PEX DN 65</TD></TR>
<TR><TD><IMG SRC="Buildings.Fluid.Data.Fuel4af881f652bf4fa2ValueS.png" ALT="Buildings.Fluid.Data.Pipes.PEX_DN_80" WIDTH=20  HEIGHT=20 ALIGN = TOP >&nbsp;<A HREF="Buildings_Fluid_Data_Pipes.html#Buildings.Fluid.Data.Pipes.PEX_DN_80"
>PEX_DN_80</A>
</TD><TD>PEX DN 80</TD></TR>
<TR><TD><IMG SRC="Buildings.Fluid.Data.Fuel4af881f652bf4fa2ValueS.png" ALT="Buildings.Fluid.Data.Pipes.PEX_DN_100" WIDTH=20  HEIGHT=20 ALIGN = TOP >&nbsp;<A HREF="Buildings_Fluid_Data_Pipes.html#Buildings.Fluid.Data.Pipes.PEX_DN_100"
>PEX_DN_100</A>
</TD><TD>PEX DN 100</TD></TR>
<TR><TD><IMG SRC="Buildings.Fluid.Data.Fuel4af881f652bf4fa2ValueS.png" ALT="Buildings.Fluid.Data.Pipes.PEX_DN_125" WIDTH=20  HEIGHT=20 ALIGN = TOP >&nbsp;<A HREF="Buildings_Fluid_Data_Pipes.html#Buildings.Fluid.Data.Pipes.PEX_DN_125"
>PEX_DN_125</A>
</TD><TD>PEX DN 125</TD></TR>
<TR><TD><IMG SRC="Buildings.Fluid.Data.Fuel4af881f652bf4fa2ValueS.png" ALT="Buildings.Fluid.Data.Pipes.PEX_DN_150" WIDTH=20  HEIGHT=20 ALIGN = TOP >&nbsp;<A HREF="Buildings_Fluid_Data_Pipes.html#Buildings.Fluid.Data.Pipes.PEX_DN_150"
>PEX_DN_150</A>
</TD><TD>PEX DN 150</TD></TR>
<TR><TD><IMG SRC="Buildings.Fluid.Data.Fuel4af881f652bf4fa2ValueS.png" ALT="Buildings.Fluid.Data.Pipes.PEX_DN_200" WIDTH=20  HEIGHT=20 ALIGN = TOP >&nbsp;<A HREF="Buildings_Fluid_Data_Pipes.html#Buildings.Fluid.Data.Pipes.PEX_DN_200"
>PEX_DN_200</A>
</TD><TD>PEX DN 200</TD></TR>
<TR><TD><IMG SRC="Buildings.Fluid.Data.Fuel4af881f652bf4fa2ValueS.png" ALT="Buildings.Fluid.Data.Pipes.PEX_RADTEST" WIDTH=20  HEIGHT=20 ALIGN = TOP >&nbsp;<A HREF="Buildings_Fluid_Data_Pipes.html#Buildings.Fluid.Data.Pipes.PEX_RADTEST"
>PEX_RADTEST</A>
</TD><TD>PEX from RADTEST Validation Suite</TD></TR>
<TR><TD><IMG SRC="Buildings.Fluid.Data.Fuel4af881f652bf4fa2ValueS.png" ALT="Buildings.Fluid.Data.Pipes.Generic" WIDTH=20  HEIGHT=20 ALIGN = TOP >&nbsp;<A HREF="Buildings_Fluid_Data_Pipes.html#Buildings.Fluid.Data.Pipes.Generic"
>Generic</A>
</TD><TD>Generic record for pipes</TD></TR>
</TABLE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE PEX_DN_6<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Fluid.Data.Pipes.PEX_DN_6I.png" ALT="Buildings.Fluid.Data.Pipes.PEX_DN_6" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Fluid.Data.Pipes.PEX_DN_6"></A><A HREF="Buildings_Fluid_Data_Pipes.html#Buildings.Fluid.Data.Pipes"
>Buildings.Fluid.Data.Pipes</A>.PEX_DN_6</H2>
<B>PEX DN 6</B><p></P>
<P><H3>Parameters</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Length"
>Length</A></TD><TD>dOut</TD><TD>6E-3</TD><TD>Outer diameter [m]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Length"
>Length</A></TD><TD>dIn</TD><TD>8E-3</TD><TD>Inner diameter [m]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Length"
>Length</A></TD><TD>roughness</TD><TD>0.007E-3</TD><TD>Roughness [m]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Density"
>Density</A></TD><TD>d</TD><TD>983</TD><TD>Mass density [kg/m3]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.ThermalConductivity"
>ThermalConductivity</A></TD><TD>k</TD><TD>0.35</TD><TD>Thermal conductivity [W/(m.K)]</TD></TR>
</TABLE>
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">record</font> PEX_DN_6 = <A HREF="Buildings_Fluid_Data_Pipes.html#Buildings.Fluid.Data.Pipes.PEX_RADTEST"
>Buildings.Fluid.Data.Pipes.PEX_RADTEST</A> (
    dIn =  8E-3,
    dOut = 6E-3) <font color="darkgreen">&quot;PEX DN 6&quot;</font>;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE PEX_DN_8<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Fluid.Data.Pipes.PEX_DN_6I.png" ALT="Buildings.Fluid.Data.Pipes.PEX_DN_8" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Fluid.Data.Pipes.PEX_DN_8"></A><A HREF="Buildings_Fluid_Data_Pipes.html#Buildings.Fluid.Data.Pipes"
>Buildings.Fluid.Data.Pipes</A>.PEX_DN_8</H2>
<B>PEX DN 8</B><p></P>
<P><H3>Parameters</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Length"
>Length</A></TD><TD>dOut</TD><TD>8E-3</TD><TD>Outer diameter [m]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Length"
>Length</A></TD><TD>dIn</TD><TD>10E-3</TD><TD>Inner diameter [m]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Length"
>Length</A></TD><TD>roughness</TD><TD>0.007E-3</TD><TD>Roughness [m]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Density"
>Density</A></TD><TD>d</TD><TD>983</TD><TD>Mass density [kg/m3]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.ThermalConductivity"
>ThermalConductivity</A></TD><TD>k</TD><TD>0.35</TD><TD>Thermal conductivity [W/(m.K)]</TD></TR>
</TABLE>
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">record</font> PEX_DN_8 = <A HREF="Buildings_Fluid_Data_Pipes.html#Buildings.Fluid.Data.Pipes.PEX_RADTEST"
>Buildings.Fluid.Data.Pipes.PEX_RADTEST</A> (
    dIn =  10E-3,
    dOut = 8E-3) <font color="darkgreen">&quot;PEX DN 8&quot;</font>;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE PEX_DN_10<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Fluid.Data.Pipes.PEX_DN_6I.png" ALT="Buildings.Fluid.Data.Pipes.PEX_DN_10" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Fluid.Data.Pipes.PEX_DN_10"></A><A HREF="Buildings_Fluid_Data_Pipes.html#Buildings.Fluid.Data.Pipes"
>Buildings.Fluid.Data.Pipes</A>.PEX_DN_10</H2>
<B>PEX DN 10</B><p></P>
<P><H3>Parameters</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Length"
>Length</A></TD><TD>dOut</TD><TD>10E-3</TD><TD>Outer diameter [m]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Length"
>Length</A></TD><TD>dIn</TD><TD>13E-3</TD><TD>Inner diameter [m]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Length"
>Length</A></TD><TD>roughness</TD><TD>0.007E-3</TD><TD>Roughness [m]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Density"
>Density</A></TD><TD>d</TD><TD>983</TD><TD>Mass density [kg/m3]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.ThermalConductivity"
>ThermalConductivity</A></TD><TD>k</TD><TD>0.35</TD><TD>Thermal conductivity [W/(m.K)]</TD></TR>
</TABLE>
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">record</font> PEX_DN_10 = <A HREF="Buildings_Fluid_Data_Pipes.html#Buildings.Fluid.Data.Pipes.PEX_RADTEST"
>Buildings.Fluid.Data.Pipes.PEX_RADTEST</A> (
    dIn =  13E-3,
    dOut = 10E-3) <font color="darkgreen">&quot;PEX DN 10&quot;</font>;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE PEX_DN_15<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Fluid.Data.Pipes.PEX_DN_6I.png" ALT="Buildings.Fluid.Data.Pipes.PEX_DN_15" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Fluid.Data.Pipes.PEX_DN_15"></A><A HREF="Buildings_Fluid_Data_Pipes.html#Buildings.Fluid.Data.Pipes"
>Buildings.Fluid.Data.Pipes</A>.PEX_DN_15</H2>
<B>PEX DN 15</B><p></P>
<P><H3>Parameters</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Length"
>Length</A></TD><TD>dOut</TD><TD>16E-3</TD><TD>Outer diameter [m]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Length"
>Length</A></TD><TD>dIn</TD><TD>19E-3</TD><TD>Inner diameter [m]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Length"
>Length</A></TD><TD>roughness</TD><TD>0.007E-3</TD><TD>Roughness [m]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Density"
>Density</A></TD><TD>d</TD><TD>983</TD><TD>Mass density [kg/m3]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.ThermalConductivity"
>ThermalConductivity</A></TD><TD>k</TD><TD>0.35</TD><TD>Thermal conductivity [W/(m.K)]</TD></TR>
</TABLE>
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">record</font> PEX_DN_15 = <A HREF="Buildings_Fluid_Data_Pipes.html#Buildings.Fluid.Data.Pipes.PEX_RADTEST"
>Buildings.Fluid.Data.Pipes.PEX_RADTEST</A> (
    dIn =  19E-3,
    dOut = 16E-3) <font color="darkgreen">&quot;PEX DN 15&quot;</font>;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE PEX_DN_20<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Fluid.Data.Pipes.PEX_DN_6I.png" ALT="Buildings.Fluid.Data.Pipes.PEX_DN_20" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Fluid.Data.Pipes.PEX_DN_20"></A><A HREF="Buildings_Fluid_Data_Pipes.html#Buildings.Fluid.Data.Pipes"
>Buildings.Fluid.Data.Pipes</A>.PEX_DN_20</H2>
<B>PEX DN 20</B><p></P>
<P><H3>Parameters</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Length"
>Length</A></TD><TD>dOut</TD><TD>20E-3</TD><TD>Outer diameter [m]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Length"
>Length</A></TD><TD>dIn</TD><TD>23E-3</TD><TD>Inner diameter [m]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Length"
>Length</A></TD><TD>roughness</TD><TD>0.007E-3</TD><TD>Roughness [m]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Density"
>Density</A></TD><TD>d</TD><TD>983</TD><TD>Mass density [kg/m3]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.ThermalConductivity"
>ThermalConductivity</A></TD><TD>k</TD><TD>0.35</TD><TD>Thermal conductivity [W/(m.K)]</TD></TR>
</TABLE>
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">record</font> PEX_DN_20 = <A HREF="Buildings_Fluid_Data_Pipes.html#Buildings.Fluid.Data.Pipes.PEX_RADTEST"
>Buildings.Fluid.Data.Pipes.PEX_RADTEST</A> (
    dIn =  23E-3,
    dOut = 20E-3) <font color="darkgreen">&quot;PEX DN 20&quot;</font>;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE PEX_DN_25<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Fluid.Data.Pipes.PEX_DN_6I.png" ALT="Buildings.Fluid.Data.Pipes.PEX_DN_25" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Fluid.Data.Pipes.PEX_DN_25"></A><A HREF="Buildings_Fluid_Data_Pipes.html#Buildings.Fluid.Data.Pipes"
>Buildings.Fluid.Data.Pipes</A>.PEX_DN_25</H2>
<B>PEX DN 25</B><p></P>
<P><H3>Parameters</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Length"
>Length</A></TD><TD>dOut</TD><TD>26E-3</TD><TD>Outer diameter [m]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Length"
>Length</A></TD><TD>dIn</TD><TD>29E-3</TD><TD>Inner diameter [m]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Length"
>Length</A></TD><TD>roughness</TD><TD>0.007E-3</TD><TD>Roughness [m]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Density"
>Density</A></TD><TD>d</TD><TD>983</TD><TD>Mass density [kg/m3]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.ThermalConductivity"
>ThermalConductivity</A></TD><TD>k</TD><TD>0.35</TD><TD>Thermal conductivity [W/(m.K)]</TD></TR>
</TABLE>
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">record</font> PEX_DN_25 = <A HREF="Buildings_Fluid_Data_Pipes.html#Buildings.Fluid.Data.Pipes.PEX_RADTEST"
>Buildings.Fluid.Data.Pipes.PEX_RADTEST</A> (
    dIn =  29E-3,
    dOut = 26E-3) <font color="darkgreen">&quot;PEX DN 25&quot;</font>;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE PEX_DN_32<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Fluid.Data.Pipes.PEX_DN_6I.png" ALT="Buildings.Fluid.Data.Pipes.PEX_DN_32" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Fluid.Data.Pipes.PEX_DN_32"></A><A HREF="Buildings_Fluid_Data_Pipes.html#Buildings.Fluid.Data.Pipes"
>Buildings.Fluid.Data.Pipes</A>.PEX_DN_32</H2>
<B>PEX DN 32</B><p></P>
<P><H3>Parameters</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Length"
>Length</A></TD><TD>dOut</TD><TD>32E-3</TD><TD>Outer diameter [m]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Length"
>Length</A></TD><TD>dIn</TD><TD>35E-3</TD><TD>Inner diameter [m]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Length"
>Length</A></TD><TD>roughness</TD><TD>0.007E-3</TD><TD>Roughness [m]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Density"
>Density</A></TD><TD>d</TD><TD>983</TD><TD>Mass density [kg/m3]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.ThermalConductivity"
>ThermalConductivity</A></TD><TD>k</TD><TD>0.35</TD><TD>Thermal conductivity [W/(m.K)]</TD></TR>
</TABLE>
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">record</font> PEX_DN_32 = <A HREF="Buildings_Fluid_Data_Pipes.html#Buildings.Fluid.Data.Pipes.PEX_RADTEST"
>Buildings.Fluid.Data.Pipes.PEX_RADTEST</A> (
    dIn =  35E-3,
    dOut = 32E-3) <font color="darkgreen">&quot;PEX DN 32&quot;</font>;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE PEX_DN_40<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Fluid.Data.Pipes.PEX_DN_6I.png" ALT="Buildings.Fluid.Data.Pipes.PEX_DN_40" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Fluid.Data.Pipes.PEX_DN_40"></A><A HREF="Buildings_Fluid_Data_Pipes.html#Buildings.Fluid.Data.Pipes"
>Buildings.Fluid.Data.Pipes</A>.PEX_DN_40</H2>
<B>PEX DN 40</B><p></P>
<P><H3>Parameters</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Length"
>Length</A></TD><TD>dOut</TD><TD>38E-3</TD><TD>Outer diameter [m]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Length"
>Length</A></TD><TD>dIn</TD><TD>41E-3</TD><TD>Inner diameter [m]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Length"
>Length</A></TD><TD>roughness</TD><TD>0.007E-3</TD><TD>Roughness [m]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Density"
>Density</A></TD><TD>d</TD><TD>983</TD><TD>Mass density [kg/m3]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.ThermalConductivity"
>ThermalConductivity</A></TD><TD>k</TD><TD>0.35</TD><TD>Thermal conductivity [W/(m.K)]</TD></TR>
</TABLE>
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">record</font> PEX_DN_40 = <A HREF="Buildings_Fluid_Data_Pipes.html#Buildings.Fluid.Data.Pipes.PEX_RADTEST"
>Buildings.Fluid.Data.Pipes.PEX_RADTEST</A> (
    dIn =  41E-3,
    dOut = 38E-3) <font color="darkgreen">&quot;PEX DN 40&quot;</font>;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE PEX_DN_50<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Fluid.Data.Pipes.PEX_DN_6I.png" ALT="Buildings.Fluid.Data.Pipes.PEX_DN_50" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Fluid.Data.Pipes.PEX_DN_50"></A><A HREF="Buildings_Fluid_Data_Pipes.html#Buildings.Fluid.Data.Pipes"
>Buildings.Fluid.Data.Pipes</A>.PEX_DN_50</H2>
<B>PEX DN 50</B><p></P>
<P><H3>Parameters</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Length"
>Length</A></TD><TD>dOut</TD><TD>50E-3</TD><TD>Outer diameter [m]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Length"
>Length</A></TD><TD>dIn</TD><TD>53E-3</TD><TD>Inner diameter [m]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Length"
>Length</A></TD><TD>roughness</TD><TD>0.007E-3</TD><TD>Roughness [m]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Density"
>Density</A></TD><TD>d</TD><TD>983</TD><TD>Mass density [kg/m3]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.ThermalConductivity"
>ThermalConductivity</A></TD><TD>k</TD><TD>0.35</TD><TD>Thermal conductivity [W/(m.K)]</TD></TR>
</TABLE>
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">record</font> PEX_DN_50 = <A HREF="Buildings_Fluid_Data_Pipes.html#Buildings.Fluid.Data.Pipes.PEX_RADTEST"
>Buildings.Fluid.Data.Pipes.PEX_RADTEST</A> (
    dIn =  53E-3,
    dOut = 50E-3) <font color="darkgreen">&quot;PEX DN 50&quot;</font>;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE PEX_DN_65<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Fluid.Data.Pipes.PEX_DN_6I.png" ALT="Buildings.Fluid.Data.Pipes.PEX_DN_65" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Fluid.Data.Pipes.PEX_DN_65"></A><A HREF="Buildings_Fluid_Data_Pipes.html#Buildings.Fluid.Data.Pipes"
>Buildings.Fluid.Data.Pipes</A>.PEX_DN_65</H2>
<B>PEX DN 65</B><p></P>
<P><H3>Parameters</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Length"
>Length</A></TD><TD>dOut</TD><TD>66E-3</TD><TD>Outer diameter [m]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Length"
>Length</A></TD><TD>dIn</TD><TD>70E-3</TD><TD>Inner diameter [m]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Length"
>Length</A></TD><TD>roughness</TD><TD>0.007E-3</TD><TD>Roughness [m]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Density"
>Density</A></TD><TD>d</TD><TD>983</TD><TD>Mass density [kg/m3]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.ThermalConductivity"
>ThermalConductivity</A></TD><TD>k</TD><TD>0.35</TD><TD>Thermal conductivity [W/(m.K)]</TD></TR>
</TABLE>
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">record</font> PEX_DN_65 = <A HREF="Buildings_Fluid_Data_Pipes.html#Buildings.Fluid.Data.Pipes.PEX_RADTEST"
>Buildings.Fluid.Data.Pipes.PEX_RADTEST</A> (
    dIn =  70E-3,
    dOut = 66E-3) <font color="darkgreen">&quot;PEX DN 65&quot;</font>;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE PEX_DN_80<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Fluid.Data.Pipes.PEX_DN_6I.png" ALT="Buildings.Fluid.Data.Pipes.PEX_DN_80" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Fluid.Data.Pipes.PEX_DN_80"></A><A HREF="Buildings_Fluid_Data_Pipes.html#Buildings.Fluid.Data.Pipes"
>Buildings.Fluid.Data.Pipes</A>.PEX_DN_80</H2>
<B>PEX DN 80</B><p></P>
<P><H3>Parameters</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Length"
>Length</A></TD><TD>dOut</TD><TD>81E-3</TD><TD>Outer diameter [m]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Length"
>Length</A></TD><TD>dIn</TD><TD>85E-3</TD><TD>Inner diameter [m]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Length"
>Length</A></TD><TD>roughness</TD><TD>0.007E-3</TD><TD>Roughness [m]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Density"
>Density</A></TD><TD>d</TD><TD>983</TD><TD>Mass density [kg/m3]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.ThermalConductivity"
>ThermalConductivity</A></TD><TD>k</TD><TD>0.35</TD><TD>Thermal conductivity [W/(m.K)]</TD></TR>
</TABLE>
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">record</font> PEX_DN_80 = <A HREF="Buildings_Fluid_Data_Pipes.html#Buildings.Fluid.Data.Pipes.PEX_RADTEST"
>Buildings.Fluid.Data.Pipes.PEX_RADTEST</A> (
    dIn =  85E-3,
    dOut = 81E-3) <font color="darkgreen">&quot;PEX DN 80&quot;</font>;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE PEX_DN_100<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Fluid.Data.Pipes.PEX_DN_6I.png" ALT="Buildings.Fluid.Data.Pipes.PEX_DN_100" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Fluid.Data.Pipes.PEX_DN_100"></A><A HREF="Buildings_Fluid_Data_Pipes.html#Buildings.Fluid.Data.Pipes"
>Buildings.Fluid.Data.Pipes</A>.PEX_DN_100</H2>
<B>PEX DN 100</B><p></P>
<P><H3>Parameters</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Length"
>Length</A></TD><TD>dOut</TD><TD>100E-3</TD><TD>Outer diameter [m]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Length"
>Length</A></TD><TD>dIn</TD><TD>104E-3</TD><TD>Inner diameter [m]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Length"
>Length</A></TD><TD>roughness</TD><TD>0.007E-3</TD><TD>Roughness [m]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Density"
>Density</A></TD><TD>d</TD><TD>983</TD><TD>Mass density [kg/m3]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.ThermalConductivity"
>ThermalConductivity</A></TD><TD>k</TD><TD>0.35</TD><TD>Thermal conductivity [W/(m.K)]</TD></TR>
</TABLE>
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">record</font> PEX_DN_100 = <A HREF="Buildings_Fluid_Data_Pipes.html#Buildings.Fluid.Data.Pipes.PEX_RADTEST"
>Buildings.Fluid.Data.Pipes.PEX_RADTEST</A> (
    dIn =  104E-3,
    dOut = 100E-3) <font color="darkgreen">&quot;PEX DN 100&quot;</font>;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE PEX_DN_125<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Fluid.Data.Pipes.PEX_DN_6I.png" ALT="Buildings.Fluid.Data.Pipes.PEX_DN_125" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Fluid.Data.Pipes.PEX_DN_125"></A><A HREF="Buildings_Fluid_Data_Pipes.html#Buildings.Fluid.Data.Pipes"
>Buildings.Fluid.Data.Pipes</A>.PEX_DN_125</H2>
<B>PEX DN 125</B><p></P>
<P><H3>Parameters</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Length"
>Length</A></TD><TD>dOut</TD><TD>125E-3</TD><TD>Outer diameter [m]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Length"
>Length</A></TD><TD>dIn</TD><TD>129E-3</TD><TD>Inner diameter [m]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Length"
>Length</A></TD><TD>roughness</TD><TD>0.007E-3</TD><TD>Roughness [m]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Density"
>Density</A></TD><TD>d</TD><TD>983</TD><TD>Mass density [kg/m3]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.ThermalConductivity"
>ThermalConductivity</A></TD><TD>k</TD><TD>0.35</TD><TD>Thermal conductivity [W/(m.K)]</TD></TR>
</TABLE>
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">record</font> PEX_DN_125 = <A HREF="Buildings_Fluid_Data_Pipes.html#Buildings.Fluid.Data.Pipes.PEX_RADTEST"
>Buildings.Fluid.Data.Pipes.PEX_RADTEST</A> (
    dIn =  129E-3,
    dOut = 125E-3) <font color="darkgreen">&quot;PEX DN 125&quot;</font>;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE PEX_DN_150<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Fluid.Data.Pipes.PEX_DN_6I.png" ALT="Buildings.Fluid.Data.Pipes.PEX_DN_150" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Fluid.Data.Pipes.PEX_DN_150"></A><A HREF="Buildings_Fluid_Data_Pipes.html#Buildings.Fluid.Data.Pipes"
>Buildings.Fluid.Data.Pipes</A>.PEX_DN_150</H2>
<B>PEX DN 150</B><p></P>
<P><H3>Parameters</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Length"
>Length</A></TD><TD>dOut</TD><TD>150E-3</TD><TD>Outer diameter [m]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Length"
>Length</A></TD><TD>dIn</TD><TD>154E-3</TD><TD>Inner diameter [m]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Length"
>Length</A></TD><TD>roughness</TD><TD>0.007E-3</TD><TD>Roughness [m]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Density"
>Density</A></TD><TD>d</TD><TD>983</TD><TD>Mass density [kg/m3]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.ThermalConductivity"
>ThermalConductivity</A></TD><TD>k</TD><TD>0.35</TD><TD>Thermal conductivity [W/(m.K)]</TD></TR>
</TABLE>
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">record</font> PEX_DN_150 = <A HREF="Buildings_Fluid_Data_Pipes.html#Buildings.Fluid.Data.Pipes.PEX_RADTEST"
>Buildings.Fluid.Data.Pipes.PEX_RADTEST</A> (
    dIn =  154E-3,
    dOut = 150E-3) <font color="darkgreen">&quot;PEX DN 150&quot;</font>;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE PEX_DN_200<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Fluid.Data.Pipes.PEX_DN_6I.png" ALT="Buildings.Fluid.Data.Pipes.PEX_DN_200" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Fluid.Data.Pipes.PEX_DN_200"></A><A HREF="Buildings_Fluid_Data_Pipes.html#Buildings.Fluid.Data.Pipes"
>Buildings.Fluid.Data.Pipes</A>.PEX_DN_200</H2>
<B>PEX DN 200</B><p></P>
<P><H3>Parameters</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Length"
>Length</A></TD><TD>dOut</TD><TD>200E-3</TD><TD>Outer diameter [m]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Length"
>Length</A></TD><TD>dIn</TD><TD>204E-3</TD><TD>Inner diameter [m]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Length"
>Length</A></TD><TD>roughness</TD><TD>0.007E-3</TD><TD>Roughness [m]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Density"
>Density</A></TD><TD>d</TD><TD>983</TD><TD>Mass density [kg/m3]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.ThermalConductivity"
>ThermalConductivity</A></TD><TD>k</TD><TD>0.35</TD><TD>Thermal conductivity [W/(m.K)]</TD></TR>
</TABLE>
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">record</font> PEX_DN_200 = <A HREF="Buildings_Fluid_Data_Pipes.html#Buildings.Fluid.Data.Pipes.PEX_RADTEST"
>Buildings.Fluid.Data.Pipes.PEX_RADTEST</A> (
    dIn =  204E-3,
    dOut = 200E-3) <font color="darkgreen">&quot;PEX DN 200&quot;</font>;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE PEX_RADTEST<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Fluid.Data.Pipes.PEX_DN_6I.png" ALT="Buildings.Fluid.Data.Pipes.PEX_RADTEST" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Fluid.Data.Pipes.PEX_RADTEST"></A><A HREF="Buildings_Fluid_Data_Pipes.html#Buildings.Fluid.Data.Pipes"
>Buildings.Fluid.Data.Pipes</A>.PEX_RADTEST</H2>
<B>PEX from RADTEST Validation Suite</B><p></P>
<P></P><H3>Information</H3>

<p>
PEX pipe from Achermann and Zweifel (2003).
</p>
<h4>References</h4>
<p>
Achermann, Matthias and Gerhard Zweifel.
RADTEST - Radiant Heating and Cooling Test Cases.
A Report of Task 22, Subtask C, Building Energy Analysis Tools
Comparative Evaluation Tests. Luzern, Switzerland. April 2003.
</p>
<P></P>
Extends from <A HREF="Buildings_Fluid_Data_Pipes.html#Buildings.Fluid.Data.Pipes.Generic"
>Buildings.Fluid.Data.Pipes.Generic</A> (Generic record for pipes).
<P><H3>Parameters</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Length"
>Length</A></TD><TD>dOut</TD><TD>0.025</TD><TD>Outer diameter [m]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Length"
>Length</A></TD><TD>dIn</TD><TD>0.020</TD><TD>Inner diameter [m]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Length"
>Length</A></TD><TD>roughness</TD><TD>0.007E-3</TD><TD>Roughness [m]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Density"
>Density</A></TD><TD>d</TD><TD>983</TD><TD>Mass density [kg/m3]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.ThermalConductivity"
>ThermalConductivity</A></TD><TD>k</TD><TD>0.35</TD><TD>Thermal conductivity [W/(m.K)]</TD></TR>
</TABLE>
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">record</font> PEX_RADTEST = <A HREF="Buildings_Fluid_Data_Pipes.html#Buildings.Fluid.Data.Pipes.Generic"
>Buildings.Fluid.Data.Pipes.Generic</A> (
    dOut =      0.025,
    dIn =        0.020,
    roughness = 0.007E-3,
    d =         983,
    k =         0.35) <font color="darkgreen">&quot;PEX from RADTEST Validation Suite&quot;</font>;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE Generic<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Fluid.Data.Pipes.PEX_DN_6I.png" ALT="Buildings.Fluid.Data.Pipes.Generic" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Fluid.Data.Pipes.Generic"></A><A HREF="Buildings_Fluid_Data_Pipes.html#Buildings.Fluid.Data.Pipes"
>Buildings.Fluid.Data.Pipes</A>.Generic</H2>
<B>Generic record for pipes</B><p></P>
<P></P><H3>Information</H3>

<p>
This is a generic record for pipes.
</p>
<P></P>
Extends from <A HREF="../../msl/3.2/help/Modelica_Icons.html#Modelica.Icons.Record"
>Modelica.Icons.Record</A> (Icon for records).
<P><H3>Parameters</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Length"
>Length</A></TD><TD>dOut</TD><TD>&nbsp;</TD><TD>Outer diameter [m]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Length"
>Length</A></TD><TD>dIn</TD><TD>&nbsp;</TD><TD>Inner diameter [m]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Length"
>Length</A></TD><TD>roughness</TD><TD>&nbsp;</TD><TD>Roughness [m]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Density"
>Density</A></TD><TD>d</TD><TD>&nbsp;</TD><TD>Mass density [kg/m3]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.ThermalConductivity"
>ThermalConductivity</A></TD><TD>k</TD><TD>&nbsp;</TD><TD>Thermal conductivity [W/(m.K)]</TD></TR>
</TABLE>
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">record</font> Generic <font color="darkgreen">&quot;Generic record for pipes&quot;</font>
  <font color="blue">extends </font><A HREF="../../msl/3.2/help/Modelica_Icons.html#Modelica.Icons.Record"
>Modelica.Icons.Record</A>;
  <font color="blue">parameter </font><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Length"
>Modelica.SIunits.Length</A> dOut(min=0) <font color="darkgreen">&quot;Outer diameter&quot;</font>;
  <font color="blue">parameter </font><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Length"
>Modelica.SIunits.Length</A> dIn(min=0) <font color="darkgreen">&quot;Inner diameter&quot;</font>;
  <font color="blue">final </font><font color="blue">parameter </font><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Length"
>Modelica.SIunits.Length</A> s(min=0) = (dOut-dIn)/2 <font color="darkgreen">
    &quot;Wall thickness&quot;</font>;
  <font color="blue">parameter </font><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Length"
>Modelica.SIunits.Length</A> roughness(min=0) <font color="darkgreen">&quot;Roughness&quot;</font>;
  <font color="blue">parameter </font><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Density"
>Modelica.SIunits.Density</A> d <font color="darkgreen">&quot;Mass density&quot;</font>;
  <font color="blue">parameter </font><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.ThermalConductivity"
>Modelica.SIunits.ThermalConductivity</A> k <font color="darkgreen">&quot;Thermal conductivity&quot;</font>;
<textblock type="annotcomp" expanded="false"><font color="blue">end </font>Generic;
</PRE>
<HR>
<address><a href="http://www.3ds.com/">Automatically generated</a> Thu Oct 24 15:10:04 2013.
</address></BODY>
</HTML>
