<HTML>
<HEAD>
<TITLE>Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples</TITLE>
<META name="HTML-Generator" content="Dymola">
<meta http-equiv="Content-Type" content="text/html; charset=utf-8">
<META name="description" content="&quot;Package with examples of base class components for DX cooling coil model&quot;">
<style type="text/css">
*       { font-size: 10pt; font-family: Arial,sans-serif; }
pre     { font-size:  9pt; font-family: Courier,monospace;}
h4      { font-size: 10pt; font-weight: bold; color: green; }
h3      { font-size: 11pt; font-weight: bold; color: green; }
h2      { font-size: 13pt; font-weight: bold; color: green; }
address {                  font-weight: normal} 
td      { solid #000; vertical-align:top; }
th      { solid #000; vertical-align:top; font-weight: bold; }
table   { solid #000; border-collapse: collapse;}
</style>
<link rel="stylesheet" type="text/css" charset="utf-8" media="all" href="../Resources/www/modelicaDoc.css">
</HEAD>
<body>
<!-- --- header ------ -->
<div class="headerStyle">
<img src="../Resources/www/lbl-logo.png" alt="LBL logo"/>
</div>
<div class="headerLinks">
<ul><li><a href="http://simulationresearch.lbl.gov/modelica">Home</a> &gt; <a href="Buildings.html">Modelica</a></li></ul>
</div>
<!-- --- end header -- -->
</P>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE Examples<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><A NAME="Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples"></A><A HREF="Buildings_Fluid_HeatExchangers_DXCoils_BaseClasses.html#Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses"
>Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses</A>.Examples</H2>
<B>Package with examples of base class components for DX cooling coil model</B>
<P></P>
<P></P><H3>Information</H3>

This package contains examples of base class components for DX cooling coil models.
<P></P>
Extends from <A HREF="../../msl/3.2/help/Modelica_Icons_ExamplesPackage.html#Modelica.Icons.ExamplesPackage"
>Modelica.Icons.ExamplesPackage</A> (Icon for packages containing runnable examples).
<P></P><H3>Package Content</H3>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2 >
<TR><TH >Name</TH><TH>Description</TH></TR>
<TR><TD><IMG SRC="Buildings.Fluid.HeatExchab111792acb9e3c0dPointS.png" ALT="Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples.ApparatusDewPoint" WIDTH=20  HEIGHT=20 ALIGN = TOP >&nbsp;<A HREF="Buildings_Fluid_HeatExchangers_DXCoils_BaseClasses_Examples.html#Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples.ApparatusDewPoint"
>ApparatusDewPoint</A>
</TD><TD>Test model for ApparatusDewPoint</TD></TR>
<TR><TD><IMG SRC="Buildings.Fluid.HeatExchab111792acb9e3c0dPointS.png" ALT="Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples.ApparatusDryPoint" WIDTH=20  HEIGHT=20 ALIGN = TOP >&nbsp;<A HREF="Buildings_Fluid_HeatExchangers_DXCoils_BaseClasses_Examples.html#Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples.ApparatusDryPoint"
>ApparatusDryPoint</A>
</TD><TD>Test model for ApparatusDryPoint</TD></TR>
<TR><TD><IMG SRC="Buildings.Fluid.HeatExchab111792acb9e3c0dPointS.png" ALT="Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples.Condensation" WIDTH=20  HEIGHT=20 ALIGN = TOP >&nbsp;<A HREF="Buildings_Fluid_HeatExchangers_DXCoils_BaseClasses_Examples.html#Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples.Condensation"
>Condensation</A>
</TD><TD>Test model for Condensation block</TD></TR>
<TR><TD><IMG SRC="Buildings.Fluid.HeatExchab111792acb9e3c0dPointS.png" ALT="Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples.CoolingCapacity" WIDTH=20  HEIGHT=20 ALIGN = TOP >&nbsp;<A HREF="Buildings_Fluid_HeatExchangers_DXCoils_BaseClasses_Examples.html#Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples.CoolingCapacity"
>CoolingCapacity</A>
</TD><TD>Test model for CoolingCapacity</TD></TR>
<TR><TD><IMG SRC="Buildings.Fluid.HeatExchab111792acb9e3c0dPointS.png" ALT="Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples.DryCoil" WIDTH=20  HEIGHT=20 ALIGN = TOP >&nbsp;<A HREF="Buildings_Fluid_HeatExchangers_DXCoils_BaseClasses_Examples.html#Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples.DryCoil"
>DryCoil</A>
</TD><TD>Test model for DryCoil</TD></TR>
<TR><TD><IMG SRC="Buildings.Fluid.HeatExchab111792acb9e3c0dPointS.png" ALT="Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples.DryWetSelector" WIDTH=20  HEIGHT=20 ALIGN = TOP >&nbsp;<A HREF="Buildings_Fluid_HeatExchangers_DXCoils_BaseClasses_Examples.html#Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples.DryWetSelector"
>DryWetSelector</A>
</TD><TD>Test model for DryWetSelector</TD></TR>
<TR><TD><IMG SRC="Buildings.Fluid.HeatExchab111792acb9e3c0dPointS.png" ALT="Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples.DXCooling" WIDTH=20  HEIGHT=20 ALIGN = TOP >&nbsp;<A HREF="Buildings_Fluid_HeatExchangers_DXCoils_BaseClasses_Examples.html#Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples.DXCooling"
>DXCooling</A>
</TD><TD>Test model for DXCooling</TD></TR>
<TR><TD><IMG SRC="Buildings.Fluid.HeatExchab111792acb9e3c0dPointS.png" ALT="Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples.EvaporationFlowReversal" WIDTH=20  HEIGHT=20 ALIGN = TOP >&nbsp;<A HREF="Buildings_Fluid_HeatExchangers_DXCoils_BaseClasses_Examples.html#Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples.EvaporationFlowReversal"
>EvaporationFlowReversal</A>
</TD><TD>Test model for evaporation with zero flow and flow reversal</TD></TR>
<TR><TD><IMG SRC="Buildings.Fluid.HeatExchab111792acb9e3c0dPointS.png" ALT="Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples.EvaporationPulse" WIDTH=20  HEIGHT=20 ALIGN = TOP >&nbsp;<A HREF="Buildings_Fluid_HeatExchangers_DXCoils_BaseClasses_Examples.html#Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples.EvaporationPulse"
>EvaporationPulse</A>
</TD><TD>Test model for evaporation with pulse signal</TD></TR>
<TR><TD><IMG SRC="Buildings.Fluid.HeatExchab111792acb9e3c0dPointS.png" ALT="Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples.InputPower" WIDTH=20  HEIGHT=20 ALIGN = TOP >&nbsp;<A HREF="Buildings_Fluid_HeatExchangers_DXCoils_BaseClasses_Examples.html#Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples.InputPower"
>InputPower</A>
</TD><TD>Test model for InputPower</TD></TR>
<TR><TD><IMG SRC="Buildings.Fluid.HeatExchab111792acb9e3c0dPointS.png" ALT="Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples.NominalCondition" WIDTH=20  HEIGHT=20 ALIGN = TOP >&nbsp;<A HREF="Buildings_Fluid_HeatExchangers_DXCoils_BaseClasses_Examples.html#Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples.NominalCondition"
>NominalCondition</A>
</TD><TD>Test model for NominalCondition</TD></TR>
<TR><TD><IMG SRC="Buildings.Fluid.HeatExchab111792acb9e3c0dPointS.png" ALT="Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples.SensibleHeatRatio" WIDTH=20  HEIGHT=20 ALIGN = TOP >&nbsp;<A HREF="Buildings_Fluid_HeatExchangers_DXCoils_BaseClasses_Examples.html#Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples.SensibleHeatRatio"
>SensibleHeatRatio</A>
</TD><TD>Test model for SensibleHeatRatio</TD></TR>
<TR><TD><IMG SRC="Buildings.Fluid.HeatExchab111792acb9e3c0dPointS.png" ALT="Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples.SpeedSelect" WIDTH=20  HEIGHT=20 ALIGN = TOP >&nbsp;<A HREF="Buildings_Fluid_HeatExchangers_DXCoils_BaseClasses_Examples.html#Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples.SpeedSelect"
>SpeedSelect</A>
</TD><TD>Test model for speed select</TD></TR>
<TR><TD><IMG SRC="Buildings.Fluid.HeatExchab111792acb9e3c0dPointS.png" ALT="Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples.SpeedShift" WIDTH=20  HEIGHT=20 ALIGN = TOP >&nbsp;<A HREF="Buildings_Fluid_HeatExchangers_DXCoils_BaseClasses_Examples.html#Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples.SpeedShift"
>SpeedShift</A>
</TD><TD>Test model for SpeedShift block</TD></TR>
<TR><TD><IMG SRC="Buildings.Fluid.HeatExchab111792acb9e3c0dPointS.png" ALT="Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples.UACp" WIDTH=20  HEIGHT=20 ALIGN = TOP >&nbsp;<A HREF="Buildings_Fluid_HeatExchangers_DXCoils_BaseClasses_Examples.html#Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples.UACp"
>UACp</A>
</TD><TD>Test model for UACp</TD></TR>
<TR><TD><IMG SRC="Buildings.Fluid.HeatExchab111792acb9e3c0dPointS.png" ALT="Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples.WetCoil" WIDTH=20  HEIGHT=20 ALIGN = TOP >&nbsp;<A HREF="Buildings_Fluid_HeatExchangers_DXCoils_BaseClasses_Examples.html#Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples.WetCoil"
>WetCoil</A>
</TD><TD>Test model for WetCoil</TD></TR>
<TR><TD><IMG SRC="Buildings.Fluid.HeatExcha51be48a17837f5ddurvesS.png" ALT="Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples.PerformanceCurves" WIDTH=20  HEIGHT=20 ALIGN = TOP >&nbsp;<A HREF="Buildings_Fluid_HeatExchangers_DXCoils_BaseClasses_Examples_PerformanceCurves.html#Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples.PerformanceCurves"
>PerformanceCurves</A>
</TD><TD>Package with sevral performance curves</TD></TR>
</TABLE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE ApparatusDewPoint<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Fluid.HeatExchab111792acb9e3c0dPointI.png" ALT="Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples.ApparatusDewPoint" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples.ApparatusDewPoint"></A><A HREF="Buildings_Fluid_HeatExchangers_DXCoils_BaseClasses_Examples.html#Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples"
>Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples</A>.ApparatusDewPoint</H2>
<B>Test model for ApparatusDewPoint</B><p></P>
<IMG SRC="Buildings.Fluid.HeatExchab111792acb9e3c0dPointD.png" ALT="Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples.ApparatusDewPoint">
<P></P><H3>Information</H3>

<p>
This example illustrates calculation of air properties at apparatus dew point:  
<A HREF="Buildings_Fluid_HeatExchangers_DXCoils_BaseClasses.html#Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.ApparatusDewPoint"
>
Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.ApparatusDewPoint</a>. 
</p>
<P></P>
Extends from <A HREF="../../msl/3.2/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</A> (Icon for runnable examples).
<P><H3>Parameters</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR><TD>Integer</TD><TD>nSta</TD><TD>4</TD><TD>Number of standard compressor speeds</TD></TR>
<TR><TD>Real</TD><TD>minSpeRat</TD><TD>0.2</TD><TD>Minimum speed ratio</TD></TR>
<TR><TD>Real</TD><TD>speRatDeaBan</TD><TD>0.05</TD><TD>Deadband for minimum speed ratio</TD></TR>
<TR><TD><A HREF="Buildings_Fluid_HeatExchangers_DXCoils_Data_Generic.html#Buildings.Fluid.HeatExchangers.DXCoils.Data.Generic.DXCoil"
>DXCoil</A></TD><TD>datCoi</TD><TD>&nbsp;</TD><TD>Coil data</TD></TR>
</TABLE>
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">model</font> ApparatusDewPoint <font color="darkgreen">&quot;Test model for ApparatusDewPoint&quot;</font>
  <font color="blue">extends </font><A HREF="../../msl/3.2/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</A>;
  <font color="blue">parameter </font>Integer nSta=4 <font color="darkgreen">&quot;Number of standard compressor speeds&quot;</font>;
  <font color="blue">package</font> Medium =
      <A HREF="Buildings_Media_GasesConstantDensity_MoistAirUnsaturated.html#Buildings.Media.GasesConstantDensity.MoistAirUnsaturated"
>Buildings.Media.GasesConstantDensity.MoistAirUnsaturated</A>;
  <font color="blue">parameter </font>Real minSpeRat(min=0,max=1) = 0.2 <font color="darkgreen">&quot;Minimum speed ratio&quot;</font>;
  <font color="blue">parameter </font>Real speRatDeaBan= 0.05 <font color="darkgreen">&quot;Deadband for minimum speed ratio&quot;</font>;
<textblock type="annotcomp" expanded="false">  <A HREF="../../msl/3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Constant"
>Modelica.Blocks.Sources.Constant</A> p(
    k=101325) <font color="darkgreen">&quot;Pressure&quot;</font>;
  <A HREF="Buildings_Fluid_HeatExchangers_DXCoils_BaseClasses.html#Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.ApparatusDewPoint"
>Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.ApparatusDewPoint</A>
                                                              adp(
    <font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium,
    datCoi=datCoi,
    variableSpeedCoil=true) <font color="darkgreen">
    &quot;Calculates air properties at apparatus dew point condition&quot;</font>;
  <A HREF="../../msl/3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Ramp"
>Modelica.Blocks.Sources.Ramp</A> m_flow(
    duration=600,
    height=1.35,
    startTime=600) <font color="darkgreen">&quot;Mass flow rate of air&quot;</font>;
  <A HREF="../../msl/3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Ramp"
>Modelica.Blocks.Sources.Ramp</A> XEvaIn(
    duration=600,
    height=0.004,
    startTime=1800,
    offset=0.011) <font color="darkgreen">&quot;Inlet air mass fraction&quot;</font>;
  <A HREF="../../msl/3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Ramp"
>Modelica.Blocks.Sources.Ramp</A> Q_flow(
    duration=600,
    startTime=600,
    height=-20000) <font color="darkgreen">&quot;Cooling rate&quot;</font>;
  <A HREF="../../msl/3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.TimeTable"
>Modelica.Blocks.Sources.TimeTable</A> speRat(
    offset=0,
    startTime=0,
    table=[0.0,0.00; 600,0.25; 1800,0.5; 2700,0.75]) <font color="darkgreen">&quot;Speed ratio &quot;</font>;
  <font color="blue">parameter </font><A HREF="Buildings_Fluid_HeatExchangers_DXCoils_Data_Generic.html#Buildings.Fluid.HeatExchangers.DXCoils.Data.Generic.DXCoil"
>Data.Generic.DXCoil</A>
                datCoi(nSta=4, sta={
        <font color="red">Buildings.Fluid.HeatExchangers.DXCoils.Data.Generic.BaseClasses.Stage</font>(
        spe=900/60,
        nomVal=
          <font color="red">Buildings.Fluid.HeatExchangers.DXCoils.Data.Generic.BaseClasses.NominalValues</font>(
          Q_flow_nominal=-12000,
          COP_nominal=3,
          SHR_nominal=0.8,
          m_flow_nominal=0.9),
        perCur=
          <font color="red">Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples.PerformanceCurves.Curve_I</font>()),
        <font color="red">Buildings.Fluid.HeatExchangers.DXCoils.Data.Generic.BaseClasses.Stage</font>(
        spe=1200/60,
        nomVal=
          <font color="red">Buildings.Fluid.HeatExchangers.DXCoils.Data.Generic.BaseClasses.NominalValues</font>(
          Q_flow_nominal=-18000,
          COP_nominal=3,
          SHR_nominal=0.8,
          m_flow_nominal=1.2),
        perCur=
          <font color="red">Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples.PerformanceCurves.Curve_I</font>()),
        <font color="red">Buildings.Fluid.HeatExchangers.DXCoils.Data.Generic.BaseClasses.Stage</font>(
        spe=1800/60,
        nomVal=
          <font color="red">Buildings.Fluid.HeatExchangers.DXCoils.Data.Generic.BaseClasses.NominalValues</font>(
          Q_flow_nominal=-21000,
          COP_nominal=3,
          SHR_nominal=0.8,
          m_flow_nominal=1.5),
        perCur=
          <font color="red">Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples.PerformanceCurves.Curve_II</font>()),
        <font color="red">Buildings.Fluid.HeatExchangers.DXCoils.Data.Generic.BaseClasses.Stage</font>(
        spe=2400/60,
        nomVal=
          <font color="red">Buildings.Fluid.HeatExchangers.DXCoils.Data.Generic.BaseClasses.NominalValues</font>(
          Q_flow_nominal=-30000,
          COP_nominal=3,
          SHR_nominal=0.8,
          m_flow_nominal=1.8),
        perCur=
          <font color="red">Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples.PerformanceCurves.Curve_III</font>())}) <font color="darkgreen">
    &quot;Coil data&quot;</font>;
<font color="blue">protected </font>
  <A HREF="../../msl/3.2/help/Modelica_Blocks_Logical.html#Modelica.Blocks.Logical.Hysteresis"
>Modelica.Blocks.Logical.Hysteresis</A> deaBan(
     uLow=minSpeRat - speRatDeaBan/2,
     uHigh=minSpeRat + speRatDeaBan/2) <font color="darkgreen">&quot;Speed ratio deadband&quot;</font>;
  <A HREF="../../msl/3.2/help/Modelica_Blocks_Math.html#Modelica.Blocks.Math.BooleanToInteger"
>Modelica.Blocks.Math.BooleanToInteger</A> onSwi(
    <font color="blue">final </font>integerTrue=1,
    <font color="blue">final </font>integerFalse=0) <font color="darkgreen">&quot;On/off switch&quot;</font>;
<font color="blue">public </font>
  <A HREF="../../msl/3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Constant"
>Modelica.Blocks.Sources.Constant</A> hEvaIn(k=<font color="red">Medium.specificEnthalpy</font>(
        <font color="red">Medium.setState_pTX</font>(
        p=101325,
        T=30 + 273.15,
        X={0.015}))) <font color="darkgreen">&quot;Air enthalpy at inlet&quot;</font>;</textblock>
<font color="blue">equation </font>
<textblock type="annotconnect" expanded="false">  <font color="red">connect</font>(Q_flow.y, adp.Q_flow);
  <font color="red">connect</font>(p.y, adp.p);
  <font color="red">connect</font>(m_flow.y, adp.m_flow);
  <font color="red">connect</font>(XEvaIn.y, adp.XEvaIn);
  <font color="red">connect</font>(speRat.y, adp.speRat);
  <font color="red">connect</font>(speRat.y, deaBan.u);
  <font color="red">connect</font>(deaBan.y, onSwi.u);
  <font color="red">connect</font>(onSwi.y, adp.stage);
  <font color="red">connect</font>(hEvaIn.y, adp.hEvaIn);</textblock>
<textblock type="annotcomp" expanded="false"><font color="blue">end </font>ApparatusDewPoint;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE ApparatusDryPoint<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Fluid.HeatExchab111792acb9e3c0dPointI.png" ALT="Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples.ApparatusDryPoint" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples.ApparatusDryPoint"></A><A HREF="Buildings_Fluid_HeatExchangers_DXCoils_BaseClasses_Examples.html#Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples"
>Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples</A>.ApparatusDryPoint</H2>
<B>Test model for ApparatusDryPoint</B><p></P>
<IMG SRC="Buildings.Fluid.HeatExchad52bfa15179e3c08PointD.png" ALT="Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples.ApparatusDryPoint">
<P></P><H3>Information</H3>

<p>
This example illustrates working of ApparatusDryPoint block 
<A HREF="Buildings_Fluid_HeatExchangers_DXCoils_BaseClasses.html#Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.ApparatusDryPoint"
>
Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.ApparatusDryPoint</a>. 
</p>
<P></P>
Extends from <A HREF="../../msl/3.2/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</A> (Icon for runnable examples).
<P><H3>Parameters</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR><TD>Integer</TD><TD>nSta</TD><TD>4</TD><TD>&nbsp;</TD></TR>
<TR><TD>Real</TD><TD>minSpeRat</TD><TD>0.2</TD><TD>Minimum speed ratio</TD></TR>
<TR><TD>Real</TD><TD>speRatDeaBan</TD><TD>0.05</TD><TD>Deadband for minimum speed ratio</TD></TR>
<TR><TD><A HREF="Buildings_Fluid_HeatExchangers_DXCoils_Data_Generic.html#Buildings.Fluid.HeatExchangers.DXCoils.Data.Generic.DXCoil"
>DXCoil</A></TD><TD>datCoi</TD><TD>&nbsp;</TD><TD>Coil data</TD></TR>
</TABLE>
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">model</font> ApparatusDryPoint <font color="darkgreen">&quot;Test model for ApparatusDryPoint&quot;</font>
  <font color="blue">extends </font><A HREF="../../msl/3.2/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</A>;
  <font color="blue">parameter </font>Integer nSta=4;
  <font color="blue">package</font> Medium =
      <A HREF="Buildings_Media_GasesConstantDensity_MoistAirUnsaturated.html#Buildings.Media.GasesConstantDensity.MoistAirUnsaturated"
>Buildings.Media.GasesConstantDensity.MoistAirUnsaturated</A>;
  <font color="blue">parameter </font>Real minSpeRat(min=0,max=1) = 0.2 <font color="darkgreen">&quot;Minimum speed ratio&quot;</font>;
  <font color="blue">parameter </font>Real speRatDeaBan= 0.05 <font color="darkgreen">&quot;Deadband for minimum speed ratio&quot;</font>;
<textblock type="annotcomp" expanded="false">  <A HREF="../../msl/3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Constant"
>Modelica.Blocks.Sources.Constant</A> p(
    k=101325) <font color="darkgreen">&quot;Pressure&quot;</font>;
  <A HREF="../../msl/3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Constant"
>Modelica.Blocks.Sources.Constant</A> hEvaIn(k=<font color="red">Medium.specificEnthalpy</font>(
        <font color="red">Medium.setState_pTX</font>(
        p=101325,
        T=30 + 273.15,
        X={0.015}))) <font color="darkgreen">&quot;Air enthalpy at inlet&quot;</font>;
  <A HREF="Buildings_Fluid_HeatExchangers_DXCoils_BaseClasses.html#Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.ApparatusDryPoint"
>Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.ApparatusDryPoint</A> appDryPt(
    <font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium,
    datCoi=datCoi,
    variableSpeedCoil=true) <font color="darkgreen">&quot;Dry point condition&quot;</font>;
  <A HREF="../../msl/3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Ramp"
>Modelica.Blocks.Sources.Ramp</A> m_flow(
    duration=600,
    height=1.35,
    startTime=900) <font color="darkgreen">&quot;Mass flow rate of air&quot;</font>;
  <A HREF="../../msl/3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Ramp"
>Modelica.Blocks.Sources.Ramp</A> Q_flow(
    duration=600,
    height=-20000,
    offset=-2,
    startTime=900) <font color="darkgreen">&quot;Heat extracted from air&quot;</font>;
  <A HREF="../../msl/3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.TimeTable"
>Modelica.Blocks.Sources.TimeTable</A> speRat(
    table=[0.0,0.0; 900,0.25; 1800,0.50; 2700,0.75],
    offset=0.25,
    startTime=900) <font color="darkgreen">&quot;Speed ratio &quot;</font>;
  <font color="blue">parameter </font><A HREF="Buildings_Fluid_HeatExchangers_DXCoils_Data_Generic.html#Buildings.Fluid.HeatExchangers.DXCoils.Data.Generic.DXCoil"
>Data.Generic.DXCoil</A>
                datCoi(
    nSta=4,
    sta={
      <font color="red">Buildings.Fluid.HeatExchangers.DXCoils.Data.Generic.BaseClasses.Stage</font>(
        spe=900/60,
        nomVal=
          <font color="red">Buildings.Fluid.HeatExchangers.DXCoils.Data.Generic.BaseClasses.NominalValues</font>(
          Q_flow_nominal=-12000,
          COP_nominal=3,
          SHR_nominal=0.8,
          m_flow_nominal=0.9),
        perCur=
          <font color="red">Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples.PerformanceCurves.Curve_I</font>()),
              <font color="red">Buildings.Fluid.HeatExchangers.DXCoils.Data.Generic.BaseClasses.Stage</font>(
        spe=1200/60,
        nomVal=
          <font color="red">Buildings.Fluid.HeatExchangers.DXCoils.Data.Generic.BaseClasses.NominalValues</font>(
          Q_flow_nominal=-18000,
          COP_nominal=3,
          SHR_nominal=0.8,
          m_flow_nominal=1.2),
        perCur=
          <font color="red">Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples.PerformanceCurves.Curve_I</font>()),
              <font color="red">Buildings.Fluid.HeatExchangers.DXCoils.Data.Generic.BaseClasses.Stage</font>(
        spe=1800/60,
        nomVal=
          <font color="red">Buildings.Fluid.HeatExchangers.DXCoils.Data.Generic.BaseClasses.NominalValues</font>(
          Q_flow_nominal=-21000,
          COP_nominal=3,
          SHR_nominal=0.8,
          m_flow_nominal=1.5),
        perCur=
          <font color="red">Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples.PerformanceCurves.Curve_II</font>()),
              <font color="red">Buildings.Fluid.HeatExchangers.DXCoils.Data.Generic.BaseClasses.Stage</font>(
        spe=2400/60,
        nomVal=
          <font color="red">Buildings.Fluid.HeatExchangers.DXCoils.Data.Generic.BaseClasses.NominalValues</font>(
          Q_flow_nominal=-30000,
          COP_nominal=3,
          SHR_nominal=0.8,
          m_flow_nominal=1.8),
        perCur=
          <font color="red">Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples.PerformanceCurves.Curve_III</font>())}) <font color="darkgreen">
    &quot;Coil data&quot;</font>;
<font color="blue">protected </font>
  <A HREF="../../msl/3.2/help/Modelica_Blocks_Logical.html#Modelica.Blocks.Logical.Hysteresis"
>Modelica.Blocks.Logical.Hysteresis</A> deaBan(
     uLow=minSpeRat - speRatDeaBan/2,
     uHigh=minSpeRat + speRatDeaBan/2) <font color="darkgreen">&quot;Speed ratio deadband&quot;</font>;
  <A HREF="../../msl/3.2/help/Modelica_Blocks_Math.html#Modelica.Blocks.Math.BooleanToInteger"
>Modelica.Blocks.Math.BooleanToInteger</A> onSwi(
    <font color="blue">final </font>integerTrue=1,
    <font color="blue">final </font>integerFalse=0) <font color="darkgreen">&quot;On/off switch&quot;</font>;
<font color="blue">public </font>
  <A HREF="../../msl/3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Ramp"
>Modelica.Blocks.Sources.Ramp</A> XEvaIn(
    duration=600,
    height=0.004,
    startTime=1800,
    offset=0.011) <font color="darkgreen">&quot;Inlet air mass fraction&quot;</font>;</textblock>
<font color="blue">equation </font>
<textblock type="annotconnect" expanded="false">  <font color="red">connect</font>(p.y, appDryPt.p);
  <font color="red">connect</font>(hEvaIn.y, appDryPt.hEvaIn);
  <font color="red">connect</font>(m_flow.y, appDryPt.m_flow);
  <font color="red">connect</font>(Q_flow.y, appDryPt.Q_flow);
  <font color="red">connect</font>(speRat.y, appDryPt.speRat);
  <font color="red">connect</font>(speRat.y,deaBan. u);
  <font color="red">connect</font>(deaBan.y,onSwi. u);
  <font color="red">connect</font>(onSwi.y, appDryPt.stage);
  <font color="red">connect</font>(XEvaIn.y, appDryPt.XEvaIn);</textblock>
<textblock type="annotcomp" expanded="false"><font color="blue">end </font>ApparatusDryPoint;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE Condensation<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Fluid.HeatExchab111792acb9e3c0dPointI.png" ALT="Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples.Condensation" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples.Condensation"></A><A HREF="Buildings_Fluid_HeatExchangers_DXCoils_BaseClasses_Examples.html#Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples"
>Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples</A>.Condensation</H2>
<B>Test model for Condensation block</B><p></P>
<IMG SRC="Buildings.Fluid.HeatExcha7dcdd9889a362905ationD.png" ALT="Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples.Condensation">
<P></P><H3>Information</H3>

<p>
This example illustrates working of Condensation block 
<A HREF="Buildings_Fluid_HeatExchangers_DXCoils_BaseClasses.html#Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Condensation"
>
Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Condensation</a>. 
</p>
<P></P>
Extends from <A HREF="../../msl/3.2/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</A> (Icon for runnable examples).
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">model</font> Condensation <font color="darkgreen">&quot;Test model for Condensation block&quot;</font>
 <font color="blue">package</font> Medium =
      <A HREF="Buildings_Media_GasesConstantDensity_MoistAirUnsaturated.html#Buildings.Media.GasesConstantDensity.MoistAirUnsaturated"
>Buildings.Media.GasesConstantDensity.MoistAirUnsaturated</A>;
 <font color="blue">extends </font><A HREF="../../msl/3.2/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</A>;
<textblock type="annotcomp" expanded="false">  <A HREF="Buildings_Fluid_HeatExchangers_DXCoils_BaseClasses.html#Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Condensation"
>Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Condensation</A> mWat(
      <font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium) <font color="darkgreen">&quot;Calculates rate of condensation&quot;</font>;
  <A HREF="../../msl/3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Ramp"
>Modelica.Blocks.Sources.Ramp</A> Q_flow(
    height=-20000,
    startTime=600,
    offset=0,
    duration=2400) <font color="darkgreen">&quot;Heat flow&quot;</font>;
  <A HREF="../../msl/3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Ramp"
>Modelica.Blocks.Sources.Ramp</A> TDewPoi(
    <font color="blue">each </font>startTime=600,
    height=20,
    offset=5.4,
    <font color="blue">each </font>duration=1200) <font color="darkgreen">&quot;Apparatus dew point temperature&quot;</font>;
  <A HREF="../../msl/3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Ramp"
>Modelica.Blocks.Sources.Ramp</A> shr(
    startTime=1800,
    height=1,
    offset=0,
    duration=1200) <font color="darkgreen">&quot;Sensible heat ratio&quot;</font>;</textblock>
<font color="blue">equation </font>

<textblock type="annotconnect" expanded="false">  <font color="red">connect</font>(TDewPoi.y, mWat.TDewPoi);
  <font color="red">connect</font>(Q_flow.y, mWat.Q_flow);
  <font color="red">connect</font>(shr.y, mWat.SHR);</textblock>
<textblock type="annotcomp" expanded="false"><font color="blue">end </font>Condensation;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE CoolingCapacity<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Fluid.HeatExchab111792acb9e3c0dPointI.png" ALT="Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples.CoolingCapacity" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples.CoolingCapacity"></A><A HREF="Buildings_Fluid_HeatExchangers_DXCoils_BaseClasses_Examples.html#Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples"
>Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples</A>.CoolingCapacity</H2>
<B>Test model for CoolingCapacity</B><p></P>
<IMG SRC="Buildings.Fluid.HeatExcha21df446873d5f2f7acityD.png" ALT="Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples.CoolingCapacity">
<P></P><H3>Information</H3>

<p>
This example illustrates working of cooling capacity function 
<A HREF="Buildings_Fluid_HeatExchangers_DXCoils_BaseClasses.html#Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.CoolingCapacity"
>
Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.CoolingCapacity</a>.
</p>
<P></P>
Extends from <A HREF="../../msl/3.2/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</A> (Icon for runnable examples).
<P><H3>Parameters</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR><TD><A HREF="Buildings_Fluid_HeatExchangers_DXCoils_Data_Generic_BaseClasses.html#Buildings.Fluid.HeatExchangers.DXCoils.Data.Generic.BaseClasses.Stage"
>Stage</A></TD><TD>sta</TD><TD>&nbsp;</TD><TD>Performance data</TD></TR>
</TABLE>
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">model</font> CoolingCapacity <font color="darkgreen">&quot;Test model for CoolingCapacity&quot;</font>
  <font color="blue">extends </font><A HREF="../../msl/3.2/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</A>;
  <font color="blue">package</font> Medium = <A HREF="Buildings_Media_GasesConstantDensity_MoistAirUnsaturated.html#Buildings.Media.GasesConstantDensity.MoistAirUnsaturated"
>Buildings.Media.GasesConstantDensity.MoistAirUnsaturated</A>;
<textblock type="annotcomp" expanded="false">  <A HREF="Buildings_Fluid_HeatExchangers_DXCoils_BaseClasses.html#Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.CoolingCapacity"
>Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.CoolingCapacity</A> cooCap(
    sta={sta},
    m_flow_small=0.0001*sta.nomVal.m_flow_nominal,
    nSta=1) <font color="darkgreen">&quot;Cooling capacity calculation&quot;</font>;
  <A HREF="../../msl/3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Ramp"
>Modelica.Blocks.Sources.Ramp</A> m_flow(
    duration=2400,
    startTime=600,
    height=sta.nomVal.m_flow_nominal,
    offset=0) <font color="darkgreen">&quot;Mass flow rate of air&quot;</font>;
  <A HREF="../../msl/3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Ramp"
>Modelica.Blocks.Sources.Ramp</A> TWetBulIn(
    duration=2400,
    startTime=600,
    height=10,
    offset=273.15 + 19.4) <font color="darkgreen">&quot;Air wet bulb temperature entering the coil&quot;</font>;
  <A HREF="../../msl/3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.IntegerStep"
>Modelica.Blocks.Sources.IntegerStep</A> onOff(startTime=600) <font color="darkgreen">
    &quot;Compressor on-off signal&quot;</font>;
  <A HREF="../../msl/3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Ramp"
>Modelica.Blocks.Sources.Ramp</A> TConIn(
    duration=2400,
    startTime=600,
    height=5,
    offset=273.15 + 30) <font color="darkgreen">
    &quot;Condenser inlet temperature (Outside drybulb temperature)&quot;</font>;
  <font color="blue">parameter </font><A HREF="Buildings_Fluid_HeatExchangers_DXCoils_Data_Generic_BaseClasses.html#Buildings.Fluid.HeatExchangers.DXCoils.Data.Generic.BaseClasses.Stage"
>Data.Generic.BaseClasses.Stage</A>
    sta(
    nomVal(
      Q_flow_nominal=-21000,
      COP_nominal=3,
      SHR_nominal=0.8,
      m_flow_nominal=1.5),
    perCur=
        <font color="red">Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples.PerformanceCurves.Curve_III</font>(),
    spe=188.49555921539) <font color="darkgreen">&quot;Performance data&quot;</font>;</textblock>

<font color="blue">equation </font>
<textblock type="annotconnect" expanded="false">  <font color="red">connect</font>(TConIn.y, cooCap.TConIn);
  <font color="red">connect</font>(m_flow.y, cooCap.m_flow);
  <font color="red">connect</font>(onOff.y, cooCap.stage);
  <font color="red">connect</font>(TWetBulIn.y, cooCap.TEvaIn);</textblock>
<textblock type="annotcomp" expanded="false"><font color="blue">end </font>CoolingCapacity;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE DryCoil<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Fluid.HeatExchab111792acb9e3c0dPointI.png" ALT="Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples.DryCoil" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples.DryCoil"></A><A HREF="Buildings_Fluid_HeatExchangers_DXCoils_BaseClasses_Examples.html#Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples"
>Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples</A>.DryCoil</H2>
<B>Test model for DryCoil</B><p></P>
<IMG SRC="Buildings.Fluid.HeatExcha8a73634bf5a66d30yCoilD.png" ALT="Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples.DryCoil">
<P></P><H3>Information</H3>

<p>
This example illustrates working of DryCoil block 
<A HREF="Buildings_Fluid_HeatExchangers_DXCoils_BaseClasses.html#Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.DryCoil"
>
Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.DryCoil</a>. 
</p>
<P></P>
Extends from <A HREF="../../msl/3.2/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</A> (Icon for runnable examples).
<P><H3>Parameters</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR><TD><A HREF="Buildings_Fluid_HeatExchangers_DXCoils_Data_Generic.html#Buildings.Fluid.HeatExchangers.DXCoils.Data.Generic.DXCoil"
>DXCoil</A></TD><TD>datCoi</TD><TD>&nbsp;</TD><TD>Coil data</TD></TR>
</TABLE>
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">model</font> DryCoil <font color="darkgreen">&quot;Test model for DryCoil&quot;</font>
<font color="blue">extends </font><A HREF="../../msl/3.2/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</A>;
  <font color="blue">package</font> Medium =
      <A HREF="Buildings_Media_GasesConstantDensity_MoistAirUnsaturated.html#Buildings.Media.GasesConstantDensity.MoistAirUnsaturated"
>Buildings.Media.GasesConstantDensity.MoistAirUnsaturated</A>;
<textblock type="annotcomp" expanded="false">  <A HREF="../../msl/3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Constant"
>Modelica.Blocks.Sources.Constant</A> p(
    k=101325);
  <A HREF="../../msl/3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Constant"
>Modelica.Blocks.Sources.Constant</A> TConIn(
    k=273.15 + 35) <font color="darkgreen">&quot;Condenser inlet air temperature&quot;</font>;
  <A HREF="Buildings_Fluid_HeatExchangers_DXCoils_BaseClasses.html#Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.DryCoil"
>Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.DryCoil</A> dryCoi(
    <font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium,
    datCoi=datCoi,
    variableSpeedCoil=true) <font color="darkgreen">&quot;Performs calculation for dry coil condition&quot;</font>;
  <A HREF="../../msl/3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.IntegerStep"
>Modelica.Blocks.Sources.IntegerStep</A> onOff(
    startTime=1200) <font color="darkgreen">&quot;Compressor on-off signal&quot;</font>;
  <A HREF="../../msl/3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Ramp"
>Modelica.Blocks.Sources.Ramp</A> m_flow(
    startTime=1200,
    duration=600,
    height=1.5) <font color="darkgreen">&quot;Mass flow rate of air&quot;</font>;
  <A HREF="../../msl/3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Ramp"
>Modelica.Blocks.Sources.Ramp</A> TEvaIn(
    duration=600,
    startTime=2400,
    height=-4,
    offset=273.15 + 29) <font color="darkgreen">&quot;Dry bulb temperature of air entering the coil&quot;</font>;
  <A HREF="../../msl/3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Ramp"
>Modelica.Blocks.Sources.Ramp</A> XEvaIn(
    duration=600,
    startTime=2400,
    height=-0.002,
    offset=0.006) <font color="darkgreen">&quot;Inlet mass-fraction&quot;</font>;
  <A HREF="../../msl/3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Ramp"
>Modelica.Blocks.Sources.Ramp</A> hEvaIn(
    duration=600,
    startTime=2400,
    height=-10000,
    offset=45000) <font color="darkgreen">&quot;Specific enthalpy of air entering the coil&quot;</font>;
  <A HREF="../../msl/3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.TimeTable"
>Modelica.Blocks.Sources.TimeTable</A> speRat(table=[0.0,0.0; 900,0.25; 1800,0.50;
        2700,0.75]) <font color="darkgreen">&quot;Speed ratio &quot;</font>;
  <font color="blue">parameter </font><A HREF="Buildings_Fluid_HeatExchangers_DXCoils_Data_Generic.html#Buildings.Fluid.HeatExchangers.DXCoils.Data.Generic.DXCoil"
>Data.Generic.DXCoil</A>
                datCoi(sta={
        <font color="red">Buildings.Fluid.HeatExchangers.DXCoils.Data.Generic.BaseClasses.Stage</font>(
        spe=900/60,
        nomVal=
          <font color="red">Buildings.Fluid.HeatExchangers.DXCoils.Data.Generic.BaseClasses.NominalValues</font>(
          Q_flow_nominal=-12000,
          COP_nominal=3,
          SHR_nominal=0.8,
          m_flow_nominal=0.9),
        perCur=
          <font color="red">Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples.PerformanceCurves.Curve_I</font>()),
        <font color="red">Buildings.Fluid.HeatExchangers.DXCoils.Data.Generic.BaseClasses.Stage</font>(
        spe=1200/60,
        nomVal=
          <font color="red">Buildings.Fluid.HeatExchangers.DXCoils.Data.Generic.BaseClasses.NominalValues</font>(
          Q_flow_nominal=-18000,
          COP_nominal=3,
          SHR_nominal=0.8,
          m_flow_nominal=1.2),
        perCur=
          <font color="red">Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples.PerformanceCurves.Curve_I</font>()),
        <font color="red">Buildings.Fluid.HeatExchangers.DXCoils.Data.Generic.BaseClasses.Stage</font>(
        spe=1800/60,
        nomVal=
          <font color="red">Buildings.Fluid.HeatExchangers.DXCoils.Data.Generic.BaseClasses.NominalValues</font>(
          Q_flow_nominal=-21000,
          COP_nominal=3,
          SHR_nominal=0.8,
          m_flow_nominal=1.5),
        perCur=
          <font color="red">Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples.PerformanceCurves.Curve_II</font>()),
        <font color="red">Buildings.Fluid.HeatExchangers.DXCoils.Data.Generic.BaseClasses.Stage</font>(
        spe=2400/60,
        nomVal=
          <font color="red">Buildings.Fluid.HeatExchangers.DXCoils.Data.Generic.BaseClasses.NominalValues</font>(
          Q_flow_nominal=-30000,
          COP_nominal=3,
          SHR_nominal=0.8,
          m_flow_nominal=1.8),
        perCur=
          <font color="red">Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples.PerformanceCurves.Curve_III</font>())},           nSta=
       4) <font color="darkgreen">&quot;Coil data&quot;</font>;</textblock>
<font color="blue">equation </font>
<textblock type="annotconnect" expanded="false">  <font color="red">connect</font>(TConIn.y, dryCoi.TConIn);
  <font color="red">connect</font>(p.y, dryCoi.p);
  <font color="red">connect</font>(m_flow.y, dryCoi.m_flow);
  <font color="red">connect</font>(TEvaIn.y, dryCoi.TEvaIn);
  <font color="red">connect</font>(XEvaIn.y, dryCoi.XEvaIn);
  <font color="red">connect</font>(hEvaIn.y, dryCoi.hEvaIn);
  <font color="red">connect</font>(speRat.y, dryCoi.speRat);
  <font color="red">connect</font>(onOff.y, dryCoi.stage);</textblock>
<textblock type="annotcomp" expanded="false"><font color="blue">end </font>DryCoil;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE DryWetSelector<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Fluid.HeatExchab111792acb9e3c0dPointI.png" ALT="Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples.DryWetSelector" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples.DryWetSelector"></A><A HREF="Buildings_Fluid_HeatExchangers_DXCoils_BaseClasses_Examples.html#Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples"
>Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples</A>.DryWetSelector</H2>
<B>Test model for DryWetSelector</B><p></P>
<IMG SRC="Buildings.Fluid.HeatExcha149effc1332668f4ectorD.png" ALT="Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples.DryWetSelector">
<P></P><H3>Information</H3>

<p>
This example illustrates working of DryWetSelector block 
<A HREF="Buildings_Fluid_HeatExchangers_DXCoils_BaseClasses.html#Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.DryWetSelector"
>
Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.DryWetSelector</a>. 
</p>
<P></P>
Extends from <A HREF="../../msl/3.2/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</A> (Icon for runnable examples).
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">model</font> DryWetSelector <font color="darkgreen">&quot;Test model for DryWetSelector&quot;</font>

<font color="blue">extends </font><A HREF="../../msl/3.2/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</A>;
<textblock type="annotcomp" expanded="false">  <A HREF="../../msl/3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Ramp"
>Modelica.Blocks.Sources.Ramp</A> XADP(
    duration=20,
    startTime=20,
    height=-0.002,
    offset=0.006) <font color="darkgreen">&quot;Mass fraction at ADP&quot;</font>;
  <A HREF="../../msl/3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Ramp"
>Modelica.Blocks.Sources.Ramp</A> XEvaIn(
    startTime=20,
    height=0.002,
    offset=0.004,
    duration=20) <font color="darkgreen">&quot;Inlet mass-fraction&quot;</font>;
  <A HREF="Buildings_Fluid_HeatExchangers_DXCoils_BaseClasses.html#Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.DryWetSelector"
>Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.DryWetSelector</A> dryWet <font color="darkgreen">
    &quot;Averages dry and wet coil conditions&quot;</font>;
  <A HREF="../../msl/3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Constant"
>Modelica.Blocks.Sources.Constant</A> TWet(k=283.15);
  <A HREF="../../msl/3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Constant"
>Modelica.Blocks.Sources.Constant</A> mWetWat_flow(k=0.01);
  <A HREF="../../msl/3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Constant"
>Modelica.Blocks.Sources.Constant</A> SHRWet(k=0.5);
  <A HREF="../../msl/3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Constant"
>Modelica.Blocks.Sources.Constant</A> QWet_flow(k=-3000);
  <A HREF="../../msl/3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Constant"
>Modelica.Blocks.Sources.Constant</A> EIRWet(k=0.3);
  <A HREF="../../msl/3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Constant"
>Modelica.Blocks.Sources.Constant</A> TDry(k=293.15);
  <A HREF="../../msl/3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Constant"
>Modelica.Blocks.Sources.Constant</A> QDry_flow(k=-2000);
  <A HREF="../../msl/3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Constant"
>Modelica.Blocks.Sources.Constant</A> EIRDry(k=0.2);</textblock>
<font color="blue">equation </font>
<textblock type="annotconnect" expanded="false">  <font color="red">connect</font>(XEvaIn.y, dryWet.XEvaIn);
  <font color="red">connect</font>(XADP.y, dryWet.XADP);
  <font color="red">connect</font>(mWetWat_flow.y, dryWet.mWetWat_flow);
  <font color="red">connect</font>(TWet.y, dryWet.TADPWet);
  <font color="red">connect</font>(SHRWet.y, dryWet.SHRWet);
  <font color="red">connect</font>(QWet_flow.y, dryWet.QWet_flow);
  <font color="red">connect</font>(EIRWet.y, dryWet.EIRWet);
  <font color="red">connect</font>(TDry.y, dryWet.TADPDry);
  <font color="red">connect</font>(QDry_flow.y, dryWet.QDry_flow);
  <font color="red">connect</font>(EIRDry.y, dryWet.EIRDry);</textblock>
<textblock type="annotcomp" expanded="false"><font color="blue">end </font>DryWetSelector;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE DXCooling<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Fluid.HeatExchab111792acb9e3c0dPointI.png" ALT="Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples.DXCooling" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples.DXCooling"></A><A HREF="Buildings_Fluid_HeatExchangers_DXCoils_BaseClasses_Examples.html#Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples"
>Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples</A>.DXCooling</H2>
<B>Test model for DXCooling</B><p></P>
<IMG SRC="Buildings.Fluid.HeatExcha0e2c0dea4db65b2folingD.png" ALT="Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples.DXCooling">
<P></P><H3>Information</H3>

<p>
This example illustrates working of DXCooling block 
<A HREF="Buildings_Fluid_HeatExchangers_DXCoils_BaseClasses.html#Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.DXCooling"
>
Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.DXCooling</a>. 
</p>
<P></P>
Extends from <A HREF="../../msl/3.2/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</A> (Icon for runnable examples).
<P><H3>Parameters</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR><TD><A HREF="Buildings_Fluid_HeatExchangers_DXCoils_Data_Generic.html#Buildings.Fluid.HeatExchangers.DXCoils.Data.Generic.DXCoil"
>DXCoil</A></TD><TD>datCoi</TD><TD>&nbsp;</TD><TD>Coil data</TD></TR>
</TABLE>
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">model</font> DXCooling <font color="darkgreen">&quot;Test model for DXCooling&quot;</font>
  <font color="blue">extends </font><A HREF="../../msl/3.2/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</A>;
  <font color="blue">package</font> Medium =
      <A HREF="Buildings_Media_GasesConstantDensity_MoistAirUnsaturated.html#Buildings.Media.GasesConstantDensity.MoistAirUnsaturated"
>Buildings.Media.GasesConstantDensity.MoistAirUnsaturated</A>;
<textblock type="annotcomp" expanded="false">  <A HREF="../../msl/3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Constant"
>Modelica.Blocks.Sources.Constant</A> p(
    k=101325) <font color="darkgreen">&quot;pressure&quot;</font>;
  <A HREF="../../msl/3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Constant"
>Modelica.Blocks.Sources.Constant</A> TConIn(
    k=273.15 + 35);
  <A HREF="Buildings_Fluid_HeatExchangers_DXCoils_BaseClasses.html#Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.DXCooling"
>Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.DXCooling</A> dxCoo(
    <font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium,
    datCoi=datCoi,
    variableSpeedCoil=true);
  <A HREF="../../msl/3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.IntegerStep"
>Modelica.Blocks.Sources.IntegerStep</A> onOff(
    startTime=600) <font color="darkgreen">&quot;Compressor on-off signal&quot;</font>;
  <A HREF="../../msl/3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Ramp"
>Modelica.Blocks.Sources.Ramp</A> m_flow(
    duration=600,
    startTime=1200,
    height=1.05) <font color="darkgreen">&quot;Mass flow rate of air&quot;</font>;
  <A HREF="../../msl/3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Ramp"
>Modelica.Blocks.Sources.Ramp</A> TEvaIn(
    duration=600,
    startTime=2400,
    height=-5,
    offset=273.15 + 29) <font color="darkgreen">&quot;Dry bulb temperature of air entering the coil&quot;</font>;
  <A HREF="../../msl/3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Ramp"
>Modelica.Blocks.Sources.Ramp</A> XEvaIn(
    duration=600,
    startTime=2400,
    height=-0.002,
    offset=0.012) <font color="darkgreen">&quot;Inlet mass-fraction&quot;</font>;
  <A HREF="../../msl/3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Ramp"
>Modelica.Blocks.Sources.Ramp</A> hEvaIn(
    duration=600,
    startTime=2400,
    offset=60000,
    height=-10000) <font color="darkgreen">&quot;Specific enthalpy of air entering the coil&quot;</font>;
  <A HREF="../../msl/3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.TimeTable"
>Modelica.Blocks.Sources.TimeTable</A> speRat(table=[0.0,0.0; 900,0.25; 1800,0.50;
        2700,0.75]) <font color="darkgreen">&quot;Speed ratio &quot;</font>;
  <font color="blue">parameter </font><A HREF="Buildings_Fluid_HeatExchangers_DXCoils_Data_Generic.html#Buildings.Fluid.HeatExchangers.DXCoils.Data.Generic.DXCoil"
>Data.Generic.DXCoil</A>
                datCoi(sta={
        <font color="red">Buildings.Fluid.HeatExchangers.DXCoils.Data.Generic.BaseClasses.Stage</font>(
        spe=900/60,
        nomVal=
          <font color="red">Buildings.Fluid.HeatExchangers.DXCoils.Data.Generic.BaseClasses.NominalValues</font>(
          Q_flow_nominal=-12000,
          COP_nominal=3,
          SHR_nominal=0.8,
          m_flow_nominal=0.9),
        perCur=
          <font color="red">Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples.PerformanceCurves.Curve_I</font>()),
        <font color="red">Buildings.Fluid.HeatExchangers.DXCoils.Data.Generic.BaseClasses.Stage</font>(
        spe=1200/60,
        nomVal=
          <font color="red">Buildings.Fluid.HeatExchangers.DXCoils.Data.Generic.BaseClasses.NominalValues</font>(
          Q_flow_nominal=-18000,
          COP_nominal=3,
          SHR_nominal=0.8,
          m_flow_nominal=1.2),
        perCur=
          <font color="red">Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples.PerformanceCurves.Curve_I</font>()),
        <font color="red">Buildings.Fluid.HeatExchangers.DXCoils.Data.Generic.BaseClasses.Stage</font>(
        spe=1800/60,
        nomVal=
          <font color="red">Buildings.Fluid.HeatExchangers.DXCoils.Data.Generic.BaseClasses.NominalValues</font>(
          Q_flow_nominal=-21000,
          COP_nominal=3,
          SHR_nominal=0.8,
          m_flow_nominal=1.5),
        perCur=
          <font color="red">Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples.PerformanceCurves.Curve_I</font>()),
        <font color="red">Buildings.Fluid.HeatExchangers.DXCoils.Data.Generic.BaseClasses.Stage</font>(
        spe=2400/60,
        nomVal=
          <font color="red">Buildings.Fluid.HeatExchangers.DXCoils.Data.Generic.BaseClasses.NominalValues</font>(
          Q_flow_nominal=-30000,
          COP_nominal=3,
          SHR_nominal=0.8,
          m_flow_nominal=1.8),
        perCur=
          <font color="red">Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples.PerformanceCurves.Curve_III</font>())},           nSta=
       4) <font color="darkgreen">&quot;Coil data&quot;</font>;</textblock>
<font color="blue">equation </font>
<textblock type="annotconnect" expanded="false">  <font color="red">connect</font>(TConIn.y, dxCoo.TConIn);
  <font color="red">connect</font>(p.y, dxCoo.p);
  <font color="red">connect</font>(m_flow.y, dxCoo.m_flow);
  <font color="red">connect</font>(TEvaIn.y, dxCoo.TEvaIn);
  <font color="red">connect</font>(XEvaIn.y, dxCoo.XEvaIn);
  <font color="red">connect</font>(hEvaIn.y, dxCoo.hEvaIn);
  <font color="red">connect</font>(speRat.y, dxCoo.speRat);
  <font color="red">connect</font>(onOff.y, dxCoo.stage);</textblock>
<textblock type="annotcomp" expanded="false"><font color="blue">end </font>DXCooling;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE EvaporationFlowReversal<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Fluid.HeatExchab111792acb9e3c0dPointI.png" ALT="Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples.EvaporationFlowReversal" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples.EvaporationFlowReversal"></A><A HREF="Buildings_Fluid_HeatExchangers_DXCoils_BaseClasses_Examples.html#Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples"
>Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples</A>.EvaporationFlowReversal</H2>
<B>Test model for evaporation with zero flow and flow reversal</B><p></P>
<IMG SRC="Buildings.Fluid.HeatExchac9ebce7b868b536aersalD.png" ALT="Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples.EvaporationFlowReversal">
<P></P><H3>Information</H3>

<p>
This example illustrates the evaporation of water vapor that 
accumulated on the coil.
Input to the model is an air mass flow rate that is first positive, then
ramps down to a negative value, and eventually ramps up to zero where
it remains for a while.
</p>
<P></P>
Extends from <A HREF="../../msl/3.2/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</A> (Icon for runnable examples).
<P><H3>Parameters</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR><TD><A HREF="Buildings_Fluid_HeatExchangers_DXCoils_Data_Generic_BaseClasses.html#Buildings.Fluid.HeatExchangers.DXCoils.Data.Generic.BaseClasses.NominalValues"
>NominalValues</A></TD><TD>nomVal</TD><TD>&nbsp;</TD><TD>Nominal values for DX coil</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFraction"
>MassFraction</A></TD><TD>XEvaIn_nominal</TD><TD>Buildings.Utilities.Psychrom...</TD><TD>Mass fraction at nominal inlet conditions [1]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFraction"
>MassFraction</A></TD><TD>XEvaOut_nominal</TD><TD>XEvaIn_nominal + (1 - nomVal...</TD><TD>Nominal air outlet humidity [1]</TD></TR>
</TABLE>
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">model</font> EvaporationFlowReversal <font color="darkgreen">
  &quot;Test model for evaporation with zero flow and flow reversal&quot;</font>
  <font color="blue">extends </font><A HREF="../../msl/3.2/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</A>;
  <font color="blue">package</font> Medium =<A HREF="Buildings_Media_GasesConstantDensity_MoistAirUnsaturated.html#Buildings.Media.GasesConstantDensity.MoistAirUnsaturated"
>Buildings.Media.GasesConstantDensity.MoistAirUnsaturated</A>;

<textblock type="annotcomp" expanded="false">  <font color="blue">parameter </font><A HREF="Buildings_Fluid_HeatExchangers_DXCoils_Data_Generic_BaseClasses.html#Buildings.Fluid.HeatExchangers.DXCoils.Data.Generic.BaseClasses.NominalValues"
>Buildings.Fluid.HeatExchangers.DXCoils.Data.Generic.BaseClasses.NominalValues</A>
                                                                          nomVal(
          Q_flow_nominal=-5000,
          COP_nominal=3,
          SHR_nominal=0.8,
          m_flow_nominal=5000/1006/10) <font color="darkgreen">&quot;Nominal values for DX coil&quot;</font>;</textblock>

  <font color="blue">parameter </font><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFraction"
>Modelica.SIunits.MassFraction</A> XEvaIn_nominal=
    <font color="red">Buildings.Utilities.Psychrometrics.Functions.X_pSatpphi</font>(
     pSat=<font color="red">Medium.saturationPressure</font>(nomVal.TEvaIn_nominal),
     p=nomVal.p_nominal,
     phi=nomVal.phiIn_nominal) <font color="darkgreen">&quot;Mass fraction at nominal inlet conditions&quot;</font>;

  <font color="blue">parameter </font><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFraction"
>Modelica.SIunits.MassFraction</A> XEvaOut_nominal = XEvaIn_nominal +
   (1-nomVal.SHR_nominal) * nomVal.Q_flow_nominal/nomVal.m_flow_nominal/<font color="red">Medium.enthalpyOfVaporization</font>(293.15) <font color="darkgreen">
    &quot;Nominal air outlet humidity&quot;</font>;

<textblock type="annotcomp" expanded="false">  <A HREF="Buildings_Fluid_HeatExchangers_DXCoils_BaseClasses.html#Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Evaporation"
>Evaporation</A> eva(<font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium, nomVal=nomVal,
    m(start=0.55, fixed=true)) <font color="darkgreen">&quot;Evaporation model&quot;</font>;
  <A HREF="../../msl/3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.BooleanConstant"
>Modelica.Blocks.Sources.BooleanConstant</A> offSignal(k=false);
  <A HREF="../../msl/3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Constant"
>Modelica.Blocks.Sources.Constant</A> TWat(k=293.15);
  <A HREF="../../msl/3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.TimeTable"
>Modelica.Blocks.Sources.TimeTable</A> mAir_flow(table=[0,1; 300,1; 900,-1; 1200,-1;
        1500,0; 1800,0]) <font color="darkgreen">&quot;Air flow rate&quot;</font>;
  <A HREF="../../msl/3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Constant"
>Modelica.Blocks.Sources.Constant</A> TEva(k=nomVal.TEvaIn_nominal) <font color="darkgreen">
    &quot;Inlet Temperature&quot;</font>;
  <A HREF="../../msl/3.2/help/Modelica_Blocks_Continuous.html#Modelica.Blocks.Continuous.Integrator"
>Modelica.Blocks.Continuous.Integrator</A> int <font color="darkgreen">
    &quot;Mass of water that evaporates into air stream&quot;</font>;
  <A HREF="../../msl/3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Constant"
>Modelica.Blocks.Sources.Constant</A> mWat_flow(k=0) <font color="darkgreen">
    &quot;Water flow rate added into the medium from the coil model (without reevaporation flow rate)&quot;</font>;
  <A HREF="../../msl/3.2/help/Modelica_Blocks_Math.html#Modelica.Blocks.Math.Gain"
>Modelica.Blocks.Math.Gain</A> gain(k=nomVal.m_flow_nominal);
  <A HREF="../../msl/3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Constant"
>Modelica.Blocks.Sources.Constant</A> XEvaIn(k=XEvaIn_nominal) <font color="darkgreen">
    &quot;Inlet water vapor mass fraction&quot;</font>;</textblock>
<font color="blue">equation </font>

<textblock type="annotconnect" expanded="false">  <font color="red">connect</font>(offSignal.y, eva.on);
  <font color="red">connect</font>(eva.TWat, TWat.y);
  <font color="red">connect</font>(mWat_flow.y, eva.mWat_flow);
  <font color="red">connect</font>(mAir_flow.y, gain.u);
  <font color="red">connect</font>(gain.y, eva.mAir_flow);
  <font color="red">connect</font>(eva.mTotWat_flow, int.u);
  <font color="red">connect</font>(XEvaIn.y, eva.XEvaOut);
  <font color="red">connect</font>(TEva.y, eva.TEvaOut);</textblock>
<textblock type="annotcomp" expanded="false"><font color="blue">end </font>EvaporationFlowReversal;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE EvaporationPulse<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Fluid.HeatExchab111792acb9e3c0dPointI.png" ALT="Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples.EvaporationPulse" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples.EvaporationPulse"></A><A HREF="Buildings_Fluid_HeatExchangers_DXCoils_BaseClasses_Examples.html#Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples"
>Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples</A>.EvaporationPulse</H2>
<B>Test model for evaporation with pulse signal</B><p></P>
<IMG SRC="Buildings.Fluid.HeatExchad925543e14f0fed1PulseD.png" ALT="Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples.EvaporationPulse">
<P></P><H3>Information</H3>

<p>
This example illustrates the evaporation of water vapor that 
accumulated on the coil.
Input to the model is a pulse signal that switches the coil on and off.
The two instances have a different frequency of the on and off signal
to illustrate that the reevaporation of mass is larger if the coil
short-cycles.
</p>
<P></P>
Extends from <A HREF="../../msl/3.2/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</A> (Icon for runnable examples).
<P><H3>Parameters</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR><TD><A HREF="Buildings_Fluid_HeatExchangers_DXCoils_Data_Generic_BaseClasses.html#Buildings.Fluid.HeatExchangers.DXCoils.Data.Generic.BaseClasses.NominalValues"
>NominalValues</A></TD><TD>nomVal</TD><TD>&nbsp;</TD><TD>Nominal values for DX coil</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFraction"
>MassFraction</A></TD><TD>XEvaIn_nominal</TD><TD>Buildings.Utilities.Psychrom...</TD><TD>Mass fraction at nominal inlet conditions [1]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFraction"
>MassFraction</A></TD><TD>XEvaOut_nominal</TD><TD>XEvaIn_nominal + (1 - nomVal...</TD><TD>Nominal air outlet humidity [1]</TD></TR>
</TABLE>
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">model</font> EvaporationPulse <font color="darkgreen">&quot;Test model for evaporation with pulse signal&quot;</font>
  <font color="blue">extends </font><A HREF="../../msl/3.2/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</A>;
  <font color="blue">package</font> Medium =<A HREF="Buildings_Media_GasesConstantDensity_MoistAirUnsaturated.html#Buildings.Media.GasesConstantDensity.MoistAirUnsaturated"
>Buildings.Media.GasesConstantDensity.MoistAirUnsaturated</A>;

<textblock type="annotcomp" expanded="false">  <font color="blue">parameter </font><A HREF="Buildings_Fluid_HeatExchangers_DXCoils_Data_Generic_BaseClasses.html#Buildings.Fluid.HeatExchangers.DXCoils.Data.Generic.BaseClasses.NominalValues"
>Buildings.Fluid.HeatExchangers.DXCoils.Data.Generic.BaseClasses.NominalValues</A>
                                                                          nomVal(
          Q_flow_nominal=-5000,
          COP_nominal=3,
          SHR_nominal=0.8,
          m_flow_nominal=5000/1006/10) <font color="darkgreen">&quot;Nominal values for DX coil&quot;</font>;</textblock>

  <font color="blue">parameter </font><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFraction"
>Modelica.SIunits.MassFraction</A> XEvaIn_nominal=
    <font color="red">Buildings.Utilities.Psychrometrics.Functions.X_pSatpphi</font>(
     pSat=<font color="red">Medium.saturationPressure</font>(nomVal.TEvaIn_nominal),
     p=nomVal.p_nominal,
     phi=nomVal.phiIn_nominal) <font color="darkgreen">&quot;Mass fraction at nominal inlet conditions&quot;</font>;

  <font color="blue">parameter </font><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFraction"
>Modelica.SIunits.MassFraction</A> XEvaOut_nominal = XEvaIn_nominal +
   (1-nomVal.SHR_nominal) * nomVal.Q_flow_nominal/nomVal.m_flow_nominal/<font color="red">Medium.enthalpyOfVaporization</font>(293.15) <font color="darkgreen">
    &quot;Nominal air outlet humidity&quot;</font>;

<textblock type="annotcomp" expanded="false">  <A HREF="../../msl/3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Pulse"
>Modelica.Blocks.Sources.Pulse</A> pulSho(period=30*60) <font color="darkgreen">
    &quot;Control signal for short-cycling coil&quot;</font>;
  <A HREF="Buildings_Fluid_HeatExchangers_DXCoils_BaseClasses.html#Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Evaporation"
>Evaporation</A> evaSho(<font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium, nomVal=nomVal) <font color="darkgreen">
    &quot;Evaporation model&quot;</font>;
  <A HREF="../../msl/3.2/help/Modelica_Blocks_Math.html#Modelica.Blocks.Math.RealToBoolean"
>Modelica.Blocks.Math.RealToBoolean</A> realToBoolean;
  <A HREF="../../msl/3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Constant"
>Modelica.Blocks.Sources.Constant</A> TWat(k=293.15);
  <A HREF="../../msl/3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Constant"
>Modelica.Blocks.Sources.Constant</A> mAir_flow(k=nomVal.m_flow_nominal) <font color="darkgreen">
    &quot;Air flow rate&quot;</font>;
  <A HREF="../../msl/3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Constant"
>Modelica.Blocks.Sources.Constant</A> TIn(k=nomVal.TEvaIn_nominal) <font color="darkgreen">
    &quot;Inlet temperature&quot;</font>;
  <A HREF="../../msl/3.2/help/Modelica_Blocks_Continuous.html#Modelica.Blocks.Continuous.Integrator"
>Modelica.Blocks.Continuous.Integrator</A> intSho <font color="darkgreen">
    &quot;Mass of water that evaporates into air stream&quot;</font>;
  <A HREF="Buildings_Fluid_HeatExchangers_DXCoils_BaseClasses.html#Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Evaporation"
>Evaporation</A> evaNor(<font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium, nomVal=nomVal) <font color="darkgreen">
    &quot;Evaporation model&quot;</font>;
  <A HREF="../../msl/3.2/help/Modelica_Blocks_Continuous.html#Modelica.Blocks.Continuous.Integrator"
>Modelica.Blocks.Continuous.Integrator</A> intNor <font color="darkgreen">
    &quot;Mass of water that evaporates into air stream&quot;</font>;
  <A HREF="../../msl/3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Pulse"
>Modelica.Blocks.Sources.Pulse</A> pulNor(period=3600) <font color="darkgreen">
    &quot;Control signal for normal-cycling coil&quot;</font>;
  <A HREF="../../msl/3.2/help/Modelica_Blocks_Math.html#Modelica.Blocks.Math.RealToBoolean"
>Modelica.Blocks.Math.RealToBoolean</A> realToBoolean1;
  <A HREF="../../msl/3.2/help/Modelica_Blocks_Math.html#Modelica.Blocks.Math.Gain"
>Modelica.Blocks.Math.Gain</A> mWat_flow(k=nomVal.Q_flow_nominal*(1 - nomVal.SHR_nominal)
        /<font color="red">Medium.enthalpyOfVaporization</font>(293.15)) <font color="darkgreen">
    &quot;Water mass flow rate from air to coil surface&quot;</font>;
  <A HREF="../../msl/3.2/help/Modelica_Blocks_Math.html#Modelica.Blocks.Math.Gain"
>Modelica.Blocks.Math.Gain</A> mWat_flow1(k=nomVal.Q_flow_nominal*(1 - nomVal.SHR_nominal)
        /<font color="red">Medium.enthalpyOfVaporization</font>(293.15)) <font color="darkgreen">
    &quot;Water mass flow rate from air to coil surface&quot;</font>;
  <A HREF="../../msl/3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Constant"
>Modelica.Blocks.Sources.Constant</A> XEvaIn(k=XEvaIn_nominal) <font color="darkgreen">
    &quot;Inlet water vapor mass fraction&quot;</font>;</textblock>
<font color="blue">equation </font>

<textblock type="annotconnect" expanded="false">  <font color="red">connect</font>(pulSho.y, realToBoolean.u);
  <font color="red">connect</font>(realToBoolean.y, evaSho.on);
  <font color="red">connect</font>(evaSho.TWat, TWat.y);
  <font color="red">connect</font>(evaSho.mAir_flow, mAir_flow.y);
  <font color="red">connect</font>(evaNor.TWat, TWat.y);
  <font color="red">connect</font>(evaNor.mAir_flow, mAir_flow.y);
  <font color="red">connect</font>(pulNor.y, realToBoolean1.u);
  <font color="red">connect</font>(realToBoolean1.y, evaNor.on);
  <font color="red">connect</font>(pulNor.y, mWat_flow1.u);
  <font color="red">connect</font>(mWat_flow1.y, evaNor.mWat_flow);
  <font color="red">connect</font>(pulSho.y, mWat_flow.u);
  <font color="red">connect</font>(mWat_flow.y, evaSho.mWat_flow);
  <font color="red">connect</font>(XEvaIn.y, evaSho.XEvaOut);
  <font color="red">connect</font>(XEvaIn.y, evaNor.XEvaOut);
  <font color="red">connect</font>(evaNor.mTotWat_flow, intNor.u);
  <font color="red">connect</font>(evaSho.mTotWat_flow, intSho.u);
  <font color="red">connect</font>(TIn.y, evaSho.TEvaOut);
  <font color="red">connect</font>(TIn.y, evaNor.TEvaOut);</textblock>
<textblock type="annotcomp" expanded="false"><font color="blue">end </font>EvaporationPulse;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE InputPower<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Fluid.HeatExchab111792acb9e3c0dPointI.png" ALT="Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples.InputPower" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples.InputPower"></A><A HREF="Buildings_Fluid_HeatExchangers_DXCoils_BaseClasses_Examples.html#Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples"
>Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples</A>.InputPower</H2>
<B>Test model for InputPower</B><p></P>
<IMG SRC="Buildings.Fluid.HeatExchac3305f4ac3099645PowerD.png" ALT="Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples.InputPower">
<P></P><H3>Information</H3>

<p>
This example illustrates working of InputPower block 
<A HREF="Buildings_Fluid_HeatExchangers_DXCoils_BaseClasses.html#Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.InputPower"
>
Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.InputPower</a>. 
</p>
<P></P>
Extends from <A HREF="../../msl/3.2/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</A> (Icon for runnable examples).
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">model</font> InputPower <font color="darkgreen">&quot;Test model for InputPower&quot;</font>
<font color="blue">extends </font><A HREF="../../msl/3.2/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</A>;
<textblock type="annotcomp" expanded="false">  <A HREF="../../msl/3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Ramp"
>Modelica.Blocks.Sources.Ramp</A> SHR(
    height=0.5,
    duration=60,
    offset=0.5,
    startTime=0) <font color="darkgreen">&quot;Sensible heat ratio&quot;</font>;
  <A HREF="../../msl/3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Ramp"
>Modelica.Blocks.Sources.Ramp</A> EIR(
    height=-0.083,
    duration=60,
    offset=0.333,
    startTime=0) <font color="darkgreen">&quot;Energy input ratio&quot;</font>;
  <A HREF="Buildings_Fluid_HeatExchangers_DXCoils_BaseClasses.html#Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.InputPower"
>Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.InputPower</A> pwr <font color="darkgreen">
    &quot;Calculates electrical power consumed by the unit&quot;</font>;
  <A HREF="../../msl/3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Ramp"
>Modelica.Blocks.Sources.Ramp</A> Q_flow(
    height=-20000,
    duration=60,
    startTime=0) <font color="darkgreen">&quot;Cooling rate&quot;</font>;</textblock>
<font color="blue">equation </font>
<textblock type="annotconnect" expanded="false">  <font color="red">connect</font>(EIR.y, pwr.EIR);
  <font color="red">connect</font>(Q_flow.y, pwr.Q_flow);
  <font color="red">connect</font>(SHR.y, pwr.SHR);</textblock>
<textblock type="annotcomp" expanded="false"><font color="blue">end </font>InputPower;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE NominalCondition<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Fluid.HeatExchab111792acb9e3c0dPointI.png" ALT="Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples.NominalCondition" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples.NominalCondition"></A><A HREF="Buildings_Fluid_HeatExchangers_DXCoils_BaseClasses_Examples.html#Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples"
>Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples</A>.NominalCondition</H2>
<B>Test model for NominalCondition</B><p></P>
<IMG SRC="Buildings.Fluid.HeatExchaad1c2556d3ada033itionD.png" ALT="Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples.NominalCondition">
<P></P><H3>Information</H3>

<p>
This example illustrates the calculation of inlet and outlet parameters at the nominal condition.
</p>
<P></P>
Extends from <A HREF="../../msl/3.2/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</A> (Icon for runnable examples).
<P><H3>Parameters</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR><TD><A HREF="Buildings_Fluid_HeatExchangers_DXCoils_BaseClasses.html#Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.NominalCondition"
>NominalCondition</A></TD><TD>nomCon</TD><TD>&nbsp;</TD><TD>Calculates nominal values</TD></TR>
<TR><TD><A HREF="Buildings_Fluid_HeatExchangers_DXCoils_Data_Generic_BaseClasses.html#Buildings.Fluid.HeatExchangers.DXCoils.Data.Generic.BaseClasses.NominalValues"
>NominalValues</A></TD><TD>nomVal</TD><TD>&nbsp;</TD><TD>Nominal values</TD></TR>
</TABLE>
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">model</font> NominalCondition <font color="darkgreen">&quot;Test model for NominalCondition&quot;</font>
  <font color="blue">extends </font><A HREF="../../msl/3.2/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</A>;
  <font color="blue">package</font> Medium =
      <A HREF="Buildings_Media_GasesConstantDensity_MoistAirUnsaturated.html#Buildings.Media.GasesConstantDensity.MoistAirUnsaturated"
>Buildings.Media.GasesConstantDensity.MoistAirUnsaturated</A>;
<textblock type="annotcomp" expanded="false">  <font color="blue">parameter </font><A HREF="Buildings_Fluid_HeatExchangers_DXCoils_BaseClasses.html#Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.NominalCondition"
>Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.NominalCondition</A>
     nomCon(<font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium, per=nomVal) <font color="darkgreen">
    &quot;Calculates nominal values&quot;</font>;
  <font color="blue">parameter </font><A HREF="Buildings_Fluid_HeatExchangers_DXCoils_Data_Generic_BaseClasses.html#Buildings.Fluid.HeatExchangers.DXCoils.Data.Generic.BaseClasses.NominalValues"
>Data.Generic.BaseClasses.NominalValues</A>
   nomVal(
    Q_flow_nominal=-21000,
    COP_nominal=3,
    SHR_nominal=0.8,
    m_flow_nominal=1.5) <font color="darkgreen">&quot;Nominal values&quot;</font>;
<font color="blue">end </font>NominalCondition;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE SensibleHeatRatio<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Fluid.HeatExchab111792acb9e3c0dPointI.png" ALT="Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples.SensibleHeatRatio" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples.SensibleHeatRatio"></A><A HREF="Buildings_Fluid_HeatExchangers_DXCoils_BaseClasses_Examples.html#Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples"
>Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples</A>.SensibleHeatRatio</H2>
<B>Test model for SensibleHeatRatio</B><p></P>
<IMG SRC="Buildings.Fluid.HeatExchaf139daab7c49dd5aRatioD.png" ALT="Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples.SensibleHeatRatio">
<P></P><H3>Information</H3>

<p>
This example illustrates calculation of sensible heat ratio in block 
<A HREF="Buildings_Fluid_HeatExchangers_DXCoils_BaseClasses.html#Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.SensibleHeatRatio"
>
Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.SensibleHeatRatio</a>. 
</p>
<P></P>
Extends from <A HREF="../../msl/3.2/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</A> (Icon for runnable examples).
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">model</font> SensibleHeatRatio <font color="darkgreen">&quot;Test model for SensibleHeatRatio&quot;</font>
 <font color="blue">extends </font><A HREF="../../msl/3.2/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</A>;
 <font color="blue">package</font> Medium =
      <A HREF="Buildings_Media_GasesConstantDensity_MoistAirUnsaturated.html#Buildings.Media.GasesConstantDensity.MoistAirUnsaturated"
>Buildings.Media.GasesConstantDensity.MoistAirUnsaturated</A>;
<textblock type="annotcomp" expanded="false">  <A HREF="../../msl/3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Constant"
>Modelica.Blocks.Sources.Constant</A> p(
    k=101325) <font color="darkgreen">&quot;Pressure&quot;</font>;
  <A HREF="../../msl/3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.BooleanStep"
>Modelica.Blocks.Sources.BooleanStep</A> onOff(
    startTime=600) <font color="darkgreen">&quot;Compressor on-off signal&quot;</font>;
  <A HREF="../../msl/3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Ramp"
>Modelica.Blocks.Sources.Ramp</A> hEvaIn(
    duration=600,
    startTime=2400,
    offset=60000,
    height=-10000) <font color="darkgreen">&quot;Specific enthalpy of air entering the coil&quot;</font>;
  <A HREF="../../msl/3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Ramp"
>Modelica.Blocks.Sources.Ramp</A> TEvaIn(
    duration=600,
    startTime=2400,
    height=-5,
    offset=273.15 + 29) <font color="darkgreen">&quot;Inlet air temperature&quot;</font>;
  <A HREF="Buildings_Fluid_HeatExchangers_DXCoils_BaseClasses.html#Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.SensibleHeatRatio"
>Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.SensibleHeatRatio</A> shr(
    <font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium);
  <A HREF="../../msl/3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Constant"
>Modelica.Blocks.Sources.Constant</A> XADP(k=0.01) <font color="darkgreen">&quot;Mass fraction&quot;</font>;
  <A HREF="../../msl/3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Constant"
>Modelica.Blocks.Sources.Constant</A> hADP(k=35000) <font color="darkgreen">&quot;Specific enthalpy&quot;</font>;</textblock>
<font color="blue">equation </font>
<textblock type="annotconnect" expanded="false">  <font color="red">connect</font>(onOff.y, shr.on);
  <font color="red">connect</font>(hEvaIn.y, shr.hEvaIn);
  <font color="red">connect</font>(TEvaIn.y, shr.TEvaIn);
  <font color="red">connect</font>(p.y, shr.p);
  <font color="red">connect</font>(XADP.y, shr.XADP);
  <font color="red">connect</font>(hADP.y, shr.hADP);</textblock>
<textblock type="annotcomp" expanded="false"><font color="blue">end </font>SensibleHeatRatio;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE SpeedSelect<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Fluid.HeatExchab111792acb9e3c0dPointI.png" ALT="Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples.SpeedSelect" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples.SpeedSelect"></A><A HREF="Buildings_Fluid_HeatExchangers_DXCoils_BaseClasses_Examples.html#Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples"
>Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples</A>.SpeedSelect</H2>
<B>Test model for speed select</B><p></P>
<IMG SRC="Buildings.Fluid.HeatExchafa02886067f49f60electD.png" ALT="Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples.SpeedSelect">
<P></P><H3>Information</H3>

<p>
This example illustrates working of SpeedSelect block 
<A HREF="Buildings_Fluid_HeatExchangers_DXCoils_BaseClasses.html#Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.SpeedSelect"
>
Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.SpeedSelect</a>. 
</p>
<P></P>
Extends from <A HREF="../../msl/3.2/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</A> (Icon for runnable examples).
<P><H3>Parameters</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR><TD><A HREF="Buildings_Fluid_HeatExchangers_DXCoils_Data_Generic.html#Buildings.Fluid.HeatExchangers.DXCoils.Data.Generic.DXCoil"
>DXCoil</A></TD><TD>datCoi</TD><TD>&nbsp;</TD><TD>Coil data</TD></TR>
</TABLE>
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">model</font> SpeedSelect <font color="darkgreen">&quot;Test model for speed select&quot;</font>
  <font color="blue">extends </font><A HREF="../../msl/3.2/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</A>;
<textblock type="annotcomp" expanded="false">  <A HREF="Buildings_Fluid_HeatExchangers_DXCoils_BaseClasses.html#Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.SpeedSelect"
>Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.SpeedSelect</A> speSel(
    nSta=datCoi.nSta,
    speSet=datCoi.sta.spe) <font color="darkgreen">&quot;Normalizes the input speed&quot;</font>;
  <font color="blue">parameter </font><A HREF="Buildings_Fluid_HeatExchangers_DXCoils_Data_Generic.html#Buildings.Fluid.HeatExchangers.DXCoils.Data.Generic.DXCoil"
>Buildings.Fluid.HeatExchangers.DXCoils.Data.Generic.DXCoil</A>
                datCoi(nSta=4, sta={
        <font color="red">Buildings.Fluid.HeatExchangers.DXCoils.Data.Generic.BaseClasses.Stage</font>(
        spe=900/60,
        nomVal=
          <font color="red">Buildings.Fluid.HeatExchangers.DXCoils.Data.Generic.BaseClasses.NominalValues</font>(
          Q_flow_nominal=-12000,
          COP_nominal=3,
          SHR_nominal=0.8,
          m_flow_nominal=0.9),
        perCur=
          <font color="red">Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples.PerformanceCurves.Curve_I</font>()),
        <font color="red">Buildings.Fluid.HeatExchangers.DXCoils.Data.Generic.BaseClasses.Stage</font>(
        spe=1200/60,
        nomVal=
          <font color="red">Buildings.Fluid.HeatExchangers.DXCoils.Data.Generic.BaseClasses.NominalValues</font>(
          Q_flow_nominal=-18000,
          COP_nominal=3,
          SHR_nominal=0.8,
          m_flow_nominal=1.2),
        perCur=
          <font color="red">Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples.PerformanceCurves.Curve_I</font>()),
        <font color="red">Buildings.Fluid.HeatExchangers.DXCoils.Data.Generic.BaseClasses.Stage</font>(
        spe=1800/60,
        nomVal=
          <font color="red">Buildings.Fluid.HeatExchangers.DXCoils.Data.Generic.BaseClasses.NominalValues</font>(
          Q_flow_nominal=-21000,
          COP_nominal=3,
          SHR_nominal=0.8,
          m_flow_nominal=1.5),
        perCur=
          <font color="red">Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples.PerformanceCurves.Curve_II</font>()),
        <font color="red">Buildings.Fluid.HeatExchangers.DXCoils.Data.Generic.BaseClasses.Stage</font>(
        spe=2400/60,
        nomVal=
          <font color="red">Buildings.Fluid.HeatExchangers.DXCoils.Data.Generic.BaseClasses.NominalValues</font>(
          Q_flow_nominal=-30000,
          COP_nominal=3,
          SHR_nominal=0.8,
          m_flow_nominal=1.8),
        perCur=
          <font color="red">Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples.PerformanceCurves.Curve_III</font>())}) <font color="darkgreen">
    &quot;Coil data&quot;</font>;
  <A HREF="../../msl/3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.IntegerTable"
>Modelica.Blocks.Sources.IntegerTable</A> sta(table=[0,0; 10,1; 20,2; 30,3; 40,4;
        50,0]) <font color="darkgreen">&quot;Stage of compressor&quot;</font>;</textblock>
<font color="blue">equation </font>

<textblock type="annotconnect" expanded="false">  <font color="red">connect</font>(sta.y, speSel.stage);</textblock>
<textblock type="annotcomp" expanded="false"><font color="blue">end </font>SpeedSelect;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE SpeedShift<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Fluid.HeatExchab111792acb9e3c0dPointI.png" ALT="Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples.SpeedShift" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples.SpeedShift"></A><A HREF="Buildings_Fluid_HeatExchangers_DXCoils_BaseClasses_Examples.html#Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples"
>Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples</A>.SpeedShift</H2>
<B>Test model for SpeedShift block</B><p></P>
<IMG SRC="Buildings.Fluid.HeatExcha4a9cdceee339308fShiftD.png" ALT="Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples.SpeedShift">
<P></P><H3>Information</H3>

<p>
This example illustrates working of SpeedShift block 
<A HREF="Buildings_Fluid_HeatExchangers_DXCoils_BaseClasses.html#Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.SpeedShift"
>
Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.SpeedShift</a>. 
</p>
<P></P>
Extends from <A HREF="../../msl/3.2/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</A> (Icon for runnable examples).
<P><H3>Parameters</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR><TD>Integer</TD><TD>nSta</TD><TD>4</TD><TD>Number of standard compressor speeds</TD></TR>
<TR><TD><A HREF="Buildings_Fluid_HeatExchangers_DXCoils_Data_Generic.html#Buildings.Fluid.HeatExchangers.DXCoils.Data.Generic.DXCoil"
>DXCoil</A></TD><TD>datCoi</TD><TD>&nbsp;</TD><TD>Coil data</TD></TR>
</TABLE>
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">model</font> SpeedShift <font color="darkgreen">&quot;Test model for SpeedShift block&quot;</font>
 <font color="blue">extends </font><A HREF="../../msl/3.2/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</A>;
 <font color="blue">parameter </font>Integer nSta=4 <font color="darkgreen">&quot;Number of standard compressor speeds&quot;</font>;
<textblock type="annotcomp" expanded="false">  <A HREF="Buildings_Fluid_HeatExchangers_DXCoils_BaseClasses.html#Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.SpeedShift"
>Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.SpeedShift</A> speShi(nSta=nSta, speSet=
        datCoi.sta.spe,
    variableSpeedCoil=true);
  <A HREF="../../msl/3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Constant"
>Modelica.Blocks.Sources.Constant</A> u[nSta](k={10,20,30,40}) <font color="darkgreen">&quot;Inputs&quot;</font>;
  <A HREF="../../msl/3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.TimeTable"
>Modelica.Blocks.Sources.TimeTable</A> speRat(table=[0.0,0.25; 900,0.50; 1800,0.50;
        2700,0.75; 3600,0.75]) <font color="darkgreen">&quot;Speed ratio &quot;</font>;
  <font color="blue">parameter </font><A HREF="Buildings_Fluid_HeatExchangers_DXCoils_Data_Generic.html#Buildings.Fluid.HeatExchangers.DXCoils.Data.Generic.DXCoil"
>Data.Generic.DXCoil</A>
                datCoi(nSta=4, sta={
        <font color="red">Buildings.Fluid.HeatExchangers.DXCoils.Data.Generic.BaseClasses.Stage</font>(
        spe=900/60,
        nomVal=
          <font color="red">Buildings.Fluid.HeatExchangers.DXCoils.Data.Generic.BaseClasses.NominalValues</font>(
          Q_flow_nominal=-12000,
          COP_nominal=3,
          SHR_nominal=0.8,
          m_flow_nominal=0.9),
        perCur=
          <font color="red">Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples.PerformanceCurves.Curve_I</font>()),
        <font color="red">Buildings.Fluid.HeatExchangers.DXCoils.Data.Generic.BaseClasses.Stage</font>(
        spe=1200/60,
        nomVal=
          <font color="red">Buildings.Fluid.HeatExchangers.DXCoils.Data.Generic.BaseClasses.NominalValues</font>(
          Q_flow_nominal=-18000,
          COP_nominal=3,
          SHR_nominal=0.8,
          m_flow_nominal=1.2),
        perCur=
          <font color="red">Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples.PerformanceCurves.Curve_I</font>()),
        <font color="red">Buildings.Fluid.HeatExchangers.DXCoils.Data.Generic.BaseClasses.Stage</font>(
        spe=1800/60,
        nomVal=
          <font color="red">Buildings.Fluid.HeatExchangers.DXCoils.Data.Generic.BaseClasses.NominalValues</font>(
          Q_flow_nominal=-21000,
          COP_nominal=3,
          SHR_nominal=0.8,
          m_flow_nominal=1.5),
        perCur=
          <font color="red">Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples.PerformanceCurves.Curve_II</font>()),
        <font color="red">Buildings.Fluid.HeatExchangers.DXCoils.Data.Generic.BaseClasses.Stage</font>(
        spe=2400/60,
        nomVal=
          <font color="red">Buildings.Fluid.HeatExchangers.DXCoils.Data.Generic.BaseClasses.NominalValues</font>(
          Q_flow_nominal=-30000,
          COP_nominal=3,
          SHR_nominal=0.8,
          m_flow_nominal=1.8),
        perCur=
          <font color="red">Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples.PerformanceCurves.Curve_III</font>())}) <font color="darkgreen">
    &quot;Coil data&quot;</font>;
  <A HREF="../../msl/3.2/help/Modelica_Blocks_Logical.html#Modelica.Blocks.Logical.GreaterThreshold"
>Modelica.Blocks.Logical.GreaterThreshold</A> greaterThreshold(threshold=0.1);
  <A HREF="../../msl/3.2/help/Modelica_Blocks_Math.html#Modelica.Blocks.Math.BooleanToInteger"
>Modelica.Blocks.Math.BooleanToInteger</A> booleanToInteger;</textblock>
<font color="blue">equation </font>

<textblock type="annotconnect" expanded="false">  <font color="red">connect</font>(u.y, speShi.u);
  <font color="red">connect</font>(speRat.y, speShi.speRat);
  <font color="red">connect</font>(speRat.y, greaterThreshold.u);
  <font color="red">connect</font>(greaterThreshold.y, booleanToInteger.u);
  <font color="red">connect</font>(booleanToInteger.y, speShi.stage);</textblock>
<textblock type="annotcomp" expanded="false"><font color="blue">end </font>SpeedShift;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE UACp<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Fluid.HeatExchab111792acb9e3c0dPointI.png" ALT="Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples.UACp" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples.UACp"></A><A HREF="Buildings_Fluid_HeatExchangers_DXCoils_BaseClasses_Examples.html#Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples"
>Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples</A>.UACp</H2>
<B>Test model for UACp</B><p></P>
<IMG SRC="Buildings.Fluid.HeatExcha61da7e24b8f1a03f.UACpD.png" ALT="Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples.UACp">
<P></P><H3>Information</H3>
<p>
This example illustrates calculation of UA/Cp factor of coil (working of <A HREF="Buildings_Fluid_HeatExchangers_DXCoils_BaseClasses.html#Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.UACp"
>
Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.UACp</a>).
</p>
<P></P>
Extends from <A HREF="../../msl/3.2/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</A> (Icon for runnable examples).
<P><H3>Parameters</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR><TD><A HREF="Buildings_Fluid_HeatExchangers_DXCoils_Data_Generic_BaseClasses.html#Buildings.Fluid.HeatExchangers.DXCoils.Data.Generic.BaseClasses.NominalValues"
>NominalValues</A></TD><TD>nomVal</TD><TD>&nbsp;</TD><TD>Nominal values</TD></TR>
</TABLE>
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">model</font> UACp <font color="darkgreen">&quot;Test model for UACp&quot;</font>
  <font color="blue">extends </font><A HREF="../../msl/3.2/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</A>;
  <font color="blue">package</font> Medium =<A HREF="Buildings_Media_GasesConstantDensity_MoistAirUnsaturated.html#Buildings.Media.GasesConstantDensity.MoistAirUnsaturated"
>Buildings.Media.GasesConstantDensity.MoistAirUnsaturated</A>;
<textblock type="annotcomp" expanded="false">  <A HREF="Buildings_Fluid_HeatExchangers_DXCoils_BaseClasses.html#Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.UACp"
>Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.UACp</A> uacp(
    per=nomVal,
    <font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium,
    homotopyInitialization=true) <font color="darkgreen">&quot;Calculates UA/Cp value for the coil&quot;</font>;
  <font color="blue">parameter </font><A HREF="Buildings_Fluid_HeatExchangers_DXCoils_Data_Generic_BaseClasses.html#Buildings.Fluid.HeatExchangers.DXCoils.Data.Generic.BaseClasses.NominalValues"
>Data.Generic.BaseClasses.NominalValues</A>
                                 nomVal(
    Q_flow_nominal=-21000,
    COP_nominal=3,
    SHR_nominal=0.8,
    m_flow_nominal=1.5) <font color="darkgreen">&quot;Nominal values&quot;</font>;
<font color="blue">end </font>UACp;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE WetCoil<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Fluid.HeatExchab111792acb9e3c0dPointI.png" ALT="Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples.WetCoil" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples.WetCoil"></A><A HREF="Buildings_Fluid_HeatExchangers_DXCoils_BaseClasses_Examples.html#Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples"
>Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples</A>.WetCoil</H2>
<B>Test model for WetCoil</B><p></P>
<IMG SRC="Buildings.Fluid.HeatExchad6388ffa1b766d34tCoilD.png" ALT="Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples.WetCoil">
<P></P><H3>Information</H3>

<p>
This example illustrates working of WetCoil block 
<A HREF="Buildings_Fluid_HeatExchangers_DXCoils_BaseClasses.html#Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.WetCoil"
>
Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.WetCoil</a>. 
</p>
<P></P>
Extends from <A HREF="../../msl/3.2/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</A> (Icon for runnable examples).
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">model</font> WetCoil <font color="darkgreen">&quot;Test model for WetCoil&quot;</font>
 <font color="blue">extends </font><A HREF="../../msl/3.2/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</A>;
 <font color="blue">package</font> Medium =
      <A HREF="Buildings_Media_GasesConstantDensity_MoistAirUnsaturated.html#Buildings.Media.GasesConstantDensity.MoistAirUnsaturated"
>Buildings.Media.GasesConstantDensity.MoistAirUnsaturated</A>;
<textblock type="annotcomp" expanded="false">  <A HREF="../../msl/3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Constant"
>Modelica.Blocks.Sources.Constant</A> p(
    k=101325) <font color="darkgreen">&quot;Pressure&quot;</font>;
  <A HREF="Buildings_Fluid_HeatExchangers_DXCoils_BaseClasses.html#Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.WetCoil"
>Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.WetCoil</A> wetCoi(
    <font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium,
    datCoi=datCoi,
    variableSpeedCoil=true) <font color="darkgreen">&quot;Performs calculation for wet coil condition&quot;</font>;
  <A HREF="../../msl/3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Constant"
>Modelica.Blocks.Sources.Constant</A> TConIn(
    k=273.15 + 35) <font color="darkgreen">&quot;Condenser inlet air temperature&quot;</font>;
  <A HREF="../../msl/3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.IntegerStep"
>Modelica.Blocks.Sources.IntegerStep</A> onOff(
    startTime=600) <font color="darkgreen">&quot;Compressor on-off signal&quot;</font>;
  <A HREF="../../msl/3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Ramp"
>Modelica.Blocks.Sources.Ramp</A> m_flow(
    duration=600,
    startTime=1200,
    height=1.05) <font color="darkgreen">&quot;Mass flow rate of air&quot;</font>;
  <A HREF="../../msl/3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Ramp"
>Modelica.Blocks.Sources.Ramp</A> XEvaIn(
    duration=600,
    startTime=2400,
    height=-0.002,
    offset=0.012) <font color="darkgreen">&quot;Inlet mass-fraction&quot;</font>;
  <A HREF="../../msl/3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Ramp"
>Modelica.Blocks.Sources.Ramp</A> hEvaIn(
    duration=600,
    startTime=2400,
    offset=60000,
    height=-10000) <font color="darkgreen">&quot;Specific enthalpy of air entering the coil&quot;</font>;
  <A HREF="../../msl/3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Ramp"
>Modelica.Blocks.Sources.Ramp</A> TEvaIn(
    duration=600,
    startTime=2400,
    height=-5,
    offset=273.15 + 29) <font color="darkgreen">&quot;Inlet air temperature&quot;</font>;
  <A HREF="../../msl/3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.TimeTable"
>Modelica.Blocks.Sources.TimeTable</A> speRat(table=[0.0,0.0; 900,0.25; 1800,0.50;
        2700,0.75]) <font color="darkgreen">&quot;Speed ratio &quot;</font>;
  <A HREF="Buildings_Fluid_HeatExchangers_DXCoils_Data_Generic.html#Buildings.Fluid.HeatExchangers.DXCoils.Data.Generic.DXCoil"
>Data.Generic.DXCoil</A>
                datCoi(nSta=4, sta={
        <font color="red">Buildings.Fluid.HeatExchangers.DXCoils.Data.Generic.BaseClasses.Stage</font>(
        spe=900/60,
        nomVal=
          <font color="red">Buildings.Fluid.HeatExchangers.DXCoils.Data.Generic.BaseClasses.NominalValues</font>(
          Q_flow_nominal=-12000,
          COP_nominal=3,
          SHR_nominal=0.8,
          m_flow_nominal=0.9),
        perCur=
          <font color="red">Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples.PerformanceCurves.Curve_I</font>()),
              <font color="red">Buildings.Fluid.HeatExchangers.DXCoils.Data.Generic.BaseClasses.Stage</font>(
        spe=1200/60,
        nomVal=
          <font color="red">Buildings.Fluid.HeatExchangers.DXCoils.Data.Generic.BaseClasses.NominalValues</font>(
          Q_flow_nominal=-18000,
          COP_nominal=3,
          SHR_nominal=0.8,
          m_flow_nominal=1.2),
        perCur=
          <font color="red">Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples.PerformanceCurves.Curve_I</font>()),
              <font color="red">Buildings.Fluid.HeatExchangers.DXCoils.Data.Generic.BaseClasses.Stage</font>(
        spe=1800/60,
        nomVal=
          <font color="red">Buildings.Fluid.HeatExchangers.DXCoils.Data.Generic.BaseClasses.NominalValues</font>(
          Q_flow_nominal=-21000,
          COP_nominal=3,
          SHR_nominal=0.8,
          m_flow_nominal=1.5),
        perCur=
          <font color="red">Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples.PerformanceCurves.Curve_II</font>()),
              <font color="red">Buildings.Fluid.HeatExchangers.DXCoils.Data.Generic.BaseClasses.Stage</font>(
        spe=2400/60,
        nomVal=
          <font color="red">Buildings.Fluid.HeatExchangers.DXCoils.Data.Generic.BaseClasses.NominalValues</font>(
          Q_flow_nominal=-30000,
          COP_nominal=3,
          SHR_nominal=0.8,
          m_flow_nominal=1.8),
        perCur=
          <font color="red">Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses.Examples.PerformanceCurves.Curve_III</font>())}) <font color="darkgreen">
    &quot;Coil data&quot;</font>;</textblock>
<font color="blue">equation </font>
<textblock type="annotconnect" expanded="false">  <font color="red">connect</font>(p.y, wetCoi.p);
  <font color="red">connect</font>(TConIn.y, wetCoi.TConIn);
  <font color="red">connect</font>(m_flow.y, wetCoi.m_flow);
  <font color="red">connect</font>(XEvaIn.y, wetCoi.XEvaIn);
  <font color="red">connect</font>(hEvaIn.y, wetCoi.hEvaIn);
  <font color="red">connect</font>(TEvaIn.y, wetCoi.TEvaIn);
  <font color="red">connect</font>(speRat.y, wetCoi.speRat);
  <font color="red">connect</font>(onOff.y, wetCoi.stage);</textblock>
<textblock type="annotcomp" expanded="false"><font color="blue">end </font>WetCoil;
</PRE>
<HR>
<address><a href="http://www.3ds.com/">Automatically generated</a> Thu Oct 24 15:09:16 2013.
</address></BODY>
</HTML>
