<HTML>
<HEAD>
<TITLE>Buildings.Fluid.HeatExchangers.RadiantSlabs.BaseClasses.Functions</TITLE>
<META name="HTML-Generator" content="Dymola">
<meta http-equiv="Content-Type" content="text/html; charset=utf-8">
<META name="description" content="&quot;Functions for convective heat transfer&quot;">
<style type="text/css">
*       { font-size: 10pt; font-family: Arial,sans-serif; }
pre     { font-size:  9pt; font-family: Courier,monospace;}
h4      { font-size: 10pt; font-weight: bold; color: green; }
h3      { font-size: 11pt; font-weight: bold; color: green; }
h2      { font-size: 13pt; font-weight: bold; color: green; }
address {                  font-weight: normal} 
td      { solid #000; vertical-align:top; }
th      { solid #000; vertical-align:top; font-weight: bold; }
table   { solid #000; border-collapse: collapse;}
</style>
<link rel="stylesheet" type="text/css" charset="utf-8" media="all" href="../Resources/www/modelicaDoc.css">
</HEAD>
<body>
<!-- --- header ------ -->
<div class="headerStyle">
<img src="../Resources/www/lbl-logo.png" alt="LBL logo"/>
</div>
<div class="headerLinks">
<ul><li><a href="http://simulationresearch.lbl.gov/modelica">Home</a> &gt; <a href="Buildings.html">Modelica</a></li></ul>
</div>
<!-- --- end header -- -->
</P>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE Functions<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><A NAME="Buildings.Fluid.HeatExchangers.RadiantSlabs.BaseClasses.Functions"></A><A HREF="Buildings_Fluid_HeatExchangers_RadiantSlabs_BaseClasses.html#Buildings.Fluid.HeatExchangers.RadiantSlabs.BaseClasses"
>Buildings.Fluid.HeatExchangers.RadiantSlabs.BaseClasses</A>.Functions</H2>
<B>Functions for convective heat transfer</B>
<P></P>
<P></P><H3>Information</H3>

<p>
This package contains functions that are used to construct the models in
<A HREF="Buildings_Fluid_HeatExchangers_RadiantSlabs.html#Buildings.Fluid.HeatExchangers.RadiantSlabs"
>Buildings.Fluid.HeatExchangers.RadiantSlabs</a>.
</p>
<P></P>

<P></P><H3>Package Content</H3>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2 >
<TR><TH >Name</TH><TH>Description</TH></TR>
<TR><TD><IMG SRC="Buildings.Fluid.HeatExchadcafa2e11cd35818tanceS.png" ALT="Buildings.Fluid.HeatExchangers.RadiantSlabs.BaseClasses.Functions.AverageResistance" WIDTH=20  HEIGHT=20 ALIGN = TOP >&nbsp;<A HREF="Buildings_Fluid_HeatExchangers_RadiantSlabs_BaseClasses_Functions.html#Buildings.Fluid.HeatExchangers.RadiantSlabs.BaseClasses.Functions.AverageResistance"
>AverageResistance</A>
</TD><TD>Average fictitious resistance for plane that contains the pipes</TD></TR>
</TABLE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE AverageResistance<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><A NAME="Buildings.Fluid.HeatExchangers.RadiantSlabs.BaseClasses.Functions.AverageResistance"></A><A HREF="Buildings_Fluid_HeatExchangers_RadiantSlabs_BaseClasses_Functions.html#Buildings.Fluid.HeatExchangers.RadiantSlabs.BaseClasses.Functions"
>Buildings.Fluid.HeatExchangers.RadiantSlabs.BaseClasses.Functions</A>.AverageResistance</H2>
<B>Average fictitious resistance for plane that contains the pipes</B><p></P>
<P></P><H3>Information</H3>

<p>
This function computes a fictitious thermal resistance between the pipe outer wall 
and a fictitious, average temperature of the plane that contains the pipes.
The equation is the same as is implemented in TRNSYS 17.
Different equations are used for
</p>
<ul>
<li>
floor heating systems (if 
<code>sysTyp == Buildings.Fluid.HeatExchangers.RadiantSlabs.BaseClasses.Types.SystemType.Floor</code>),
</li>
<li>
radiant heating or cooling systems in ceilings and walls (if 
<code>sysTyp == Buildings.Fluid.HeatExchangers.RadiantSlabs.BaseClasses.Types.SystemType.Ceiling_Wall_or_Capillary</code>
and <code>disPip/dPipOut &ge; 5.8</code>), and 
</li>
<li>
capillary tube systems (if 
<code>sysTyp == Buildings.Fluid.HeatExchangers.RadiantSlabs.BaseClasses.Types.SystemType.Ceiling_Wall_or_Capillary</code>
and <code>disPip/dPipOut &lt; 5.8</code>).
</li>
</ul>
<h4>Limitations</h4>
<p>
The resistance <code>Rx</code> is based on a steady-state heat transfer analysis. Therefore, it is
only valid during steady-state.
For a fully dynamic model, a finite element method for the radiant slab would need to be implemented.
</p>
<pre>
</PRE><P></P>

<P><H3>Inputs</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Distance"
>Distance</A></TD><TD>disPip</TD><TD>&nbsp;</TD><TD>pipe distance [m]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Diameter"
>Diameter</A></TD><TD>dPipOut</TD><TD>&nbsp;</TD><TD>pipe outside diameter [m]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.ThermalConductivity"
>ThermalConductivity</A></TD><TD>k</TD><TD>&nbsp;</TD><TD>pipe level construction element thermal conductivity [W/(m.K)]</TD></TR>
<TR><TD><A HREF="Buildings_Fluid_HeatExchangers_RadiantSlabs_BaseClasses_Types.html#Buildings.Fluid.HeatExchangers.RadiantSlabs.BaseClasses.Types.SystemType"
>SystemType</A></TD><TD>sysTyp</TD><TD>&nbsp;</TD><TD>Type of radiant system</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.ThermalConductivity"
>ThermalConductivity</A></TD><TD>kIns</TD><TD>&nbsp;</TD><TD>floor slab insulation thermal conductivity [W/(m.K)]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Thickness"
>Thickness</A></TD><TD>dIns</TD><TD>&nbsp;</TD><TD>floor slab insulation thickness [m]</TD></TR>
</TABLE>
<P><H3>Outputs</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Description</TH></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.ThermalInsulance"
>ThermalInsulance</A></TD><TD>Rx</TD><TD>Thermal insulance [m2.K/W]</TD></TR>
</TABLE>
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">function</font> AverageResistance <font color="darkgreen">
  &quot;Average fictitious resistance for plane that contains the pipes&quot;</font>
  <font color="blue">input </font><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Distance"
>Modelica.SIunits.Distance</A> disPip <font color="darkgreen">&quot;pipe distance&quot;</font>;
  <font color="blue">input </font><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Diameter"
>Modelica.SIunits.Diameter</A> dPipOut <font color="darkgreen">&quot;pipe outside diameter&quot;</font>;
  <font color="blue">input </font><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.ThermalConductivity"
>Modelica.SIunits.ThermalConductivity</A> k <font color="darkgreen">
    &quot;pipe level construction element thermal conductivity&quot;</font>;
  <font color="blue">input </font><A HREF="Buildings_Fluid_HeatExchangers_RadiantSlabs_BaseClasses_Types.html#Buildings.Fluid.HeatExchangers.RadiantSlabs.BaseClasses.Types.SystemType"
>Buildings.Fluid.HeatExchangers.RadiantSlabs.BaseClasses.Types.SystemType</A>
     sysTyp <font color="darkgreen">&quot;Type of radiant system&quot;</font>;
  <font color="blue">input </font><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.ThermalConductivity"
>Modelica.SIunits.ThermalConductivity</A> kIns <font color="darkgreen">
    &quot;floor slab insulation thermal conductivity&quot;</font>;
  <font color="blue">input </font><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Thickness"
>Modelica.SIunits.Thickness</A> dIns <font color="darkgreen">&quot;floor slab insulation thickness&quot;</font>;
  <font color="blue">output </font><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.ThermalInsulance"
>Modelica.SIunits.ThermalInsulance</A> Rx <font color="darkgreen">&quot;Thermal insulance&quot;</font>;
<font color="blue">protected </font>
  Real cri(unit=&quot;1&quot;) <font color="darkgreen">
    &quot;Criteria used to select formula for computation of resistance&quot;</font>;
  Real infSum <font color="darkgreen">
    &quot;Approximation to infinite sum used to compute the thermal resistance&quot;</font>;
  Real alpha(unit=&quot;W/(m2.K)&quot;, min=0) <font color="darkgreen">
    &quot;Criteria used to select formula for computation of resistance&quot;</font>;
  Real fac <font color="darkgreen">&quot;Factor used for systems in wall or ceiling, or for capillary tubes&quot;</font>;
<font color="blue">algorithm </font>

  <font color="blue">if </font>sysTyp == Buildings.Fluid.HeatExchangers.RadiantSlabs.BaseClasses.Types.SystemType.Floor<font color="blue"> then</font>
    alpha := kIns/dIns;
    <font color="blue">if </font>alpha &gt;= 1.212<font color="blue"> then</font>
      <font color="red"> Modelica.Utilities.Streams.print</font>(&quot;Warning: In RadiantAverageResistance, require alpha = kIns/dIns &gt;= 1.212 W/(m2.K).\n&quot; +
                     &quot;   Obtained alpha = &quot; +<font color="red"> String</font>(alpha) + &quot; W/(m2.K)\n&quot; +
                     &quot;            kIns = &quot; +<font color="red"> String</font>(kIns) + &quot; W/(m.K)\n&quot; +
                     &quot;            dIns = &quot; +<font color="red"> String</font>(dIns) + &quot; m\n&quot; +
                     &quot;            For these values, the radiant slab model is outside its valid range.\n&quot;);
    <font color="blue">end if</font>;
    infSum := -<font color="red"> sum</font>(((alpha/k*disPip - 2*Modelica.Constants.pi*s)/
                    (alpha/k*disPip + 2*Modelica.Constants.pi*s))
                    *<font color="red">Modelica.Math.exp</font>(-4*Modelica.Constants.pi*s*dIns/disPip)/s <font color="blue">for </font>s<font color="blue"> in </font>1:100);
    Rx := disPip*(<font color="red">Modelica.Math.log</font>(disPip/Modelica.Constants.pi/dPipOut) + infSum)
          /(2*Modelica.Constants.pi*k);
    fac := 0;<font color="darkgreen"> // not needed.</font>
  <font color="blue">elseif </font>sysTyp == Buildings.Fluid.HeatExchangers.RadiantSlabs.BaseClasses.Types.SystemType.Ceiling_Wall_or_Capillary<font color="blue"> then</font>
    <font color="darkgreen">// Branch for radiant ceilings, radiant walls, and systems with capillary heat exchangers</font>
    cri := disPip/dPipOut;
    fac := <font color="blue">if </font>(cri &gt;= 5.8)<font color="blue"> then </font><font color="red">Modelica.Math.log</font>(cri/Modelica.Constants.pi)<font color="blue"> else </font>(cri/Modelica.Constants.pi/3);
    Rx := disPip/2/Modelica.Constants.pi/k * fac;
  <font color="blue">else</font>
    <font color="red">assert</font>(sysTyp == Buildings.Fluid.HeatExchangers.RadiantSlabs.BaseClasses.Types.SystemType.Floor<font color="blue"> or </font>
           sysTyp == Buildings.Fluid.HeatExchangers.RadiantSlabs.BaseClasses.Types.SystemType.Ceiling_Wall_or_Capillary,
           &quot;Invalid value for sysTyp in \&quot;Buildings.Fluid.HeatExchangers.RadiantSlabs.BaseClasses.Functions.AverageResistance\&quot;
    Check parameters of the radiant slab model.&quot;);
    cri := 0;
    fac := 0;
    Rx  := 1;
  <font color="blue">end if</font>;
<textblock type="annotcomp" expanded="false"><font color="blue">end </font>AverageResistance;
</PRE>
<HR>
<address><a href="http://www.3ds.com/">Automatically generated</a> Thu Oct 24 15:09:20 2013.
</address></BODY>
</HTML>
