<HTML>
<HEAD>
<TITLE>Buildings.Rooms.FLEXLAB.Rooms.X3B</TITLE>
<META name="HTML-Generator" content="Dymola">
<meta http-equiv="Content-Type" content="text/html; charset=utf-8">
<META name="description" content="&quot;Models of rooms in test cell X3B&quot;">
<style type="text/css">
*       { font-size: 10pt; font-family: Arial,sans-serif; }
pre     { font-size:  9pt; font-family: Courier,monospace;}
h4      { font-size: 10pt; font-weight: bold; color: green; }
h3      { font-size: 11pt; font-weight: bold; color: green; }
h2      { font-size: 13pt; font-weight: bold; color: green; }
address {                  font-weight: normal} 
td      { solid #000; vertical-align:top; }
th      { solid #000; vertical-align:top; font-weight: bold; }
table   { solid #000; border-collapse: collapse;}
</style>
<link rel="stylesheet" type="text/css" charset="utf-8" media="all" href="../Resources/www/modelicaDoc.css">
</HEAD>
<body>
<!-- --- header ------ -->
<div class="headerStyle">
<img src="../Resources/www/lbl-logo.png" alt="LBL logo"/>
</div>
<div class="headerLinks">
<ul><li><a href="http://simulationresearch.lbl.gov/modelica">Home</a> &gt; <a href="Buildings.html">Modelica</a></li></ul>
</div>
<!-- --- end header -- -->
</P>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE X3B<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><A NAME="Buildings.Rooms.FLEXLAB.Rooms.X3B"></A><A HREF="Buildings_Rooms_FLEXLAB_Rooms.html#Buildings.Rooms.FLEXLAB.Rooms"
>Buildings.Rooms.FLEXLAB.Rooms</A>.X3B</H2>
<B>Models of rooms in test cell X3B</B>
<P></P>
<P></P><H3>Information</H3>

  <p>
  This package contains models of rooms in test cell X3B of the FLEXLAB at LBNL. The following image is a drawing 
  of test cell X3B. It shows how the different rooms in this example are connected, as well as providing the names 
  used in this example for each of the rooms.
  </p>        
  <p align="center">
  <img src="../Resources/Images/Rooms/FLEXLAB/Rooms/X3B.png"border="1" alt="Room locations and names in X3AWithRadiantFloor"/>
  </p>
  <p>
  There are separate models for each room in test cell X3B. The model for the test cell itself is located in
  <A HREF="Buildings_Rooms_FLEXLAB_Rooms_X3B.html#Buildings.Rooms.FLEXLAB.Rooms.X3B.TestCell"
>
  Buildings.Rooms.FLEXLAB.Rooms.X3B.TestCell</a>, the model for the connected closet is located at
  <A HREF="Buildings_Rooms_FLEXLAB_Rooms_X3B.html#Buildings.Rooms.FLEXLAB.Rooms.X3B.Closet"
>
  Buildings.Rooms.FLEXLAB.Rooms.X3B.Closet</a>, and the model for the connected electrical room is located at
  <A HREF="Buildings_Rooms_FLEXLAB_Rooms_X3B.html#Buildings.Rooms.FLEXLAB.Rooms.X3B.Electrical"
>
  Buildings.Rooms.FLEXLAB.Rooms.X3B.Electrical</a>. Each of the models were developed using construction and
  parameter information taken from architectural drawings. Accurate use of the models will likely require
  combining all three room models to each other.  
  </p>
  <p>
  The models in this package are intended to be connected to each other to develop a model of the entirety
  of test cell X3B. Several of the connections are to be made between walls connecting the two spaces to each
  other. Detailed information on the wall in each test cell can be found in the documentation for that test cell.
  The connections between each room in the test cell are described below.
  </p>
  <table border ="1" summary = "Summary of connections between X3B spaces">
  <tr>
  <th>Physical significance of connection</th>
  <th>Port 1</th>
  <th>Port 2</th>
  </tr>
  <tr>
  <td>Heat transfer through the partition wall between the test cell and the closet</td>
  <td>TestCell.surf_conBou[2]</td>
  <td>Closet.surf_surBou[1]</td>
  </tr>
  <tr>
  <td>Heat transfer through the door in the partition wall between the test cell and the closet</td>
  <td>TestCell.surf_conBou[3]</td>
  <td>Closet.surf_surBou[2]</td>
  </tr>
  <tr>
  <td>Heat transfer through the wall separating the test cell and the electrical room</td>
  <td>TestCell.surf_conBou[4]</td>
  <td>Electrical.surf_surBou[1]</td>
  </tr>
  <tr>
  <td>Heat transfer through the wall separating the closet and the electrical room</td>
  <td>Closet.surf_conBou[1]</td>
  <td>Electrical.surf_surBou[2]</td>
  </tr>
  </table>
  <p>
  An example of how these room models are connected to create full test cell model can be found in
  <A HREF="Buildings_Rooms_FLEXLAB_Rooms_Examples.html#Buildings.Rooms.FLEXLAB.Rooms.Examples.X3BWithRadiantFloor"
>
  Buildings.Rooms.FLEXLAB.Rooms.Examples.X3AWithRadiantFloor</a>.
  </p>
  <P></P>
Extends from <A HREF="../../msl/3.2/help/Modelica_Icons_Package.html#Modelica.Icons.Package"
>Modelica.Icons.Package</A> (Icon for standard packages).
<P></P><H3>Package Content</H3>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2 >
<TR><TH >Name</TH><TH>Description</TH></TR>
<TR><TD><IMG SRC="Buildings.Rooms.FLEXLAB.Rb951e0c914a8a7eftCellS.png" ALT="Buildings.Rooms.FLEXLAB.Rooms.X3B.TestCell" WIDTH=20  HEIGHT=20 ALIGN = TOP >&nbsp;<A HREF="Buildings_Rooms_FLEXLAB_Rooms_X3B.html#Buildings.Rooms.FLEXLAB.Rooms.X3B.TestCell"
>TestCell</A>
</TD><TD>Model of LBNL User Test Facility Cell X3A</TD></TR>
<TR><TD><IMG SRC="Buildings.Rooms.FLEXLAB.Rb951e0c914a8a7eftCellS.png" ALT="Buildings.Rooms.FLEXLAB.Rooms.X3B.Closet" WIDTH=20  HEIGHT=20 ALIGN = TOP >&nbsp;<A HREF="Buildings_Rooms_FLEXLAB_Rooms_X3B.html#Buildings.Rooms.FLEXLAB.Rooms.X3B.Closet"
>Closet</A>
</TD><TD>Model of the closet connected to test cell X3A</TD></TR>
<TR><TD><IMG SRC="Buildings.Rooms.FLEXLAB.Rb951e0c914a8a7eftCellS.png" ALT="Buildings.Rooms.FLEXLAB.Rooms.X3B.Electrical" WIDTH=20  HEIGHT=20 ALIGN = TOP >&nbsp;<A HREF="Buildings_Rooms_FLEXLAB_Rooms_X3B.html#Buildings.Rooms.FLEXLAB.Rooms.X3B.Electrical"
>Electrical</A>
</TD><TD>Model of the electrical room attached to test cell X3A</TD></TR>
</TABLE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE TestCell<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Rooms.FLEXLAB.R8d28822c14a8c7eftCellI.png" ALT="Buildings.Rooms.FLEXLAB.Rooms.X3B.TestCell" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Rooms.FLEXLAB.Rooms.X3B.TestCell"></A><A HREF="Buildings_Rooms_FLEXLAB_Rooms_X3B.html#Buildings.Rooms.FLEXLAB.Rooms.X3B"
>Buildings.Rooms.FLEXLAB.Rooms.X3B</A>.TestCell</H2>
<B>Model of LBNL User Test Facility Cell X3A</B><p></P>
<IMG SRC="Buildings.Rooms.FLEXLAB.R8d28822c14a8c7eftCellD.png" ALT="Buildings.Rooms.FLEXLAB.Rooms.X3B.TestCell">
<P></P><H3>Information</H3>

  <p>
  This is a model for test cell 3B in the LBNL User Facility. This model is intended to represent 
  the main space in test cell 3B. This documentation describes the wall constructions used to model
  test cell X3B. Documentation describing how it is to be combined to other room models to create
  a model of the full test cell can be found in
  <A HREF="Buildings_Rooms_FLEXLAB_Rooms_X3B.html#Buildings.Rooms.FLEXLAB.Rooms.X3B"
>Buildings.Rooms.FLEXLAB.Rooms.X3B</a>.
  </p>
  <p>
  There are 6 different wall sections described in the model. They are shown in the figure below.
  </p>
  <p align="center">
  <img src="../Resources/Images/Rooms/FLEXLAB/Rooms/X3B/TestCell.png" border="1" alt="Wall sections in test cell model"/>
  </p>  
  <p>
  The different wall sections are entered into the model according to the following table.
  </p>
  <table border = "1" summary="Description of walls in test cell room model">
  <tr>
  <th>Wall Section Number</th>
  <th>Description</th>
  <th>Location in Model</th>
  <th>Corresponding Layer</th>
  </tr>
  <tr>
  <td>1</td>
  <td>East exterior wall</td>
  <td>datConExt[4]</td>
  <td>EWal</td>
  </tr>
  <tr>
  <td>2</td>
  <td>South exterior wall with windows</td>
  <td>datConExtWin[1]</td>
  <td>R16p8Wal</td>
  </tr>
  <tr>
  <td>3</td>
  <td>West wall separating X3B and X3A</td>
  <td>datConBou[1]</td>
  <td>celDiv</td>
  </tr>
  <tr>
  <td>4</td>
  <td>North partition wall separating X3B and the closet</td>
  <td>Wall: datConBou[2]<br/>
  Door: datConBou[3]</td>
  <td>Wall: parCon<br/>
  Door: parDoo</td>
  </tr>
  <tr>
  <td>5</td>
  <td>North wall separating X3B and the electrical room</td>
  <td>datConBou[4]</td>
  <td>R52Wal</td>
  </tr>
  <tr>
  <td>6</td>
  <td>North exterior wall and door</td>
  <td>Door: datConExt[1]<br/>
  Wall: datConExt[2]</td>
  <td>Door: extDoo<br/>
  Wall: R16p8Wal</td>
  </tr>  
  </table>
  <p>
  A seventh construction, not shown in the figure, models the ceiling. It is modeled in datConExt[3] using
  the layer <code>R20Wal</code>.
  </p>
  <p>
  The test cell can be configured with several different floor types. The options include radiant conditioning,
  a slab on grade floor with no conditioning, or a raised floor. Because of this uncertainty in floor design, a
  model of the floor itself is not included in this model. The user must include a model for the floor in any
  applications of this model.
  </p>
  <p>
  Several of the connections in this model are intended to be connected to specific surfaces in other room models.
  The following table describes the connections to models outside of the X3A package. The connections in datConExt 
  are not described in the table because they are connected to the external environment, and no additional heat 
  port connections are necessary.
  </p>
  <table border ="1" summary="Description of intended connections including TestCell model">
  <tr>
  <th>Location in TestCell</th>
  <th>Description of External Connection</th>
  <th>Location in External Model</th>
  </tr>
  <tr>
  <td>surf_conBou[1]</td>
  <td>Temperature of test cell X3A</td>
  <td>X3A.TestCellNoCelDiv.surf_surBou[2]</td>
  </tr> 
  </table> 
  <P></P>
Extends from <A HREF="Buildings_Rooms.html#Buildings.Rooms.MixedAir"
>Buildings.Rooms.MixedAir</A> (Model of a room in which the air is completely mixed).
<P><H3>Parameters</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR><TD colspan="2">replaceable package Medium</TD><TD><A HREF="../../msl/3.2/help/Modelica_Media_Interfaces_PartialMedium.html#Modelica.Media.Interfaces.PartialMedium"
>PartialMedium</A></TD><TD>Medium in the component</TD></TR>
<TR><TD><A HREF="Buildings_Rooms_BaseClasses.html#Buildings.Rooms.BaseClasses.ParameterConstruction"
>ParameterConstruction</A></TD><TD>datConPar[NConPar]</TD><TD>&nbsp;</TD><TD>Data for partition construction</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Angle"
>Angle</A></TD><TD>lat</TD><TD>0.66098585832754</TD><TD>Latitude [rad]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Area"
>Area</A></TD><TD>AFlo</TD><TD>60.97</TD><TD>Floor area [m2]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Length"
>Length</A></TD><TD>hRoo</TD><TD>3.6576</TD><TD>Average room height [m]</TD></TR>
<TR><TD>Boolean</TD><TD>linearizeRadiation</TD><TD>true</TD><TD>Set to true to linearize emissive power</TD></TR>
<TR><TD><A HREF="Buildings_Rooms_FLEXLAB_Data_Constructions_OpaqueConstructions_ExteriorConstructions.html#Buildings.Rooms.FLEXLAB.Data.Constructions.OpaqueConstructions.ExteriorConstructions.Construction10and23"
>Construction10and23</A></TD><TD>R16p8Wal</TD><TD>redeclare Data.Constructions...</TD><TD>&nbsp;</TD></TR>
<TR><TD><A HREF="Buildings_Rooms_FLEXLAB_Data_Constructions_OpaqueConstructions_DividingWalls.html#Buildings.Rooms.FLEXLAB.Data.Constructions.OpaqueConstructions.DividingWalls.CellAndElectricalDividingWall"
>CellAndElectricalDividingWall</A></TD><TD>R52Wal</TD><TD>redeclare Data.Constructions...</TD><TD>&nbsp;</TD></TR>
<TR><TD><A HREF="Buildings_Rooms_FLEXLAB_Data_Constructions_OpaqueConstructions_Roofs.html#Buildings.Rooms.FLEXLAB.Data.Constructions.OpaqueConstructions.Roofs.ASHRAE_901_2010Roof"
>ASHRAE_901_2010Roof</A></TD><TD>R20Wal</TD><TD>redeclare Data.Constructions...</TD><TD>&nbsp;</TD></TR>
<TR><TD><A HREF="Buildings_Rooms_FLEXLAB_Data_Constructions_GlazingSystems.html#Buildings.Rooms.FLEXLAB.Data.Constructions.GlazingSystems.ASHRAE901Gla"
>ASHRAE901Gla</A></TD><TD>glaSys</TD><TD>redeclare Data.Constructions...</TD><TD>&nbsp;</TD></TR>
<TR><TD><A HREF="Buildings_Rooms_FLEXLAB_Data_Constructions_OpaqueConstructions_PartitionConstructions.html#Buildings.Rooms.FLEXLAB.Data.Constructions.OpaqueConstructions.PartitionConstructions.PartitionWall"
>PartitionWall</A></TD><TD>parCon</TD><TD>redeclare Data.Constructions...</TD><TD>&nbsp;</TD></TR>
<TR><TD><A HREF="Buildings_Rooms_FLEXLAB_Data_Constructions_OpaqueConstructions_DividingWalls.html#Buildings.Rooms.FLEXLAB.Data.Constructions.OpaqueConstructions.DividingWalls.TestCellDividngWall"
>TestCellDividngWall</A></TD><TD>celDiv</TD><TD>redeclare Data.Constructions...</TD><TD>Construction of wall connecting to cell UF90X3B</TD></TR>
<TR><TD><A HREF="Buildings_Rooms_FLEXLAB_Data_Constructions_OpaqueConstructions_PartitionConstructions.html#Buildings.Rooms.FLEXLAB.Data.Constructions.OpaqueConstructions.PartitionConstructions.PartitionDoor"
>PartitionDoor</A></TD><TD>parDoo</TD><TD>redeclare Data.Constructions...</TD><TD>Door used in partition walls in FLEXLAB test cells</TD></TR>
<TR><TD><A HREF="Buildings_Rooms_FLEXLAB_Data_Constructions_OpaqueConstructions_ExteriorConstructions.html#Buildings.Rooms.FLEXLAB.Data.Constructions.OpaqueConstructions.ExteriorConstructions.ExteriorDoorInsulated"
>ExteriorDoorInsulated</A></TD><TD>extDoo</TD><TD>redeclare Data.Constructions...</TD><TD>Construction of an exterior door</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Exterior constructions</TD></TR>
<TR><TD>Integer</TD><TD>nConExt</TD><TD>4</TD><TD>Number of exterior constructions</TD></TR>
<TR><TD>Integer</TD><TD>nConExtWin</TD><TD>1</TD><TD>Number of window constructions</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Partition constructions</TD></TR>
<TR><TD>Integer</TD><TD>nConPar</TD><TD>0</TD><TD>Number of partition constructions</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Boundary constructions</TD></TR>
<TR><TD>Integer</TD><TD>nConBou</TD><TD>4</TD><TD>Number of constructions that have their outside surface exposed to the boundary of this room</TD></TR>
<TR><TD>Integer</TD><TD>nSurBou</TD><TD>4</TD><TD>Number of surface heat transfer models that connect to constructions that are modeled outside of this room</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Convective heat transfer</TD></TR>
<TR><TD><A HREF="Buildings_HeatTransfer_Types.html#Buildings.HeatTransfer.Types.InteriorConvection"
>InteriorConvection</A></TD><TD>intConMod</TD><TD>Buildings.HeatTransfer.Types...</TD><TD>Convective heat transfer model for room-facing surfaces of opaque constructions</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.CoefficientOfHeatTransfer"
>CoefficientOfHeatTransfer</A></TD><TD>hIntFixed</TD><TD>3.0</TD><TD>Constant convection coefficient for room-facing surfaces of opaque constructions [W/(m2.K)]</TD></TR>
<TR><TD><A HREF="Buildings_HeatTransfer_Types.html#Buildings.HeatTransfer.Types.ExteriorConvection"
>ExteriorConvection</A></TD><TD>extConMod</TD><TD>Buildings.HeatTransfer.Types...</TD><TD>Convective heat transfer model for exterior facing surfaces of opaque constructions</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.CoefficientOfHeatTransfer"
>CoefficientOfHeatTransfer</A></TD><TD>hExtFixed</TD><TD>10.0</TD><TD>Constant convection coefficient for exterior facing surfaces of opaque constructions [W/(m2.K)]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Nominal condition</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>m_flow_nominal</TD><TD>V*1.2/3600</TD><TD>Nominal mass flow rate [kg/s]</TD></TR>
<TR bgcolor="#c0c0c0"><TD colspan=4><B>Dynamics</B></TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Equations</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_Fluid_Types.html#Modelica.Fluid.Types.Dynamics"
>Dynamics</A></TD><TD>energyDynamics</TD><TD>Modelica.Fluid.Types.Dynamic...</TD><TD>Formulation of energy balance</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_Fluid_Types.html#Modelica.Fluid.Types.Dynamics"
>Dynamics</A></TD><TD>massDynamics</TD><TD>energyDynamics</TD><TD>Formulation of mass balance</TD></TR>
<TR bgcolor="#c0c0c0"><TD colspan=4><B>Initialization</B></TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_Media_Interfaces_PartialMedium.html#Modelica.Media.Interfaces.PartialMedium.AbsolutePressure"
>AbsolutePressure</A></TD><TD>p_start</TD><TD>Medium.p_default</TD><TD>Start value of pressure [Pa]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_Media_Interfaces_PartialMedium.html#Modelica.Media.Interfaces.PartialMedium.Temperature"
>Temperature</A></TD><TD>T_start</TD><TD>Medium.T_default</TD><TD>Start value of temperature [K]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_Media_Interfaces_PartialMedium.html#Modelica.Media.Interfaces.PartialMedium.MassFraction"
>MassFraction</A></TD><TD>X_start[Medium.nX]</TD><TD>Medium.X_default</TD><TD>Start value of mass fractions m_i/m [kg/kg]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_Media_Interfaces_PartialMedium.html#Modelica.Media.Interfaces.PartialMedium.ExtraProperty"
>ExtraProperty</A></TD><TD>C_start[Medium.nC]</TD><TD>fill(0, Medium.nC)</TD><TD>Start value of trace substances</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_Media_Interfaces_PartialMedium.html#Modelica.Media.Interfaces.PartialMedium.ExtraProperty"
>ExtraProperty</A></TD><TD>C_nominal[Medium.nC]</TD><TD>fill(1E-2, Medium.nC)</TD><TD>Nominal value of trace substances. (Set to typical order of magnitude.)</TD></TR>
<TR bgcolor="#c0c0c0"><TD colspan=4><B>Advanced</B></TD></TR>
<TR><TD>Boolean</TD><TD>homotopyInitialization</TD><TD>&nbsp;</TD><TD>= true, use homotopy method</TD></TR>
</TABLE>
<P><H3>Connectors</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Description</TH></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_Fluid_Vessels_BaseClasses.html#Modelica.Fluid.Vessels.BaseClasses.VesselFluidPorts_b"
>VesselFluidPorts_b</A></TD><TD>ports[nPorts]</TD><TD>Fluid inlets and outlets</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_Thermal_HeatTransfer_Interfaces.html#Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a"
>HeatPort_a</A></TD><TD>heaPorAir</TD><TD>Heat port to air volume</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_Thermal_HeatTransfer_Interfaces.html#Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a"
>HeatPort_a</A></TD><TD>heaPorRad</TD><TD>Heat port for radiative heat gain and radiative temperature</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_Thermal_HeatTransfer_Interfaces.html#Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a"
>HeatPort_a</A></TD><TD>surf_conBou[nConBou]</TD><TD>Heat port at surface b of construction conBou</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_Thermal_HeatTransfer_Interfaces.html#Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a"
>HeatPort_a</A></TD><TD>surf_surBou[nSurBou]</TD><TD>Heat port of surface that is connected to the room air</TD></TR>
<TR><TD>input <A HREF="../../msl/3.2/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealInput"
>RealInput</A></TD><TD>uSha[nConExtWin]</TD><TD>Control signal for the shading device (removed if no shade is present)</TD></TR>
<TR><TD>input <A HREF="../../msl/3.2/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealInput"
>RealInput</A></TD><TD>qGai_flow[3]</TD><TD>Radiant, convective and latent heat input into room (positive if heat gain) [W/m2]</TD></TR>
<TR><TD><A HREF="Buildings_BoundaryConditions_WeatherData.html#Buildings.BoundaryConditions.WeatherData.Bus"
>Bus</A></TD><TD>weaBus</TD><TD>&nbsp;</TD></TR>
</TABLE>
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">model</font> TestCell <font color="darkgreen">&quot;Model of LBNL User Test Facility Cell X3A&quot;</font>
  <font color="blue">extends </font><A HREF="Buildings_Rooms.html#Buildings.Rooms.MixedAir"
>Buildings.Rooms.MixedAir</A>(AFlo=60.97,
      nSurBou=4,
      nConPar=0,
      nConBou=4,
      nConExt=4,
      nConExtWin=1,
      hRoo=3.6576,
      surBou(
        A = {6.645*3.09, 6.645*1.51, 6.645*0.91, 6.645*3.65},
        <font color="blue">each </font>absIR=0.9,
        <font color="blue">each </font>absSol=0.9,
        <font color="blue">each </font>til=Buildings.HeatTransfer.Types.Tilt.Floor),
      datConExt(
         layers={extDoo,
         R16p8Wal,
         R20Wal,
         EWal},
         A={1.3716 * 2.39, 3.6576*2.52-2.39*1.3716, 6.6675*9.144,3.6576*9.144},
         til={Buildings.HeatTransfer.Types.Tilt.Wall, Buildings.HeatTransfer.Types.Tilt.Wall, Buildings.HeatTransfer.Types.Tilt.Ceiling, Buildings.HeatTransfer.Types.Tilt.Wall},
         azi={Buildings.HeatTransfer.Types.Azimuth.N,Buildings.HeatTransfer.Types.Azimuth.N, Buildings.HeatTransfer.Types.Azimuth.S, Buildings.HeatTransfer.Types.Azimuth.E}),
      datConBou(
         layers = {celDiv, parCon, parDoo, R52Wal},
         A = {3.6576 * 9.144, 3.6576*2.886075-2.39*1.22, 2.39*1.22, 3.6576*1.2614},
         til = {Buildings.HeatTransfer.Types.Tilt.Wall, Buildings.HeatTransfer.Types.Tilt.Wall, Buildings.HeatTransfer.Types.Tilt.Wall, Buildings.HeatTransfer.Types.Tilt.Wall},
         azi = {Buildings.HeatTransfer.Types.Azimuth.W, Buildings.HeatTransfer.Types.Azimuth.N, Buildings.HeatTransfer.Types.Azimuth.N, Buildings.HeatTransfer.Types.Azimuth.N}),
      datConExtWin(
        layers={R16p8Wal},
        A={6.6675*3.6576},
        glaSys={glaSys},
        hWin={1.8288},
        wWin={5.88},
        til={Buildings.HeatTransfer.Types.Tilt.Wall},
        azi={Buildings.HeatTransfer.Types.Azimuth.S}),
      intConMod=Buildings.HeatTransfer.Types.InteriorConvection.Temperature,
      extConMod=Buildings.HeatTransfer.Types.ExteriorConvection.TemperatureWind,
      lat=0.66098585832754);

<textblock type="annotcomp" expanded="false">  <font color="blue">replaceable </font><A HREF="Buildings_Rooms_FLEXLAB_Data_Constructions_OpaqueConstructions_ExteriorConstructions.html#Buildings.Rooms.FLEXLAB.Data.Constructions.OpaqueConstructions.ExteriorConstructions.Construction10and23"
>Data.Constructions.OpaqueConstructions.ExteriorConstructions.Construction10and23</A>
                                                                     R16p8Wal;
  <font color="blue">replaceable </font><A HREF="Buildings_Rooms_FLEXLAB_Data_Constructions_OpaqueConstructions_DividingWalls.html#Buildings.Rooms.FLEXLAB.Data.Constructions.OpaqueConstructions.DividingWalls.CellAndElectricalDividingWall"
>Data.Constructions.OpaqueConstructions.DividingWalls.CellAndElectricalDividingWall</A>
                                                                      R52Wal;
  <font color="blue">replaceable </font><A HREF="Buildings_Rooms_FLEXLAB_Data_Constructions_OpaqueConstructions_Roofs.html#Buildings.Rooms.FLEXLAB.Data.Constructions.OpaqueConstructions.Roofs.ASHRAE_901_2010Roof"
>Data.Constructions.OpaqueConstructions.Roofs.ASHRAE_901_2010Roof</A>
                                                                   R20Wal;
  <font color="blue">replaceable </font><A HREF="Buildings_Rooms_FLEXLAB_Data_Constructions_GlazingSystems.html#Buildings.Rooms.FLEXLAB.Data.Constructions.GlazingSystems.ASHRAE901Gla"
>Data.Constructions.GlazingSystems.ASHRAE901Gla</A> glaSys;
  <font color="blue">replaceable </font><A HREF="Buildings_Rooms_FLEXLAB_Data_Constructions_OpaqueConstructions_PartitionConstructions.html#Buildings.Rooms.FLEXLAB.Data.Constructions.OpaqueConstructions.PartitionConstructions.PartitionWall"
>Data.Constructions.OpaqueConstructions.PartitionConstructions.PartitionWall</A>
    parCon;</textblock>

<textblock type="annotcomp" expanded="false">  <font color="blue">replaceable </font><A HREF="Buildings_Rooms_FLEXLAB_Data_Constructions_OpaqueConstructions_DividingWalls.html#Buildings.Rooms.FLEXLAB.Data.Constructions.OpaqueConstructions.DividingWalls.TestCellDividngWall"
>Data.Constructions.OpaqueConstructions.DividingWalls.TestCellDividngWall</A>
                                                                         celDiv <font color="darkgreen">
    &quot;Construction of wall connecting to cell UF90X3B&quot;</font>;
  <font color="blue">replaceable </font><A HREF="Buildings_Rooms_FLEXLAB_Data_Constructions_OpaqueConstructions_PartitionConstructions.html#Buildings.Rooms.FLEXLAB.Data.Constructions.OpaqueConstructions.PartitionConstructions.PartitionDoor"
>Data.Constructions.OpaqueConstructions.PartitionConstructions.PartitionDoor</A>
                                                                   parDoo <font color="darkgreen">
    &quot;Door used in partition walls in FLEXLAB test cells&quot;</font>;
  <font color="blue">replaceable </font><A HREF="Buildings_Rooms_FLEXLAB_Data_Constructions_OpaqueConstructions_ExteriorConstructions.html#Buildings.Rooms.FLEXLAB.Data.Constructions.OpaqueConstructions.ExteriorConstructions.ExteriorDoorInsulated"
>Data.Constructions.OpaqueConstructions.ExteriorConstructions.ExteriorDoorInsulated</A>
    extDoo <font color="darkgreen">&quot;Construction of an exterior door&quot;</font>;
  <A HREF="Buildings_Rooms_FLEXLAB_Data_Constructions_OpaqueConstructions_ExteriorConstructions.html#Buildings.Rooms.FLEXLAB.Data.Constructions.OpaqueConstructions.ExteriorConstructions.Construction1"
>Data.Constructions.OpaqueConstructions.ExteriorConstructions.Construction1</A>
    EWal;
<font color="blue">end </font>TestCell;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE Closet<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Rooms.FLEXLAB.R8d28822c14a8c7eftCellI.png" ALT="Buildings.Rooms.FLEXLAB.Rooms.X3B.Closet" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Rooms.FLEXLAB.Rooms.X3B.Closet"></A><A HREF="Buildings_Rooms_FLEXLAB_Rooms_X3B.html#Buildings.Rooms.FLEXLAB.Rooms.X3B"
>Buildings.Rooms.FLEXLAB.Rooms.X3B</A>.Closet</H2>
<B>Model of the closet connected to test cell X3A</B><p></P>
<IMG SRC="Buildings.Rooms.FLEXLAB.Rooms.X3B.ClosetD.png" ALT="Buildings.Rooms.FLEXLAB.Rooms.X3B.Closet">
<P></P><H3>Information</H3>

    <p>
    This is a model for the closet attached to test cell 3B in the LBNL User Facility.
    This documentation describes the wall constructions used in the closet. Documentation
    describing how it should be connected to other models in the package to form a 
    complete model of test cell X3B can be found in
    <A HREF="Buildings_Rooms_FLEXLAB_Rooms_X3B.html#Buildings.Rooms.FLEXLAB.Rooms.X3B"
>
    Buildings.Rooms.FLEXLAB.Rooms.X3B</a>.
    </p>
    <p>
    There are four different wall sections connected to the closet modeled here. They are shown
    in the figure below.
    </p>
    <p align="center">
    <img src="../Resources/Images/Rooms/FLEXLAB/Rooms/X3B/Closet.png" border="1" alt="Wall sections in Closet model"/>
    </p>
    <p>
    The different wall sections are represented in the model according to the following table.
    </p>
    <table border = "1" summary = "Wall sections in Closet model">
    <tr>
    <th>Wall Section Number</th>
    <th>Description</th>
    <th>Location in Model</th>
    <th>Corresponding Layer</th>
    </tr>
    <tr>
    <td>1</td>
    <td>West wall connected to X3A.Closet</td>
    <td>datConBou[2]</td>
    <td>celDiv</td>
    </tr>
    <tr>
    <td>2</td>
    <td>North wall on the exterior of the buildings</td>
    <td>datConExt[1]</td>
    <td>higIns</td>
    </tr>   
    <tr>
    <td>3</td>
    <td>East wall connected to Electrical</td>
    <td>datConBou[1]</td>
    <td>higIns</td>
    </tr>     
    <tr>
    <td>4</td>
    <td>Air space connected to partition wall and door in TestCell model</td>
    <td>Wall: datSurBou[1]<br/>
    Door: datSurBou[2]</td>
    </tr>    
    </table>
    <p>
    There are two additional surfaces which are not included in the diagram. One is the model of the roof. It is 
    modeled in datConExt[2] using the layer <code>roo</code>. The other is the floor, which is modeled in 
    datConBou[3] using the layer <code>slaCon</code>.
    </p>
    <p>
    Several of the connections in this model are intended to be connected to specific surfaces in other room models.
    The following table describes the connections to models outside of the X3B package. The connections in datConExt 
    are not described in the table because they are connected to the external environment, and no additional heat 
    port connections are necessary. A rationale for why the model is created this way is also provided if it is 
    considered necessary. 
    </p>
    <table border ="1" summary="Intended connections including the Closet model">
    <tr>
    <th>Location in Closet</th>
    <th>Description of External Connection</th>
    <th>Location in External Model</th>
    <th>Rationale</th>
    </tr>
    <tr>
    <td>surf_conBou[2]</td>
    <td>X3A.Closet</td>
    <td>X3A.ClosetNoCelDiv.surf_surBou[3]</td>
    <td></td>
    </tr>
    <tr>
    <td>surf_conBou[3]</td>
    <td>Ground temperature</td>
    <td></td>
    <td>There is no specific connection which is appropriate connection for this construction. surf_conBou[3] represents
    the floor of the room, and must be connected to a heat port representing the ground temperature.</td>
    </tr>  
    </table>  
    <P></P>
Extends from <A HREF="Buildings_Rooms.html#Buildings.Rooms.MixedAir"
>Buildings.Rooms.MixedAir</A> (Model of a room in which the air is completely mixed).
<P><H3>Parameters</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR><TD colspan="2">replaceable package Medium</TD><TD><A HREF="../../msl/3.2/help/Modelica_Media_Interfaces_PartialMedium.html#Modelica.Media.Interfaces.PartialMedium"
>PartialMedium</A></TD><TD>Medium in the component</TD></TR>
<TR><TD><A HREF="Buildings_Rooms_BaseClasses.html#Buildings.Rooms.BaseClasses.ParameterConstructionWithWindow"
>ParameterConstructionWithWindow</A></TD><TD>datConExtWin[NConExtWin]</TD><TD>&nbsp;</TD><TD>Data for exterior construction with window</TD></TR>
<TR><TD><A HREF="Buildings_Rooms_BaseClasses.html#Buildings.Rooms.BaseClasses.ParameterConstruction"
>ParameterConstruction</A></TD><TD>datConPar[NConPar]</TD><TD>&nbsp;</TD><TD>Data for partition construction</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Angle"
>Angle</A></TD><TD>lat</TD><TD>0.66098585832754</TD><TD>Latitude [rad]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Area"
>Area</A></TD><TD>AFlo</TD><TD>3.93</TD><TD>Floor area [m2]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Length"
>Length</A></TD><TD>hRoo</TD><TD>3.6576</TD><TD>Average room height [m]</TD></TR>
<TR><TD>Boolean</TD><TD>linearizeRadiation</TD><TD>true</TD><TD>Set to true to linearize emissive power</TD></TR>
<TR><TD><A HREF="Buildings_Rooms_FLEXLAB_Data_Constructions_OpaqueConstructions_DividingWalls.html#Buildings.Rooms.FLEXLAB.Data.Constructions.OpaqueConstructions.DividingWalls.CellAndElectricalDividingWall"
>CellAndElectricalDividingWall</A></TD><TD>higIns</TD><TD>redeclare Data.Constructions...</TD><TD>High insulation wall. Between X3A closet and exterior, X3A closet and electrical room</TD></TR>
<TR><TD><A HREF="Buildings_Rooms_FLEXLAB_Data_Constructions_OpaqueConstructions_DividingWalls.html#Buildings.Rooms.FLEXLAB.Data.Constructions.OpaqueConstructions.DividingWalls.TestCellDividngWall"
>TestCellDividngWall</A></TD><TD>celDiv</TD><TD>redeclare Data.Constructions...</TD><TD>Wall dividing the X3A closet and the X3B closet</TD></TR>
<TR><TD><A HREF="Buildings_Rooms_FLEXLAB_Data_Constructions_OpaqueConstructions_Roofs.html#Buildings.Rooms.FLEXLAB.Data.Constructions.OpaqueConstructions.Roofs.ASHRAE_901_2010Roof"
>ASHRAE_901_2010Roof</A></TD><TD>roo</TD><TD>redeclare Data.Constructions...</TD><TD>Construction of the roof of the closet in X3A</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Exterior constructions</TD></TR>
<TR><TD>Integer</TD><TD>nConExt</TD><TD>2</TD><TD>Number of exterior constructions</TD></TR>
<TR><TD>Integer</TD><TD>nConExtWin</TD><TD>0</TD><TD>Number of window constructions</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Partition constructions</TD></TR>
<TR><TD>Integer</TD><TD>nConPar</TD><TD>0</TD><TD>Number of partition constructions</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Boundary constructions</TD></TR>
<TR><TD>Integer</TD><TD>nConBou</TD><TD>3</TD><TD>Number of constructions that have their outside surface exposed to the boundary of this room</TD></TR>
<TR><TD>Integer</TD><TD>nSurBou</TD><TD>2</TD><TD>Number of surface heat transfer models that connect to constructions that are modeled outside of this room</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Convective heat transfer</TD></TR>
<TR><TD><A HREF="Buildings_HeatTransfer_Types.html#Buildings.HeatTransfer.Types.InteriorConvection"
>InteriorConvection</A></TD><TD>intConMod</TD><TD>Buildings.HeatTransfer.Types...</TD><TD>Convective heat transfer model for room-facing surfaces of opaque constructions</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.CoefficientOfHeatTransfer"
>CoefficientOfHeatTransfer</A></TD><TD>hIntFixed</TD><TD>3.0</TD><TD>Constant convection coefficient for room-facing surfaces of opaque constructions [W/(m2.K)]</TD></TR>
<TR><TD><A HREF="Buildings_HeatTransfer_Types.html#Buildings.HeatTransfer.Types.ExteriorConvection"
>ExteriorConvection</A></TD><TD>extConMod</TD><TD>Buildings.HeatTransfer.Types...</TD><TD>Convective heat transfer model for exterior facing surfaces of opaque constructions</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.CoefficientOfHeatTransfer"
>CoefficientOfHeatTransfer</A></TD><TD>hExtFixed</TD><TD>10.0</TD><TD>Constant convection coefficient for exterior facing surfaces of opaque constructions [W/(m2.K)]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Nominal condition</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>m_flow_nominal</TD><TD>V*1.2/3600</TD><TD>Nominal mass flow rate [kg/s]</TD></TR>
<TR bgcolor="#c0c0c0"><TD colspan=4><B>Dynamics</B></TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Equations</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_Fluid_Types.html#Modelica.Fluid.Types.Dynamics"
>Dynamics</A></TD><TD>energyDynamics</TD><TD>Modelica.Fluid.Types.Dynamic...</TD><TD>Formulation of energy balance</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_Fluid_Types.html#Modelica.Fluid.Types.Dynamics"
>Dynamics</A></TD><TD>massDynamics</TD><TD>energyDynamics</TD><TD>Formulation of mass balance</TD></TR>
<TR bgcolor="#c0c0c0"><TD colspan=4><B>Initialization</B></TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_Media_Interfaces_PartialMedium.html#Modelica.Media.Interfaces.PartialMedium.AbsolutePressure"
>AbsolutePressure</A></TD><TD>p_start</TD><TD>Medium.p_default</TD><TD>Start value of pressure [Pa]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_Media_Interfaces_PartialMedium.html#Modelica.Media.Interfaces.PartialMedium.Temperature"
>Temperature</A></TD><TD>T_start</TD><TD>Medium.T_default</TD><TD>Start value of temperature [K]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_Media_Interfaces_PartialMedium.html#Modelica.Media.Interfaces.PartialMedium.MassFraction"
>MassFraction</A></TD><TD>X_start[Medium.nX]</TD><TD>Medium.X_default</TD><TD>Start value of mass fractions m_i/m [kg/kg]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_Media_Interfaces_PartialMedium.html#Modelica.Media.Interfaces.PartialMedium.ExtraProperty"
>ExtraProperty</A></TD><TD>C_start[Medium.nC]</TD><TD>fill(0, Medium.nC)</TD><TD>Start value of trace substances</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_Media_Interfaces_PartialMedium.html#Modelica.Media.Interfaces.PartialMedium.ExtraProperty"
>ExtraProperty</A></TD><TD>C_nominal[Medium.nC]</TD><TD>fill(1E-2, Medium.nC)</TD><TD>Nominal value of trace substances. (Set to typical order of magnitude.)</TD></TR>
<TR bgcolor="#c0c0c0"><TD colspan=4><B>Advanced</B></TD></TR>
<TR><TD>Boolean</TD><TD>homotopyInitialization</TD><TD>&nbsp;</TD><TD>= true, use homotopy method</TD></TR>
</TABLE>
<P><H3>Connectors</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Description</TH></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_Fluid_Vessels_BaseClasses.html#Modelica.Fluid.Vessels.BaseClasses.VesselFluidPorts_b"
>VesselFluidPorts_b</A></TD><TD>ports[nPorts]</TD><TD>Fluid inlets and outlets</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_Thermal_HeatTransfer_Interfaces.html#Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a"
>HeatPort_a</A></TD><TD>heaPorAir</TD><TD>Heat port to air volume</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_Thermal_HeatTransfer_Interfaces.html#Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a"
>HeatPort_a</A></TD><TD>heaPorRad</TD><TD>Heat port for radiative heat gain and radiative temperature</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_Thermal_HeatTransfer_Interfaces.html#Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a"
>HeatPort_a</A></TD><TD>surf_conBou[nConBou]</TD><TD>Heat port at surface b of construction conBou</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_Thermal_HeatTransfer_Interfaces.html#Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a"
>HeatPort_a</A></TD><TD>surf_surBou[nSurBou]</TD><TD>Heat port of surface that is connected to the room air</TD></TR>
<TR><TD>input <A HREF="../../msl/3.2/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealInput"
>RealInput</A></TD><TD>uSha[nConExtWin]</TD><TD>Control signal for the shading device (removed if no shade is present)</TD></TR>
<TR><TD>input <A HREF="../../msl/3.2/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealInput"
>RealInput</A></TD><TD>qGai_flow[3]</TD><TD>Radiant, convective and latent heat input into room (positive if heat gain) [W/m2]</TD></TR>
<TR><TD><A HREF="Buildings_BoundaryConditions_WeatherData.html#Buildings.BoundaryConditions.WeatherData.Bus"
>Bus</A></TD><TD>weaBus</TD><TD>&nbsp;</TD></TR>
</TABLE>
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">model</font> Closet <font color="darkgreen">&quot;Model of the closet connected to test cell X3A&quot;</font>
  <font color="blue">extends </font><A HREF="Buildings_Rooms.html#Buildings.Rooms.MixedAir"
>Buildings.Rooms.MixedAir</A>(
  hRoo = 3.6576,
  AFlo = 3.93,
  lat = 0.66098585832754,
  nConExt = 2,
  nConBou = 3,
  nSurBou = 2,
  nConExtWin = 0,
  nConPar = 0,
  surBou(
    A = {3.6576 * 2.886075 - 2.39*1.22, 2.39 * 1.22},
    <font color="blue">each </font>absIR = 0.9,
    <font color="blue">each </font>absSol = 0.9,
    <font color="blue">each </font>til=Buildings.HeatTransfer.Types.Tilt.Wall),
  datConExt(
    layers = {higIns, roo},
    A = {3.6576 * 1.667, AFlo},
    til = {Buildings.HeatTransfer.Types.Tilt.Wall, Buildings.HeatTransfer.Types.Tilt.Ceiling},
    azi = {Buildings.HeatTransfer.Types.Azimuth.N, Buildings.HeatTransfer.Types.Azimuth.N}),
  datConBou(
    layers = {higIns, celDiv, slaCon},
    A = {3.6576*1.524, 3.6576 * 1.524, 3.93},
    til = {Buildings.HeatTransfer.Types.Tilt.Wall, Buildings.HeatTransfer.Types.Tilt.Wall, Buildings.HeatTransfer.Types.Tilt.Floor},
    azi = {Buildings.HeatTransfer.Types.Azimuth.W, Buildings.HeatTransfer.Types.Azimuth.E, Buildings.HeatTransfer.Types.Azimuth.N}));

<textblock type="annotcomp" expanded="false">  <font color="blue">replaceable </font><A HREF="Buildings_Rooms_FLEXLAB_Data_Constructions_OpaqueConstructions_DividingWalls.html#Buildings.Rooms.FLEXLAB.Data.Constructions.OpaqueConstructions.DividingWalls.CellAndElectricalDividingWall"
>Data.Constructions.OpaqueConstructions.DividingWalls.CellAndElectricalDividingWall</A>
                                                                      higIns <font color="darkgreen">
    &quot;High insulation wall. Between X3A closet and exterior, X3A closet and electrical room&quot;</font>;
  <font color="blue">replaceable </font><A HREF="Buildings_Rooms_FLEXLAB_Data_Constructions_OpaqueConstructions_DividingWalls.html#Buildings.Rooms.FLEXLAB.Data.Constructions.OpaqueConstructions.DividingWalls.TestCellDividngWall"
>Data.Constructions.OpaqueConstructions.DividingWalls.TestCellDividngWall</A>
                                                                         celDiv <font color="darkgreen">
    &quot;Wall dividing the X3A closet and the X3B closet&quot;</font>;
  <font color="blue">replaceable </font><A HREF="Buildings_Rooms_FLEXLAB_Data_Constructions_OpaqueConstructions_Roofs.html#Buildings.Rooms.FLEXLAB.Data.Constructions.OpaqueConstructions.Roofs.ASHRAE_901_2010Roof"
>Data.Constructions.OpaqueConstructions.Roofs.ASHRAE_901_2010Roof</A>
                                                                   roo <font color="darkgreen">
    &quot;Construction of the roof of the closet in X3A&quot;</font>;</textblock>

<textblock type="annotcomp" expanded="false">  <A HREF="Buildings_HeatTransfer_Data_OpaqueConstructions.html#Buildings.HeatTransfer.Data.OpaqueConstructions.Generic"
>HeatTransfer.Data.OpaqueConstructions.Generic</A>
    slaCon(nLay=3, material={
      <font color="red">Buildings.HeatTransfer.Data.Solids.Generic</font>(
        x=0.1524,
        k=1.13,
        c=1000,
        d=1400,
        nSta=5),
      <font color="red">Buildings.HeatTransfer.Data.Solids.Generic</font>(
        x=0.127,
        k=0.036,
        c=1200,
        d=40),
      <font color="red">Buildings.HeatTransfer.Data.Solids.Generic</font>(
        x=0.2,
        k=1.8,
        c=1100,
        d=2400)}) <font color="darkgreen">&quot;Construction of the slab&quot;</font>;
<font color="blue">end </font>Closet;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE Electrical<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Rooms.FLEXLAB.R8d28822c14a8c7eftCellI.png" ALT="Buildings.Rooms.FLEXLAB.Rooms.X3B.Electrical" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Rooms.FLEXLAB.Rooms.X3B.Electrical"></A><A HREF="Buildings_Rooms_FLEXLAB_Rooms_X3B.html#Buildings.Rooms.FLEXLAB.Rooms.X3B"
>Buildings.Rooms.FLEXLAB.Rooms.X3B</A>.Electrical</H2>
<B>Model of the electrical room attached to test cell X3A</B><p></P>
<IMG SRC="Buildings.Rooms.FLEXLAB.R571251306c6f25abricalD.png" ALT="Buildings.Rooms.FLEXLAB.Rooms.X3B.Electrical">
<P></P><H3>Information</H3>

  <p>
  This is a model for the electrical room connected to test cell 3B in the LBNL User Facility.
  Other models are provided for the main space of the test cell and the connected closet. This 
  documentation describes the wall constructions used in the electrical room model. For 
  documentation describing how the room models are to be connected to develop a model of the
  entire X3B test cell see
  <A HREF="Buildings_Rooms_FLEXLAB_Rooms_X3B.html#Buildings.Rooms.FLEXLAB.Rooms.X3B"
>
  Buildings.Rooms.FLEXLAB.Rooms.X3B</a>.
  </p> 
  <p>
  There are 4 different wall sections described in the model. They are shown in the figure below.
  </p>
  <p align="center">
  <img src="../Resources/Images/Rooms/FLEXLAB/Rooms/X3B/Electrical.png" border="1" alt="Wall sections in TestCell model"/>
  </p>
  <p>
  The different wall sections are entered into the model according to the following table.  
  </p>
  <table border="1" summary="Description of wall sections in Electrical">
  <tr>
  <th>Wall Section Number</th>
  <th>Description</th>
  <th>Location in Model</th>
  <th>Corresponding Layer</th>
  </tr>
  <tr>
  <td>1</td>
  <td>South air space connecting to TestCell</td>
  <td>surBou[1]</td>
  </tr>  
  <tr>
  <td>2</td>
  <td>West air space connecting to Closet</td>
  <td>surBou[2]</td>
  </tr>  
  <tr>
  <td>3</td>
  <td>North exterior wall</td>
  <td>datConExt[1]</td>
  <td>eleExt</td>
  </tr>
  <tr>
  <td>4</td>
  <td>East exterior door and wall</td>
  <td>  Wall: datConExt[2]<br/>
  Door: datConExt[3]</td>
  <td>  Wall: eleExt<br/>
  Door: extDooUn</td>
  </tr>
  </table>
  <p>
  There are two additional surfaces which are not included in the diagram. One is the model of the roof. It is 
  modeled in datConExt[4] using the layer <code>roo</code>. The other is the floor, which is modeled in 
  datConBou[1] using the layer <code>slaCon</code>.
  </p>
  <p>
  Several of the connections in this model are intended to be connected to specific surfaces in other room models.
  The following table describes the connections to rooms which are not in the X3B package. The constructions in 
  datConExt are not described in the table because they are connected to the external environment, and no 
  additional heat port connections are necessary. A rationale for why the model is created this way is also 
  provided if it is considered necessary. 
  </p>
  <table border ="1" summary = "Description of intended connections including Electrical model">
  <tr>
  <th>Location in Electrical</th>
  <th>Description of External Connection</th>
  <th>Rationale</th>
  </tr>
  <tr>
  <td>surf_conBou[1]</td>
  <td>Connection to ground temperature model</td>
  <td>This port represents the bottom of the floor in the space. It is to be connected to a heat port representing
  the temperature of the ground.</td>
  </tr>
  </table>
  <P></P>
Extends from <A HREF="Buildings_Rooms.html#Buildings.Rooms.MixedAir"
>Buildings.Rooms.MixedAir</A> (Model of a room in which the air is completely mixed).
<P><H3>Parameters</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR><TD colspan="2">replaceable package Medium</TD><TD><A HREF="../../msl/3.2/help/Modelica_Media_Interfaces_PartialMedium.html#Modelica.Media.Interfaces.PartialMedium"
>PartialMedium</A></TD><TD>Medium in the component</TD></TR>
<TR><TD><A HREF="Buildings_Rooms_BaseClasses.html#Buildings.Rooms.BaseClasses.ParameterConstructionWithWindow"
>ParameterConstructionWithWindow</A></TD><TD>datConExtWin[NConExtWin]</TD><TD>&nbsp;</TD><TD>Data for exterior construction with window</TD></TR>
<TR><TD><A HREF="Buildings_Rooms_BaseClasses.html#Buildings.Rooms.BaseClasses.ParameterConstruction"
>ParameterConstruction</A></TD><TD>datConPar[NConPar]</TD><TD>&nbsp;</TD><TD>Data for partition construction</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Angle"
>Angle</A></TD><TD>lat</TD><TD>0.66098585832754</TD><TD>Latitude [rad]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Area"
>Area</A></TD><TD>AFlo</TD><TD>2.39</TD><TD>Floor area [m2]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Length"
>Length</A></TD><TD>hRoo</TD><TD>3.6576</TD><TD>Average room height [m]</TD></TR>
<TR><TD>Boolean</TD><TD>linearizeRadiation</TD><TD>true</TD><TD>Set to true to linearize emissive power</TD></TR>
<TR><TD><A HREF="Buildings_Rooms_FLEXLAB_Data_Constructions_OpaqueConstructions_ExteriorConstructions.html#Buildings.Rooms.FLEXLAB.Data.Constructions.OpaqueConstructions.ExteriorConstructions.Construction3"
>Construction3</A></TD><TD>eleExt</TD><TD>redeclare Data.Constructions...</TD><TD>Construction describing the exterior walls in the electrical room</TD></TR>
<TR><TD><A HREF="Buildings_Rooms_FLEXLAB_Data_Constructions_OpaqueConstructions_ExteriorConstructions.html#Buildings.Rooms.FLEXLAB.Data.Constructions.OpaqueConstructions.ExteriorConstructions.ExteriorDoorUninsulated"
>ExteriorDoorUninsulated</A></TD><TD>extDooUn</TD><TD>redeclare Data.Constructions...</TD><TD>Construction describing the door in the electrical room</TD></TR>
<TR><TD><A HREF="Buildings_Rooms_FLEXLAB_Data_Constructions_OpaqueConstructions_Roofs.html#Buildings.Rooms.FLEXLAB.Data.Constructions.OpaqueConstructions.Roofs.ASHRAE_901_2010Roof"
>ASHRAE_901_2010Roof</A></TD><TD>roo</TD><TD>redeclare Data.Constructions...</TD><TD>Construction describing the roof of the electrical room</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Exterior constructions</TD></TR>
<TR><TD>Integer</TD><TD>nConExt</TD><TD>4</TD><TD>Number of exterior constructions</TD></TR>
<TR><TD>Integer</TD><TD>nConExtWin</TD><TD>0</TD><TD>Number of window constructions</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Partition constructions</TD></TR>
<TR><TD>Integer</TD><TD>nConPar</TD><TD>0</TD><TD>Number of partition constructions</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Boundary constructions</TD></TR>
<TR><TD>Integer</TD><TD>nConBou</TD><TD>1</TD><TD>Number of constructions that have their outside surface exposed to the boundary of this room</TD></TR>
<TR><TD>Integer</TD><TD>nSurBou</TD><TD>2</TD><TD>Number of surface heat transfer models that connect to constructions that are modeled outside of this room</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Convective heat transfer</TD></TR>
<TR><TD><A HREF="Buildings_HeatTransfer_Types.html#Buildings.HeatTransfer.Types.InteriorConvection"
>InteriorConvection</A></TD><TD>intConMod</TD><TD>Buildings.HeatTransfer.Types...</TD><TD>Convective heat transfer model for room-facing surfaces of opaque constructions</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.CoefficientOfHeatTransfer"
>CoefficientOfHeatTransfer</A></TD><TD>hIntFixed</TD><TD>3.0</TD><TD>Constant convection coefficient for room-facing surfaces of opaque constructions [W/(m2.K)]</TD></TR>
<TR><TD><A HREF="Buildings_HeatTransfer_Types.html#Buildings.HeatTransfer.Types.ExteriorConvection"
>ExteriorConvection</A></TD><TD>extConMod</TD><TD>Buildings.HeatTransfer.Types...</TD><TD>Convective heat transfer model for exterior facing surfaces of opaque constructions</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.CoefficientOfHeatTransfer"
>CoefficientOfHeatTransfer</A></TD><TD>hExtFixed</TD><TD>10.0</TD><TD>Constant convection coefficient for exterior facing surfaces of opaque constructions [W/(m2.K)]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Nominal condition</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>m_flow_nominal</TD><TD>V*1.2/3600</TD><TD>Nominal mass flow rate [kg/s]</TD></TR>
<TR bgcolor="#c0c0c0"><TD colspan=4><B>Dynamics</B></TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Equations</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_Fluid_Types.html#Modelica.Fluid.Types.Dynamics"
>Dynamics</A></TD><TD>energyDynamics</TD><TD>Modelica.Fluid.Types.Dynamic...</TD><TD>Formulation of energy balance</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_Fluid_Types.html#Modelica.Fluid.Types.Dynamics"
>Dynamics</A></TD><TD>massDynamics</TD><TD>energyDynamics</TD><TD>Formulation of mass balance</TD></TR>
<TR bgcolor="#c0c0c0"><TD colspan=4><B>Initialization</B></TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_Media_Interfaces_PartialMedium.html#Modelica.Media.Interfaces.PartialMedium.AbsolutePressure"
>AbsolutePressure</A></TD><TD>p_start</TD><TD>Medium.p_default</TD><TD>Start value of pressure [Pa]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_Media_Interfaces_PartialMedium.html#Modelica.Media.Interfaces.PartialMedium.Temperature"
>Temperature</A></TD><TD>T_start</TD><TD>Medium.T_default</TD><TD>Start value of temperature [K]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_Media_Interfaces_PartialMedium.html#Modelica.Media.Interfaces.PartialMedium.MassFraction"
>MassFraction</A></TD><TD>X_start[Medium.nX]</TD><TD>Medium.X_default</TD><TD>Start value of mass fractions m_i/m [kg/kg]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_Media_Interfaces_PartialMedium.html#Modelica.Media.Interfaces.PartialMedium.ExtraProperty"
>ExtraProperty</A></TD><TD>C_start[Medium.nC]</TD><TD>fill(0, Medium.nC)</TD><TD>Start value of trace substances</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_Media_Interfaces_PartialMedium.html#Modelica.Media.Interfaces.PartialMedium.ExtraProperty"
>ExtraProperty</A></TD><TD>C_nominal[Medium.nC]</TD><TD>fill(1E-2, Medium.nC)</TD><TD>Nominal value of trace substances. (Set to typical order of magnitude.)</TD></TR>
<TR bgcolor="#c0c0c0"><TD colspan=4><B>Advanced</B></TD></TR>
<TR><TD>Boolean</TD><TD>homotopyInitialization</TD><TD>&nbsp;</TD><TD>= true, use homotopy method</TD></TR>
</TABLE>
<P><H3>Connectors</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Description</TH></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_Fluid_Vessels_BaseClasses.html#Modelica.Fluid.Vessels.BaseClasses.VesselFluidPorts_b"
>VesselFluidPorts_b</A></TD><TD>ports[nPorts]</TD><TD>Fluid inlets and outlets</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_Thermal_HeatTransfer_Interfaces.html#Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a"
>HeatPort_a</A></TD><TD>heaPorAir</TD><TD>Heat port to air volume</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_Thermal_HeatTransfer_Interfaces.html#Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a"
>HeatPort_a</A></TD><TD>heaPorRad</TD><TD>Heat port for radiative heat gain and radiative temperature</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_Thermal_HeatTransfer_Interfaces.html#Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a"
>HeatPort_a</A></TD><TD>surf_conBou[nConBou]</TD><TD>Heat port at surface b of construction conBou</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_Thermal_HeatTransfer_Interfaces.html#Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a"
>HeatPort_a</A></TD><TD>surf_surBou[nSurBou]</TD><TD>Heat port of surface that is connected to the room air</TD></TR>
<TR><TD>input <A HREF="../../msl/3.2/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealInput"
>RealInput</A></TD><TD>uSha[nConExtWin]</TD><TD>Control signal for the shading device (removed if no shade is present)</TD></TR>
<TR><TD>input <A HREF="../../msl/3.2/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealInput"
>RealInput</A></TD><TD>qGai_flow[3]</TD><TD>Radiant, convective and latent heat input into room (positive if heat gain) [W/m2]</TD></TR>
<TR><TD><A HREF="Buildings_BoundaryConditions_WeatherData.html#Buildings.BoundaryConditions.WeatherData.Bus"
>Bus</A></TD><TD>weaBus</TD><TD>&nbsp;</TD></TR>
</TABLE>
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">model</font> Electrical <font color="darkgreen">
  &quot;Model of the electrical room attached to test cell X3A&quot;</font>
  <font color="blue">extends </font><A HREF="Buildings_Rooms.html#Buildings.Rooms.MixedAir"
>Buildings.Rooms.MixedAir</A>(
  hRoo = 3.6576,
  AFlo = 2.39,
  lat = 0.66098585832754,
  nSurBou = 2,
  nConExt=4,
  nConExtWin=0,
  nConPar=0,
  nConBou=1,
  surBou(
    A = {3.6576 * 1.2641, 3.6576 * 1.524},
    <font color="blue">each </font>absIR = 0.9,
    <font color="blue">each </font>absSol = 0.9,
    <font color="blue">each </font>til = Buildings.HeatTransfer.Types.Tilt.Wall),
  datConExt(
    layers = {eleExt, eleExt, extDooUn, roo},
    A = {3.6576 * 1.26413, 3.6576 * 1.524 - 2.38658 * 1.524, 2.38658*1.524, 2.39},
    til = {Buildings.HeatTransfer.Types.Tilt.Wall, Buildings.HeatTransfer.Types.Tilt.Wall, Buildings.HeatTransfer.Types.Tilt.Wall, Buildings.HeatTransfer.Types.Tilt.Ceiling},
    azi = {Buildings.HeatTransfer.Types.Azimuth.N, Buildings.HeatTransfer.Types.Azimuth.E, Buildings.HeatTransfer.Types.Azimuth.E, Buildings.HeatTransfer.Types.Azimuth.N}),
   datConBou(
     layers = {slaCon},
     A = {2.39},
     til = {Buildings.HeatTransfer.Types.Tilt.Floor},
     azi = {Buildings.HeatTransfer.Types.Azimuth.N}));
<textblock type="annotcomp" expanded="false">  <font color="blue">replaceable </font><A HREF="Buildings_Rooms_FLEXLAB_Data_Constructions_OpaqueConstructions_ExteriorConstructions.html#Buildings.Rooms.FLEXLAB.Data.Constructions.OpaqueConstructions.ExteriorConstructions.Construction3"
>Data.Constructions.OpaqueConstructions.ExteriorConstructions.Construction3</A>
    eleExt <font color="darkgreen">&quot;Construction describing the exterior walls in the electrical room&quot;</font>;
  <font color="blue">replaceable </font><A HREF="Buildings_Rooms_FLEXLAB_Data_Constructions_OpaqueConstructions_ExteriorConstructions.html#Buildings.Rooms.FLEXLAB.Data.Constructions.OpaqueConstructions.ExteriorConstructions.ExteriorDoorUninsulated"
>Data.Constructions.OpaqueConstructions.ExteriorConstructions.ExteriorDoorUninsulated</A>
    extDooUn <font color="darkgreen">&quot;Construction describing the door in the electrical room&quot;</font>;
  <font color="blue">replaceable </font><A HREF="Buildings_Rooms_FLEXLAB_Data_Constructions_OpaqueConstructions_Roofs.html#Buildings.Rooms.FLEXLAB.Data.Constructions.OpaqueConstructions.Roofs.ASHRAE_901_2010Roof"
>Data.Constructions.OpaqueConstructions.Roofs.ASHRAE_901_2010Roof</A>
                                                                   roo <font color="darkgreen">
    &quot;Construction describing the roof of the electrical room&quot;</font>;
  <A HREF="Buildings_HeatTransfer_Data_OpaqueConstructions.html#Buildings.HeatTransfer.Data.OpaqueConstructions.Generic"
>HeatTransfer.Data.OpaqueConstructions.Generic</A>
    slaCon(nLay=3, material={
      <font color="red">Buildings.HeatTransfer.Data.Solids.Generic</font>(
        x=0.1524,
        k=1.13,
        c=1000,
        d=1400,
        nSta=5),
      <font color="red">Buildings.HeatTransfer.Data.Solids.Generic</font>(
        x=0.127,
        k=0.036,
        c=1200,
        d=40),
      <font color="red">Buildings.HeatTransfer.Data.Solids.Generic</font>(
        x=0.2,
        k=1.8,
        c=1100,
        d=2400)}) <font color="darkgreen">&quot;Construction of the slab&quot;</font>;
<font color="blue">end </font>Electrical;
</PRE>
<HR>
<address><a href="http://www.3ds.com/">Automatically generated</a> Thu Oct 24 15:12:21 2013.
</address></BODY>
</HTML>
