<HTML>
<HEAD>
<TITLE>Buildings.Utilities.Psychrometrics.Examples</TITLE>
<META name="HTML-Generator" content="Dymola">
<meta http-equiv="Content-Type" content="text/html; charset=utf-8">
<META name="description" content="&quot;Collection of models that illustrate model use and test models&quot;">
<style type="text/css">
*       { font-size: 10pt; font-family: Arial,sans-serif; }
pre     { font-size:  9pt; font-family: Courier,monospace;}
h4      { font-size: 10pt; font-weight: bold; color: green; }
h3      { font-size: 11pt; font-weight: bold; color: green; }
h2      { font-size: 13pt; font-weight: bold; color: green; }
address {                  font-weight: normal} 
td      { solid #000; vertical-align:top; }
th      { solid #000; vertical-align:top; font-weight: bold; }
table   { solid #000; border-collapse: collapse;}
</style>
<link rel="stylesheet" type="text/css" charset="utf-8" media="all" href="../Resources/www/modelicaDoc.css">
</HEAD>
<body>
<!-- --- header ------ -->
<div class="headerStyle">
<img src="../Resources/www/lbl-logo.png" alt="LBL logo"/>
</div>
<div class="headerLinks">
<ul><li><a href="http://simulationresearch.lbl.gov/modelica">Home</a> &gt; <a href="Buildings.html">Modelica</a></li></ul>
</div>
<!-- --- end header -- -->
</P>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE Examples<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><A NAME="Buildings.Utilities.Psychrometrics.Examples"></A><A HREF="Buildings_Utilities_Psychrometrics.html#Buildings.Utilities.Psychrometrics"
>Buildings.Utilities.Psychrometrics</A>.Examples</H2>
<B>Collection of models that illustrate model use and test models</B>
<P></P>
<P></P><H3>Information</H3>

<p>
This package contains examples for the use of models that can be found in
<A HREF="Buildings_Utilities_Psychrometrics.html#Buildings.Utilities.Psychrometrics"
>
Buildings.Utilities.Psychrometrics</a>.
</p>
<P></P>
Extends from <A HREF="../../msl/3.2/help/Modelica_Icons_ExamplesPackage.html#Modelica.Icons.ExamplesPackage"
>Modelica.Icons.ExamplesPackage</A> (Icon for packages containing runnable examples).
<P></P><H3>Package Content</H3>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2 >
<TR><TH >Name</TH><TH>Description</TH></TR>
<TR><TD><IMG SRC="Buildings.Utilities.Psychc68238ac211d6579CheckS.png" ALT="Buildings.Utilities.Psychrometrics.Examples.DewPointTemperature" WIDTH=20  HEIGHT=20 ALIGN = TOP >&nbsp;<A HREF="Buildings_Utilities_Psychrometrics_Examples.html#Buildings.Utilities.Psychrometrics.Examples.DewPointTemperature"
>DewPointTemperature</A>
</TD><TD>Unit test for dew point temperature calculation</TD></TR>
<TR><TD><IMG SRC="Buildings.Utilities.Psychc68238ac211d6579CheckS.png" ALT="Buildings.Utilities.Psychrometrics.Examples.HumidityRatioPressure" WIDTH=20  HEIGHT=20 ALIGN = TOP >&nbsp;<A HREF="Buildings_Utilities_Psychrometrics_Examples.html#Buildings.Utilities.Psychrometrics.Examples.HumidityRatioPressure"
>HumidityRatioPressure</A>
</TD><TD>Unit test for humidity ratio model</TD></TR>
<TR><TD><IMG SRC="Buildings.Utilities.Psychc68238ac211d6579CheckS.png" ALT="Buildings.Utilities.Psychrometrics.Examples.MassFraction_pTphi" WIDTH=20  HEIGHT=20 ALIGN = TOP >&nbsp;<A HREF="Buildings_Utilities_Psychrometrics_Examples.html#Buildings.Utilities.Psychrometrics.Examples.MassFraction_pTphi"
>MassFraction_pTphi</A>
</TD><TD>Unit test for dew point temperature calculation</TD></TR>
<TR><TD><IMG SRC="Buildings.Utilities.Psychc68238ac211d6579CheckS.png" ALT="Buildings.Utilities.Psychrometrics.Examples.TotalAirDryAir" WIDTH=20  HEIGHT=20 ALIGN = TOP >&nbsp;<A HREF="Buildings_Utilities_Psychrometrics_Examples.html#Buildings.Utilities.Psychrometrics.Examples.TotalAirDryAir"
>TotalAirDryAir</A>
</TD><TD>Unit test for conversion of humidity per total air and dry air mass</TD></TR>
<TR><TD><IMG SRC="Buildings.Utilities.Psychc68238ac211d6579CheckS.png" ALT="Buildings.Utilities.Psychrometrics.Examples.TWetBul_TDryBulPhi" WIDTH=20  HEIGHT=20 ALIGN = TOP >&nbsp;<A HREF="Buildings_Utilities_Psychrometrics_Examples.html#Buildings.Utilities.Psychrometrics.Examples.TWetBul_TDryBulPhi"
>TWetBul_TDryBulPhi</A>
</TD><TD>Model to test the wet bulb temperature computation</TD></TR>
<TR><TD><IMG SRC="Buildings.Utilities.Psychc68238ac211d6579CheckS.png" ALT="Buildings.Utilities.Psychrometrics.Examples.TWetBul_TDryBulXi" WIDTH=20  HEIGHT=20 ALIGN = TOP >&nbsp;<A HREF="Buildings_Utilities_Psychrometrics_Examples.html#Buildings.Utilities.Psychrometrics.Examples.TWetBul_TDryBulXi"
>TWetBul_TDryBulXi</A>
</TD><TD>&nbsp;</TD></TR>
<TR><TD><IMG SRC="Buildings.Utilities.Psychc68238ac211d6579CheckS.png" ALT="Buildings.Utilities.Psychrometrics.Examples.WetBul_pTX" WIDTH=20  HEIGHT=20 ALIGN = TOP >&nbsp;<A HREF="Buildings_Utilities_Psychrometrics_Examples.html#Buildings.Utilities.Psychrometrics.Examples.WetBul_pTX"
>WetBul_pTX</A>
</TD><TD>Model to test the wet bulb temperature computation</TD></TR>
</TABLE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE DewPointTemperature<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Utilities.Psych07f169d9b336056batureI.png" ALT="Buildings.Utilities.Psychrometrics.Examples.DewPointTemperature" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Utilities.Psychrometrics.Examples.DewPointTemperature"></A><A HREF="Buildings_Utilities_Psychrometrics_Examples.html#Buildings.Utilities.Psychrometrics.Examples"
>Buildings.Utilities.Psychrometrics.Examples</A>.DewPointTemperature</H2>
<B>Unit test for dew point temperature calculation</B><p></P>
<IMG SRC="Buildings.Utilities.Psych07f169d9b336056batureD.png" ALT="Buildings.Utilities.Psychrometrics.Examples.DewPointTemperature">
<P></P><H3>Information</H3>
Extends from <A HREF="../../msl/3.2/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</A> (Icon for runnable examples).
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">model</font> DewPointTemperature <font color="darkgreen">
  &quot;Unit test for dew point temperature calculation&quot;</font>
  <font color="blue">extends </font><A HREF="../../msl/3.2/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</A>;
   <font color="blue">package</font> Medium = <A HREF="Buildings_Media_PerfectGases_MoistAir.html#Buildings.Media.PerfectGases.MoistAir"
>Buildings.Media.PerfectGases.MoistAir</A> <font color="darkgreen">&quot;Medium model&quot;</font>;
<textblock type="annotcomp" expanded="false">  <A HREF="Buildings_Utilities_Psychrometrics.html#Buildings.Utilities.Psychrometrics.pW_TDewPoi"
>Buildings.Utilities.Psychrometrics.pW_TDewPoi</A> watVapPre;
    <A HREF="../../msl/3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Ramp"
>Modelica.Blocks.Sources.Ramp</A> XHum(
    duration=1,
    height=(0.01 - 0.1),
    offset=0.1) <font color="darkgreen">&quot;Humidity concentration&quot;</font>;
  <A HREF="Buildings_Utilities_Psychrometrics.html#Buildings.Utilities.Psychrometrics.pW_X"
>Buildings.Utilities.Psychrometrics.pW_X</A> humRat(
                         use_p_in=false);
  <A HREF="Buildings_Utilities_Psychrometrics.html#Buildings.Utilities.Psychrometrics.TDewPoi_pW"
>Buildings.Utilities.Psychrometrics.TDewPoi_pW</A> TDewPoi;</textblock>
<font color="blue">equation </font>
<textblock type="annotconnect" expanded="false">  <font color="red">connect</font>(XHum.y, humRat.X_w);
  <font color="red">connect</font>(humRat.p_w, TDewPoi.p_w);
  <font color="red">connect</font>(TDewPoi.T, watVapPre.T);</textblock>
<textblock type="annotcomp" expanded="false"><font color="blue">end </font>DewPointTemperature;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE HumidityRatioPressure<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Utilities.Psych07f169d9b336056batureI.png" ALT="Buildings.Utilities.Psychrometrics.Examples.HumidityRatioPressure" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Utilities.Psychrometrics.Examples.HumidityRatioPressure"></A><A HREF="Buildings_Utilities_Psychrometrics_Examples.html#Buildings.Utilities.Psychrometrics.Examples"
>Buildings.Utilities.Psychrometrics.Examples</A>.HumidityRatioPressure</H2>
<B>Unit test for humidity ratio model</B><p></P>
<IMG SRC="Buildings.Utilities.Psych65f18cd03739426fssureD.png" ALT="Buildings.Utilities.Psychrometrics.Examples.HumidityRatioPressure">
<P></P><H3>Information</H3>
Extends from <A HREF="../../msl/3.2/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</A> (Icon for runnable examples).
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">model</font> HumidityRatioPressure <font color="darkgreen">&quot;Unit test for humidity ratio model&quot;</font>
  <font color="blue">extends </font><A HREF="../../msl/3.2/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</A>;
 <font color="blue">package</font> Medium = <A HREF="Buildings_Media_PerfectGases_MoistAir.html#Buildings.Media.PerfectGases.MoistAir"
>Buildings.Media.PerfectGases.MoistAir</A> <font color="darkgreen">&quot;Medium model&quot;</font>;
<textblock type="annotcomp" expanded="false">  <A HREF="Buildings_Utilities_Psychrometrics.html#Buildings.Utilities.Psychrometrics.pW_X"
>Buildings.Utilities.Psychrometrics.pW_X</A> vapPre(
                         use_p_in=true) <font color="darkgreen">&quot;Model for humidity ratio&quot;</font>;
    <A HREF="../../msl/3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Ramp"
>Modelica.Blocks.Sources.Ramp</A> XHumDryAir(
    duration=1,
    height=(0.0133 - 0.2),
    offset=0.2) <font color="darkgreen">&quot;Humidity concentration in [kg/kg dry air]&quot;</font>;
  <A HREF="../../msl/3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Constant"
>Modelica.Blocks.Sources.Constant</A> p(k=101325) <font color="darkgreen">&quot;Pressure&quot;</font>;
  <A HREF="Buildings_Utilities_Psychrometrics.html#Buildings.Utilities.Psychrometrics.X_pW"
>Buildings.Utilities.Psychrometrics.X_pW</A> humRat(
                            use_p_in=true);
  <A HREF="Buildings_Utilities_Diagnostics.html#Buildings.Utilities.Diagnostics.AssertEquality"
>Diagnostics.AssertEquality</A> assertEquality(threShold=1E-5) <font color="darkgreen">
    &quot;Checks that model and its inverse implementation are correct&quot;</font>;
  <A HREF="Buildings_Utilities_Psychrometrics.html#Buildings.Utilities.Psychrometrics.ToTotalAir"
>ToTotalAir</A> toTotalAir;</textblock>
<font color="blue">equation </font>
<textblock type="annotconnect" expanded="false">  <font color="red">connect</font>(vapPre.p_w, humRat.p_w);
  <font color="red">connect</font>(humRat.X_w, assertEquality.u1);
  <font color="red">connect</font>(p.y, humRat.p_in);
  <font color="red">connect</font>(p.y, vapPre.p_in);
  <font color="red">connect</font>(XHumDryAir.y, toTotalAir.XiDry);
  <font color="red">connect</font>(toTotalAir.XiTotalAir, vapPre.X_w);
  <font color="red">connect</font>(toTotalAir.XiTotalAir, assertEquality.u2);</textblock>
<textblock type="annotcomp" expanded="false"><font color="blue">end </font>HumidityRatioPressure;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE MassFraction_pTphi<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Utilities.Psych07f169d9b336056batureI.png" ALT="Buildings.Utilities.Psychrometrics.Examples.MassFraction_pTphi" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Utilities.Psychrometrics.Examples.MassFraction_pTphi"></A><A HREF="Buildings_Utilities_Psychrometrics_Examples.html#Buildings.Utilities.Psychrometrics.Examples"
>Buildings.Utilities.Psychrometrics.Examples</A>.MassFraction_pTphi</H2>
<B>Unit test for dew point temperature calculation</B><p></P>
<IMG SRC="Buildings.Utilities.Psych288977a9371f0717pTphiD.png" ALT="Buildings.Utilities.Psychrometrics.Examples.MassFraction_pTphi">
<P></P><H3>Information</H3>
Extends from <A HREF="../../msl/3.2/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</A> (Icon for runnable examples).
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">model</font> MassFraction_pTphi <font color="darkgreen">
  &quot;Unit test for dew point temperature calculation&quot;</font>
  <font color="blue">extends </font><A HREF="../../msl/3.2/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</A>;

   <font color="blue">package</font> Medium1 = <A HREF="Buildings_Media_PerfectGases_MoistAir.html#Buildings.Media.PerfectGases.MoistAir"
>Buildings.Media.PerfectGases.MoistAir</A> <font color="darkgreen">&quot;Medium model&quot;</font>;
   <font color="blue">package</font> Medium2 = <A HREF="Buildings_Media_GasesPTDecoupled_MoistAir.html#Buildings.Media.GasesPTDecoupled.MoistAir"
>Buildings.Media.GasesPTDecoupled.MoistAir</A> <font color="darkgreen">&quot;Medium model&quot;</font>;
<textblock type="annotcomp" expanded="false">    <A HREF="../../msl/3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Ramp"
>Modelica.Blocks.Sources.Ramp</A> Phi(
    offset=0,
    duration=0.5,
    height=1) <font color="darkgreen">&quot;Relative humidity&quot;</font>;
  <A HREF="Buildings_Utilities_Psychrometrics.html#Buildings.Utilities.Psychrometrics.X_pTphi"
>Buildings.Utilities.Psychrometrics.X_pTphi</A> masFra1 <font color="darkgreen">
    &quot;Mass fraction computation&quot;</font>;
    <A HREF="../../msl/3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Ramp"
>Modelica.Blocks.Sources.Ramp</A> T(
    height=10,
    offset=283.15,
    duration=0.5,
    startTime=0.5) <font color="darkgreen">&quot;Temperature&quot;</font>;
    <A HREF="../../msl/3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Constant"
>Modelica.Blocks.Sources.Constant</A> P(k=101325) <font color="darkgreen">&quot;Pressure&quot;</font>;
  <A HREF="Buildings_Utilities_Psychrometrics.html#Buildings.Utilities.Psychrometrics.X_pTphi"
>Buildings.Utilities.Psychrometrics.X_pTphi</A> masFra2(use_p_in=false) <font color="darkgreen">
    &quot;Mass fraction computation&quot;</font>;</textblock>
<font color="blue">equation </font>
<textblock type="annotconnect" expanded="false">  <font color="red">connect</font>(T.y, masFra1.T);
  <font color="red">connect</font>(Phi.y, masFra1.phi);
  <font color="red">connect</font>(T.y, masFra2.T);
  <font color="red">connect</font>(Phi.y, masFra2.phi);
  <font color="red">connect</font>(P.y, masFra1.p_in);</textblock>
<textblock type="annotcomp" expanded="false"><font color="blue">end </font>MassFraction_pTphi;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE TotalAirDryAir<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Utilities.Psych07f169d9b336056batureI.png" ALT="Buildings.Utilities.Psychrometrics.Examples.TotalAirDryAir" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Utilities.Psychrometrics.Examples.TotalAirDryAir"></A><A HREF="Buildings_Utilities_Psychrometrics_Examples.html#Buildings.Utilities.Psychrometrics.Examples"
>Buildings.Utilities.Psychrometrics.Examples</A>.TotalAirDryAir</H2>
<B>Unit test for conversion of humidity per total air and dry air mass</B><p></P>
<IMG SRC="Buildings.Utilities.Psych7149065a8ed12ad7ryAirD.png" ALT="Buildings.Utilities.Psychrometrics.Examples.TotalAirDryAir">
<P></P><H3>Information</H3>
Extends from <A HREF="../../msl/3.2/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</A> (Icon for runnable examples).
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">model</font> TotalAirDryAir <font color="darkgreen">
  &quot;Unit test for conversion of humidity per total air and dry air mass&quot;</font>
  <font color="blue">extends </font><A HREF="../../msl/3.2/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</A>;
   <font color="blue">package</font> Medium = <A HREF="Buildings_Media_PerfectGases_MoistAir.html#Buildings.Media.PerfectGases.MoistAir"
>Buildings.Media.PerfectGases.MoistAir</A> <font color="darkgreen">&quot;Medium model&quot;</font>;
<textblock type="annotcomp" expanded="false">    <A HREF="../../msl/3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Ramp"
>Modelica.Blocks.Sources.Ramp</A> XHum(
    duration=1,
    height=(0.01 - 0.1),
    offset=0.1) <font color="darkgreen">&quot;Humidity concentration&quot;</font>;
  <A HREF="Buildings_Utilities_Psychrometrics.html#Buildings.Utilities.Psychrometrics.ToTotalAir"
>ToTotalAir</A> toTotalAir;
  <A HREF="Buildings_Utilities_Psychrometrics.html#Buildings.Utilities.Psychrometrics.ToDryAir"
>ToDryAir</A> toDryAir;
  <A HREF="Buildings_Utilities_Diagnostics.html#Buildings.Utilities.Diagnostics.AssertEquality"
>Diagnostics.AssertEquality</A> assertEquality(threShold=1E-5) <font color="darkgreen">
    &quot;Checks that model and its inverse implementation are correct&quot;</font>;</textblock>
<font color="blue">equation </font>
<textblock type="annotconnect" expanded="false">  <font color="red">connect</font>(toTotalAir.XiDry, XHum.y);
  <font color="red">connect</font>(toTotalAir.XiTotalAir, toDryAir.XiTotalAir);
  <font color="red">connect</font>(toDryAir.XiDry, assertEquality.u1);
  <font color="red">connect</font>(assertEquality.u2, XHum.y);</textblock>
<textblock type="annotcomp" expanded="false"><font color="blue">end </font>TotalAirDryAir;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE TWetBul_TDryBulPhi<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Utilities.Psych07f169d9b336056batureI.png" ALT="Buildings.Utilities.Psychrometrics.Examples.TWetBul_TDryBulPhi" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Utilities.Psychrometrics.Examples.TWetBul_TDryBulPhi"></A><A HREF="Buildings_Utilities_Psychrometrics_Examples.html#Buildings.Utilities.Psychrometrics.Examples"
>Buildings.Utilities.Psychrometrics.Examples</A>.TWetBul_TDryBulPhi</H2>
<B>Model to test the wet bulb temperature computation</B><p></P>
<IMG SRC="Buildings.Utilities.Psychd6ba6584b8311b32ulPhiD.png" ALT="Buildings.Utilities.Psychrometrics.Examples.TWetBul_TDryBulPhi">
<P></P><H3>Information</H3>

This examples is a unit test for the wet bulb computation.
The model on the top uses the accurate computation of the 
wet bulb temperature, whereas the model below uses the approximate
computation of the wet bulb temperature.
<P></P>
Extends from <A HREF="../../msl/3.2/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</A> (Icon for runnable examples).
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">model</font> TWetBul_TDryBulPhi <font color="darkgreen">
  &quot;Model to test the wet bulb temperature computation&quot;</font>
  <font color="blue">extends </font><A HREF="../../msl/3.2/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</A>;

 <font color="blue">package</font> Medium = <A HREF="Buildings_Media_PerfectGases_MoistAirUnsaturated.html#Buildings.Media.PerfectGases.MoistAirUnsaturated"
>Buildings.Media.PerfectGases.MoistAirUnsaturated</A> <font color="darkgreen">
    &quot;Medium model&quot;</font>;

<textblock type="annotcomp" expanded="false">  <A HREF="Buildings_Utilities_Psychrometrics.html#Buildings.Utilities.Psychrometrics.TWetBul_TDryBulPhi"
>Buildings.Utilities.Psychrometrics.TWetBul_TDryBulPhi</A> wetBulPhi(<font color="blue">redeclare </font><font color="blue">
      package</font> Medium = Medium) <font color="darkgreen">&quot;Model for wet bulb temperature&quot;</font>;
  <A HREF="../../msl/3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Constant"
>Modelica.Blocks.Sources.Constant</A> p(k=101325) <font color="darkgreen">&quot;Pressure&quot;</font>;
    <A HREF="../../msl/3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Ramp"
>Modelica.Blocks.Sources.Ramp</A> phi(
    duration=1,
    height=0.98,
    offset=0.01) <font color="darkgreen">&quot;Relative humidity&quot;</font>;
  <A HREF="../../msl/3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Constant"
>Modelica.Blocks.Sources.Constant</A> TDryBul(k=283.15) <font color="darkgreen">&quot;Dry bulb temperature&quot;</font>;
  <A HREF="Buildings_Utilities_Psychrometrics.html#Buildings.Utilities.Psychrometrics.TWetBul_TDryBulPhi"
>Buildings.Utilities.Psychrometrics.TWetBul_TDryBulPhi</A> wetBulPhiApp(<font color="blue">redeclare </font><font color="blue">
      package</font> Medium = Medium, approximateWetBulb=true) <font color="darkgreen">
    &quot;Model for wet bulb temperature&quot;</font>;</textblock>
<font color="blue">equation </font>
<textblock type="annotconnect" expanded="false">  <font color="red">connect</font>(p.y, wetBulPhi.p);
  <font color="red">connect</font>(TDryBul.y, wetBulPhi.TDryBul);
  <font color="red">connect</font>(phi.y, wetBulPhi.phi);
  <font color="red">connect</font>(p.y, wetBulPhiApp.p);
  <font color="red">connect</font>(TDryBul.y, wetBulPhiApp.TDryBul);
  <font color="red">connect</font>(phi.y, wetBulPhiApp.phi);</textblock>
<textblock type="annotcomp" expanded="false"><font color="blue">end </font>TWetBul_TDryBulPhi;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE TWetBul_TDryBulXi<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Utilities.Psych07f169d9b336056batureI.png" ALT="Buildings.Utilities.Psychrometrics.Examples.TWetBul_TDryBulXi" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Utilities.Psychrometrics.Examples.TWetBul_TDryBulXi"></A><A HREF="Buildings_Utilities_Psychrometrics_Examples.html#Buildings.Utilities.Psychrometrics.Examples"
>Buildings.Utilities.Psychrometrics.Examples</A>.TWetBul_TDryBulXi</H2>
<IMG SRC="Buildings.Utilities.Psych7eb539a2ddc789dbBulXiD.png" ALT="Buildings.Utilities.Psychrometrics.Examples.TWetBul_TDryBulXi">
<P></P><H3>Information</H3>

This examples is a unit test for the wet bulb computation.
The model on the top uses the accurate computation of the 
wet bulb temperature, whereas the model below uses the approximate
computation of the wet bulb temperature.
<P></P>
Extends from <A HREF="../../msl/3.2/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</A> (Icon for runnable examples).
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">model</font> TWetBul_TDryBulXi
  <font color="blue">extends </font><A HREF="../../msl/3.2/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</A>;

 <font color="blue">package</font> Medium = <A HREF="Buildings_Media_PerfectGases_MoistAir.html#Buildings.Media.PerfectGases.MoistAir"
>Buildings.Media.PerfectGases.MoistAir</A> <font color="darkgreen">&quot;Medium model&quot;</font>;

<textblock type="annotcomp" expanded="false">    <A HREF="../../msl/3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Ramp"
>Modelica.Blocks.Sources.Ramp</A> TDryBul(
    height=10,
    duration=1,
    offset=273.15 + 30) <font color="darkgreen">&quot;Dry bulb temperature&quot;</font>;
  <A HREF="Buildings_Utilities_Psychrometrics.html#Buildings.Utilities.Psychrometrics.TWetBul_TDryBulXi"
>Buildings.Utilities.Psychrometrics.TWetBul_TDryBulXi</A> wetBul(         <font color="blue">redeclare </font><font color="blue">
      package</font> Medium = Medium) <font color="darkgreen">&quot;Model for wet bulb temperature&quot;</font>;
  <A HREF="../../msl/3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Constant"
>Modelica.Blocks.Sources.Constant</A> p(k=101325) <font color="darkgreen">&quot;Pressure&quot;</font>;
    <A HREF="../../msl/3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Ramp"
>Modelica.Blocks.Sources.Ramp</A> XHum(
    duration=1,
    height=(0.0133 - 0.0175),
    offset=0.0175) <font color="darkgreen">&quot;Humidity concentration&quot;</font>;
  <A HREF="Buildings_Utilities_Psychrometrics.html#Buildings.Utilities.Psychrometrics.TWetBul_TDryBulXi"
>Buildings.Utilities.Psychrometrics.TWetBul_TDryBulXi</A> wetBulApp(<font color="blue">redeclare </font><font color="blue">
      package</font> Medium = Medium, approximateWetBulb=true) <font color="darkgreen">
    &quot;Model for wet bulb temperature&quot;</font>;</textblock>
<font color="blue">equation </font>
<textblock type="annotconnect" expanded="false">  <font color="red">connect</font>(p.y, wetBul.p);
  <font color="red">connect</font>(XHum.y, wetBul.Xi[1]);
  <font color="red">connect</font>(TDryBul.y, wetBul.TDryBul);
  <font color="red">connect</font>(p.y, wetBulApp.p);
  <font color="red">connect</font>(XHum.y, wetBulApp.Xi[1]);
  <font color="red">connect</font>(TDryBul.y, wetBulApp.TDryBul);</textblock>
<textblock type="annotcomp" expanded="false"><font color="blue">end </font>TWetBul_TDryBulXi;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE WetBul_pTX<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Utilities.Psych07f169d9b336056batureI.png" ALT="Buildings.Utilities.Psychrometrics.Examples.WetBul_pTX" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Utilities.Psychrometrics.Examples.WetBul_pTX"></A><A HREF="Buildings_Utilities_Psychrometrics_Examples.html#Buildings.Utilities.Psychrometrics.Examples"
>Buildings.Utilities.Psychrometrics.Examples</A>.WetBul_pTX</H2>
<B>Model to test the wet bulb temperature computation</B><p></P>
<IMG SRC="Buildings.Utilities.Psychc2926a853af038ccl_pTXD.png" ALT="Buildings.Utilities.Psychrometrics.Examples.WetBul_pTX">
<P></P><H3>Information</H3>

This examples is a unit test for the wet bulb computation.
<P></P>
Extends from <A HREF="../../msl/3.2/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</A> (Icon for runnable examples).
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">model</font> WetBul_pTX <font color="darkgreen">&quot;Model to test the wet bulb temperature computation&quot;</font>
  <font color="blue">extends </font><A HREF="../../msl/3.2/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</A>;

 <font color="blue">package</font> Medium = <A HREF="Buildings_Media_PerfectGases_MoistAirUnsaturated.html#Buildings.Media.PerfectGases.MoistAirUnsaturated"
>Buildings.Media.PerfectGases.MoistAirUnsaturated</A> <font color="darkgreen">
    &quot;Medium model&quot;</font>;

<textblock type="annotcomp" expanded="false">  <A HREF="../../msl/3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Constant"
>Modelica.Blocks.Sources.Constant</A> p(k=101325) <font color="darkgreen">&quot;Pressure&quot;</font>;
    <A HREF="../../msl/3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Ramp"
>Modelica.Blocks.Sources.Ramp</A> XDryBul(
    duration=1,
    height=0.014,
    offset=0) <font color="darkgreen">&quot;Dry bulb water vapor mass fraction&quot;</font>;
  <A HREF="../../msl/3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Constant"
>Modelica.Blocks.Sources.Constant</A> TDryBul(k=293.15) <font color="darkgreen">&quot;Dry bulb temperature&quot;</font>;
  <A HREF="Buildings_Utilities_Psychrometrics.html#Buildings.Utilities.Psychrometrics.WetBul_pTX"
>Buildings.Utilities.Psychrometrics.WetBul_pTX</A>      wetBul_TDryBulX(<font color="blue">redeclare </font><font color="blue">
      package</font> Medium = Medium);</textblock>
<font color="blue">equation </font>
<textblock type="annotconnect" expanded="false">  <font color="red">connect</font>(TDryBul.y, wetBul_TDryBulX.TDryBul);
  <font color="red">connect</font>(XDryBul.y, wetBul_TDryBulX.XDryBul);
  <font color="red">connect</font>(p.y, wetBul_TDryBulX.p);</textblock>
<textblock type="annotcomp" expanded="false"><font color="blue">end </font>WetBul_pTX;
</PRE>
<HR>
<address><a href="http://www.3ds.com/">Automatically generated</a> Thu Oct 24 15:13:46 2013.
</address></BODY>
</HTML>
