                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -160,
                                        "y": -410
                                      },
                                      {
                                        "x": -140,
                                        "y": -390
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.Title24.AHU",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "tit24OutAirSet",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "minOADes",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "minOADes"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "have_CO2Sen",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "have_CO2Sen"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "VAbsOutAir_flow",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "VAbsOutAir_flow"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "VDesOutAir_flow",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "VDesOutAir_flow"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "condition_attribute": {
                        "expression": {
                          "simple_expression": {
                            "logical_expression": {
                              "logical_or": [
                                {
                                  "logical_and": [
                                    {
                                      "arithmetic_expressions": [
                                        {
                                          "name": "venStd"
                                        },
                                        {
                                          "name": "Buildings.Controls.OBC.ASHRAE.G36.Types.VentilationStandard.California_Title_24"
                                        }
                                      ],
                                      "relation_operator": "=="
                                    }
                                  ]
                                }
                              ]
                            }
                          }
                        }
                      },
                      "description": {
                        "description_string": "Minimum outdoor airflow setpoint, when complying with Title 24 requirements",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -80,
                                        "y": 140
                                      },
                                      {
                                        "x": -60,
                                        "y": 160
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFan",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "relFanCon",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "relFanSpe_min",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "relFanSpe_min"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "dpBuiSet",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "dpBuiSet"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "k",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "kRelFan"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "hys",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "hys"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "condition_attribute": {
                        "expression": {
                          "simple_expression": {
                            "logical_expression": {
                              "logical_or": [
                                {
                                  "logical_and": [
                                    {
                                      "arithmetic_expressions": [
                                        {
                                          "name": "buiPreCon"
                                        },
                                        {
                                          "name": "Buildings.Controls.OBC.ASHRAE.G36.Types.PressureControl.ReliefFan"
                                        }
                                      ],
                                      "relation_operator": "=="
                                    }
                                  ]
                                }
                              ]
                            }
                          }
                        }
                      },
                      "description": {
                        "description_string": "Control of relief fan when it is part of AHU",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": 0,
                                        "y": -270
                                      },
                                      {
                                        "x": 20,
                                        "y": -250
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              }
            ],
            "element_sections": [
              {
                "equation_section": {
                  "equation": [
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "conSupFan"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "uZonPreResReq"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "uZonPreResReq"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -222,
                                      "y": 507
                                    },
                                    {
                                      "x": -300,
                                      "y": 507
                                    },
                                    {
                                      "x": -300,
                                      "y": 520
                                    },
                                    {
                                      "x": -380,
                                      "y": 520
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 127,
                                    "b": 0
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "dpDuc"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "conSupFan"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "dpDuc"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -380,
                                      "y": 480
                                    },
                                    {
                                      "x": -300,
                                      "y": 480
                                    },
                                    {
                                      "x": -300,
                                      "y": 502
                                    },
                                    {
                                      "x": -222,
                                      "y": 502
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "conTSupSet"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "TOut"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "TOut"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -162,
                                      "y": 457
                                    },
                                    {
                                      "x": -320,
                                      "y": 457
                                    },
                                    {
                                      "x": -320,
                                      "y": 450
                                    },
                                    {
                                      "x": -380,
                                      "y": 450
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "conTSupSet"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "uZonTemResReq"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "uZonTemResReq"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -162,
                                      "y": 453
                                    },
                                    {
                                      "x": -310,
                                      "y": 453
                                    },
                                    {
                                      "x": -310,
                                      "y": 420
                                    },
                                    {
                                      "x": -380,
                                      "y": 420
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 127,
                                    "b": 0
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "u1SupFan"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "conTSupSet"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u1SupFan"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -380,
                                      "y": 380
                                    },
                                    {
                                      "x": -300,
                                      "y": 380
                                    },
                                    {
                                      "x": -300,
                                      "y": 447
                                    },
                                    {
                                      "x": -162,
                                      "y": 447
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "u1SupFan"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "supSig"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u1SupFan"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -380,
                                      "y": 380
                                    },
                                    {
                                      "x": -300,
                                      "y": 380
                                    },
                                    {
                                      "x": -300,
                                      "y": 416
                                    },
                                    {
                                      "x": -82,
                                      "y": 416
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "conTSupSet"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "TAirSupSet"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "supSig"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "TAirSupSet"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -138,
                                      "y": 450
                                    },
                                    {
                                      "x": -120,
                                      "y": 450
                                    },
                                    {
                                      "x": -120,
                                      "y": 410
                                    },
                                    {
                                      "x": -82,
                                      "y": 410
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "supSig"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "TAirSup"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "TAirSup"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -82,
                                      "y": 404
                                    },
                                    {
                                      "x": -290,
                                      "y": 404
                                    },
                                    {
                                      "x": -290,
                                      "y": 340
                                    },
                                    {
                                      "x": -380,
                                      "y": 340
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "uOutAirFra_max"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "ashOutAirSet"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "uOutAirFra_max"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -380,
                                      "y": 186
                                    },
                                    {
                                      "x": -82,
                                      "y": 186
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "plaReq"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "yChiWatResReq"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "yChiWatResReq"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 2,
                                      "y": -522
                                    },
                                    {
                                      "x": 330,
                                      "y": -522
                                    },
                                    {
                                      "x": 330,
                                      "y": -460
                                    },
                                    {
                                      "x": 380,
                                      "y": -460
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 127,
                                    "b": 0
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "plaReq"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "yChiPlaReq"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "yChiPlaReq"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 2,
                                      "y": -527
                                    },
                                    {
                                      "x": 340,
                                      "y": -527
                                    },
                                    {
                                      "x": 340,
                                      "y": -490
                                    },
                                    {
                                      "x": 380,
                                      "y": -490
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 127,
                                    "b": 0
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "plaReq"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "yHotWatResReq"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "yHotWatResReq"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 2,
                                      "y": -533
                                    },
                                    {
                                      "x": 340,
                                      "y": -533
                                    },
                                    {
                                      "x": 340,
                                      "y": -540
                                    },
                                    {
                                      "x": 380,
                                      "y": -540
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 127,
                                    "b": 0
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "ashOutAirSet"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "effOutAir_normalized"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "ecoCon"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "VOutMinSet_flow_normalized"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -58,
                                      "y": 187
                                    },
                                    {
                                      "x": 40,
                                      "y": 187
                                    },
                                    {
                                      "x": 40,
                                      "y": -21
                                    },
                                    {
                                      "x": 60,
                                      "y": -21
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "ecoCon"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "dpMinOutDam"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "dpMinOutDam"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 60,
                                      "y": -38
                                    },
                                    {
                                      "x": 22,
                                      "y": -38
                                    },
                                    {
                                      "x": 22,
                                      "y": -50
                                    },
                                    {
                                      "x": -380,
                                      "y": -50
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "supSig"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "uTSup"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "ecoCon"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "uTSup"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -58,
                                      "y": 416
                                    },
                                    {
                                      "x": -32,
                                      "y": 416
                                    },
                                    {
                                      "x": -32,
                                      "y": -41
                                    },
                                    {
                                      "x": 60,
                                      "y": -41
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "TOut"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "ecoCon"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "TOut"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -380,
                                      "y": 450
                                    },
                                    {
                                      "x": -320,
                                      "y": 450
                                    },
                                    {
                                      "x": -320,
                                      "y": -44
                                    },
                                    {
                                      "x": 60,
                                      "y": -44
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "TAirRet"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "ecoCon"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "TAirRet"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -380,
                                      "y": -80
                                    },
                                    {
                                      "x": 28,
                                      "y": -80
                                    },
                                    {
                                      "x": 28,
                                      "y": -46
                                    },
                                    {
                                      "x": 60,
                                      "y": -46
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "ecoCon"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "hAirOut"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "hAirOut"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 60,
                                      "y": -49
                                    },
                                    {
                                      "x": 34,
                                      "y": -49
                                    },
                                    {
                                      "x": 34,
                                      "y": -110
                                    },
                                    {
                                      "x": -380,
                                      "y": -110
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "hAirRet"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "ecoCon"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "hAirRet"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -380,
                                      "y": -140
                                    },
                                    {
                                      "x": 40,
                                      "y": -140
                                    },
                                    {
                                      "x": 40,
                                      "y": -51
                                    },
                                    {
                                      "x": 60,
                                      "y": -51
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "u1SupFan"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "ecoCon"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u1SupFan"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -380,
                                      "y": 380
                                    },
                                    {
                                      "x": -300,
                                      "y": 380
                                    },
                                    {
                                      "x": -300,
                                      "y": -54
                                    },
                                    {
                                      "x": 60,
                                      "y": -54
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "ecoCon"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "yOutDam_min"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "frePro"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "uOutDamPosMin"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 84,
                                      "y": -21
                                    },
                                    {
                                      "x": 128,
                                      "y": -21
                                    },
                                    {
                                      "x": 128,
                                      "y": -181
                                    },
                                    {
                                      "x": 178,
                                      "y": -181
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "TAirSup"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "frePro"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "TAirSup"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -380,
                                      "y": 340
                                    },
                                    {
                                      "x": -290,
                                      "y": 340
                                    },
                                    {
                                      "x": -290,
                                      "y": -195
                                    },
                                    {
                                      "x": 178,
                                      "y": -195
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "frePro"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u1FreSta"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "u1FreSta"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 178,
                                      "y": -198
                                    },
                                    {
                                      "x": 92,
                                      "y": -198
                                    },
                                    {
                                      "x": 92,
                                      "y": -170
                                    },
                                    {
                                      "x": -380,
                                      "y": -170
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "frePro"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u1SofSwiRes"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "u1SofSwiRes"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 178,
                                      "y": -200
                                    },
                                    {
                                      "x": 92,
                                      "y": -200
                                    },
                                    {
                                      "x": 92,
                                      "y": -210
                                    },
                                    {
                                      "x": -380,
                                      "y": -210
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "frePro"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "TAirMix"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "TAirMix"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 178,
                                      "y": -219
                                    },
                                    {
                                      "x": 144,
                                      "y": -219
                                    },
                                    {
                                      "x": 144,
                                      "y": -310
                                    },
                                    {
                                      "x": -380,
                                      "y": -310
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "ashOutAirSet"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "VEffAirOut_flow_min"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "VEffAirOut_flow_min"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -58,
                                      "y": 193
                                    },
                                    {
                                      "x": 250,
                                      "y": 193
                                    },
                                    {
                                      "x": 250,
                                      "y": 250
                                    },
                                    {
                                      "x": 380,
                                      "y": 250
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "ecoCon"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "yRelDam"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "yRelDam"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 84,
                                      "y": -46
                                    },
                                    {
                                      "x": 200,
                                      "y": -46
                                    },
                                    {
                                      "x": 200,
                                      "y": 60
                                    },
                                    {
                                      "x": 380,
                                      "y": 60
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "frePro"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "yFreProSta"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "ecoCon"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "uFreProSta"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 202,
                                      "y": -215
                                    },
                                    {
                                      "x": 220,
                                      "y": -215
                                    },
                                    {
                                      "x": 220,
                                      "y": -80
                                    },
                                    {
                                      "x": 46,
                                      "y": -80
                                    },
                                    {
                                      "x": 46,
                                      "y": -59
                                    },
                                    {
                                      "x": 60,
                                      "y": -59
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 127,
                                    "b": 0
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "ecoCon"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "yOutDam"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "frePro"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "uOutDam"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 84,
                                      "y": -52
                                    },
                                    {
                                      "x": 136,
                                      "y": -52
                                    },
                                    {
                                      "x": 136,
                                      "y": -183
                                    },
                                    {
                                      "x": 178,
                                      "y": -183
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "ecoCon"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "yRetDam"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "frePro"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "uRetDam"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 84,
                                      "y": -34
                                    },
                                    {
                                      "x": 144,
                                      "y": -34
                                    },
                                    {
                                      "x": 144,
                                      "y": -193
                                    },
                                    {
                                      "x": 178,
                                      "y": -193
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "supSig"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "yHeaCoi"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "frePro"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "uHeaCoi"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -58,
                                      "y": 410
                                    },
                                    {
                                      "x": 160,
                                      "y": 410
                                    },
                                    {
                                      "x": 160,
                                      "y": -186
                                    },
                                    {
                                      "x": 178,
                                      "y": -186
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "conSupFan"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "ySupFan"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "frePro"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "uSupFan"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -198,
                                      "y": 510
                                    },
                                    {
                                      "x": -114,
                                      "y": 510
                                    },
                                    {
                                      "x": -114,
                                      "y": -205
                                    },
                                    {
                                      "x": 178,
                                      "y": -205
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "supSig"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "yCooCoi"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "frePro"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "uCooCoi"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -58,
                                      "y": 404
                                    },
                                    {
                                      "x": 152,
                                      "y": 404
                                    },
                                    {
                                      "x": 152,
                                      "y": -217
                                    },
                                    {
                                      "x": 178,
                                      "y": -217
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "frePro"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y1EneCHWPum"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "y1EneCHWPum"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 202,
                                      "y": -181
                                    },
                                    {
                                      "x": 280,
                                      "y": -181
                                    },
                                    {
                                      "x": 280,
                                      "y": -10
                                    },
                                    {
                                      "x": 380,
                                      "y": -10
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "frePro"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "yRetDam"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "yRetDam"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 202,
                                      "y": -184
                                    },
                                    {
                                      "x": 250,
                                      "y": -184
                                    },
                                    {
                                      "x": 250,
                                      "y": 90
                                    },
                                    {
                                      "x": 380,
                                      "y": 90
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "frePro"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "yOutDam"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "yOutDam"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 202,
                                      "y": -186
                                    },
                                    {
                                      "x": 270,
                                      "y": -186
                                    },
                                    {
                                      "x": 270,
                                      "y": 30
                                    },
                                    {
                                      "x": 380,
                                      "y": 30
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "ecoCon"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "yMinOutDam"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "frePro"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "uMinOutDam"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 84,
                                      "y": -27
                                    },
                                    {
                                      "x": 116,
                                      "y": -27
                                    },
                                    {
                                      "x": 116,
                                      "y": -189
                                    },
                                    {
                                      "x": 178,
                                      "y": -189
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "frePro"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "yMinOutDam"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "yMinOutDam"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 202,
                                      "y": -189
                                    },
                                    {
                                      "x": 230,
                                      "y": -189
                                    },
                                    {
                                      "x": 230,
                                      "y": 160
                                    },
                                    {
                                      "x": 380,
                                      "y": 160
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "frePro"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "ySupFan"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "ySupFan"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 202,
                                      "y": -196
                                    },
                                    {
                                      "x": 300,
                                      "y": -196
                                    },
                                    {
                                      "x": 300,
                                      "y": -70
                                    },
                                    {
                                      "x": 380,
                                      "y": -70
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "frePro"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "yRetFan"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "yRetFan"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 202,
                                      "y": -201
                                    },
                                    {
                                      "x": 320,
                                      "y": -201
                                    },
                                    {
                                      "x": 320,
                                      "y": -132
                                    },
                                    {
                                      "x": 380,
                                      "y": -132
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "frePro"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "yCooCoi"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "yCooCoi"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 202,
                                      "y": -210
                                    },
                                    {
                                      "x": 310,
                                      "y": -210
                                    },
                                    {
                                      "x": 310,
                                      "y": -270
                                    },
                                    {
                                      "x": 380,
                                      "y": -270
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "frePro"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "yHeaCoi"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "yHeaCoi"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 202,
                                      "y": -212
                                    },
                                    {
                                      "x": 300,
                                      "y": -212
                                    },
                                    {
                                      "x": 300,
                                      "y": -300
                                    },
                                    {
                                      "x": 380,
                                      "y": -300
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "intSwi"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "yHotWatPlaReq"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 322,
                                      "y": -570
                                    },
                                    {
                                      "x": 380,
                                      "y": -570
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 127,
                                    "b": 0
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "plaReq"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "yHotWatPlaReq"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "intSwi"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u3"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 2,
                                      "y": -538
                                    },
                                    {
                                      "x": 160,
                                      "y": -538
                                    },
                                    {
                                      "x": 160,
                                      "y": -578
                                    },
                                    {
                                      "x": 298,
                                      "y": -578
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 127,
                                    "b": 0
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "freProMod"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "intSwi"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u2"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 202,
                                      "y": -560
                                    },
                                    {
                                      "x": 220,
                                      "y": -560
                                    },
                                    {
                                      "x": 220,
                                      "y": -570
                                    },
                                    {
                                      "x": 298,
                                      "y": -570
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "frePro"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "yRelFan"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "yRelFan"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 202,
                                      "y": -206
                                    },
                                    {
                                      "x": 340,
                                      "y": -206
                                    },
                                    {
                                      "x": 340,
                                      "y": -190
                                    },
                                    {
                                      "x": 380,
                                      "y": -190
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "relDam"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "dpBui"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "dpBui"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -162,
                                      "y": -344
                                    },
                                    {
                                      "x": -380,
                                      "y": -344
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "relDam"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "yRelDam"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "yRelDam"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -138,
                                      "y": -350
                                    },
                                    {
                                      "x": 260,
                                      "y": -350
                                    },
                                    {
                                      "x": 260,
                                      "y": 60
                                    },
                                    {
                                      "x": 380,
                                      "y": 60
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "retFanAirTra"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "VAirSup_flow"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "VAirSup_flow"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -162,
                                      "y": -394
                                    },
                                    {
                                      "x": -320,
                                      "y": -394
                                    },
                                    {
                                      "x": -320,
                                      "y": -380
                                    },
                                    {
                                      "x": -380,
                                      "y": -380
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "retFanAirTra"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "VAirRet_flow"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "VAirRet_flow"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -162,
                                      "y": -400
                                    },
                                    {
                                      "x": -320,
                                      "y": -400
                                    },
                                    {
                                      "x": -320,
                                      "y": -440
                                    },
                                    {
                                      "x": -380,
                                      "y": -440
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "dpBui"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "retFanDpCon"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "dpBui"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -380,
                                      "y": -344
                                    },
                                    {
                                      "x": -280,
                                      "y": -344
                                    },
                                    {
                                      "x": -280,
                                      "y": -464
                                    },
                                    {
                                      "x": -162,
                                      "y": -464
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "retFanDpCon"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "yDpBui"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "yDpBui"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -138,
                                      "y": -462
                                    },
                                    {
                                      "x": 160,
                                      "y": -462
                                    },
                                    {
                                      "x": 160,
                                      "y": -380
                                    },
                                    {
                                      "x": 380,
                                      "y": -380
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "retFanDpCon"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "dpDisSet"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "dpDisSet"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -138,
                                      "y": -472
                                    },
                                    {
                                      "x": 280,
                                      "y": -472
                                    },
                                    {
                                      "x": 280,
                                      "y": -420
                                    },
                                    {
                                      "x": 380,
                                      "y": -420
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "u1SupFan"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "relDam"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u1SupFan"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -380,
                                      "y": 380
                                    },
                                    {
                                      "x": -300,
                                      "y": 380
                                    },
                                    {
                                      "x": -300,
                                      "y": -356
                                    },
                                    {
                                      "x": -162,
                                      "y": -356
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "u1SupFan"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "retFanAirTra"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u1SupFan"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -380,
                                      "y": 380
                                    },
                                    {
                                      "x": -300,
                                      "y": 380
                                    },
                                    {
                                      "x": -300,
                                      "y": -406
                                    },
                                    {
                                      "x": -162,
                                      "y": -406
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "u1SupFan"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "retFanDpCon"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u1SupFan"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -380,
                                      "y": 380
                                    },
                                    {
                                      "x": -300,
                                      "y": 380
                                    },
                                    {
                                      "x": -300,
                                      "y": -476
                                    },
                                    {
                                      "x": -162,
                                      "y": -476
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "TAirSup"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "plaReq"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "TAirSup"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -380,
                                      "y": 340
                                    },
                                    {
                                      "x": -290,
                                      "y": 340
                                    },
                                    {
                                      "x": -290,
                                      "y": -522
                                    },
                                    {
                                      "x": -22,
                                      "y": -522
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "conTSupSet"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "TAirSupSet"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "plaReq"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "TAirSupSet"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -138,
                                      "y": 450
                                    },
                                    {
                                      "x": -120,
                                      "y": 450
                                    },
                                    {
                                      "x": -120,
                                      "y": -527
                                    },
                                    {
                                      "x": -22,
                                      "y": -527
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "frePro"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "yHotWatPlaReq"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "intSwi"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u1"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 202,
                                      "y": -217
                                    },
                                    {
                                      "x": 230,
                                      "y": -217
                                    },
                                    {
                                      "x": 230,
                                      "y": -562
                                    },
                                    {
                                      "x": 298,
                                      "y": -562
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 127,
                                    "b": 0
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "retFanAirTra"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "yRetFan"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "frePro"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "uRetFan"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -138,
                                      "y": -400
                                    },
                                    {
                                      "x": 128,
                                      "y": -400
                                    },
                                    {
                                      "x": 128,
                                      "y": -210
                                    },
                                    {
                                      "x": 178,
                                      "y": -210
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "retFanDpCon"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "yRetFan"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "frePro"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "uRetFan"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -138,
                                      "y": -477
                                    },
                                    {
                                      "x": 128,
                                      "y": -477
                                    },
                                    {
                                      "x": 128,
                                      "y": -210
                                    },
                                    {
                                      "x": 178,
                                      "y": -210
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "frePro"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "yAla"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "yAla"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 202,
                                      "y": -219
                                    },
                                    {
                                      "x": 292,
                                      "y": -219
                                    },
                                    {
                                      "x": 292,
                                      "y": -330
                                    },
                                    {
                                      "x": 380,
                                      "y": -330
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 127,
                                    "b": 0
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "conTSupSet"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "TAirSupSet"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "TAirSupSet"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -138,
                                      "y": 450
                                    },
                                    {
                                      "x": 120,
                                      "y": 450
                                    },
                                    {
                                      "x": 120,
                                      "y": 500
                                    },
                                    {
                                      "x": 380,
                                      "y": 500
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "tit24OutAirSet"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "effAbsOutAir_normalized"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "ecoCon"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "effAbsOutAir_normalized"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -58,
                                      "y": 154
                                    },
                                    {
                                      "x": 28,
                                      "y": 154
                                    },
                                    {
                                      "x": 28,
                                      "y": -31
                                    },
                                    {
                                      "x": 60,
                                      "y": -31
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "tit24OutAirSet"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "effDesOutAir_normalized"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "ecoCon"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "effDesOutAir_normalized"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -58,
                                      "y": 146
                                    },
                                    {
                                      "x": 22,
                                      "y": 146
                                    },
                                    {
                                      "x": 22,
                                      "y": -33
                                    },
                                    {
                                      "x": 60,
                                      "y": -33
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "uCO2Loo_max"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "ecoCon"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "uCO2Loo_max"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -380,
                                      "y": -20
                                    },
                                    {
                                      "x": -132,
                                      "y": -20
                                    },
                                    {
                                      "x": -132,
                                      "y": -35
                                    },
                                    {
                                      "x": 60,
                                      "y": -35
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "uCO2Loo_max"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "tit24OutAirSet"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "uCO2Loo_max"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -380,
                                      "y": -20
                                    },
                                    {
                                      "x": -132,
                                      "y": -20
                                    },
                                    {
                                      "x": -132,
                                      "y": 147
                                    },
                                    {
                                      "x": -82,
                                      "y": 147
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "tit24OutAirSet"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "effOutAir_normalized"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "ecoCon"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "VOutMinSet_flow_normalized"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -58,
                                      "y": 144
                                    },
                                    {
                                      "x": 40,
                                      "y": 144
                                    },
                                    {
                                      "x": 40,
                                      "y": -21
                                    },
                                    {
                                      "x": 60,
                                      "y": -21
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "VAirOut_flow"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "tit24OutAirSet"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "VAirOut_flow"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -380,
                                      "y": 96
                                    },
                                    {
                                      "x": -126,
                                      "y": 96
                                    },
                                    {
                                      "x": -126,
                                      "y": 142
                                    },
                                    {
                                      "x": -82,
                                      "y": 142
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "VAirOut_flow"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "ashOutAirSet"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "VAirOut_flow"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -380,
                                      "y": 96
                                    },
                                    {
                                      "x": -126,
                                      "y": 96
                                    },
                                    {
                                      "x": -126,
                                      "y": 182
                                    },
                                    {
                                      "x": -82,
                                      "y": 182
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "ashOutAirSet"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "outAir_normalized"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "ecoCon"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "VOut_flow_normalized"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -58,
                                      "y": 182
                                    },
                                    {
                                      "x": 34,
                                      "y": 182
                                    },
                                    {
                                      "x": 34,
                                      "y": -23
                                    },
                                    {
                                      "x": 60,
                                      "y": -23
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "tit24OutAirSet"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "outAir_normalized"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "ecoCon"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "VOut_flow_normalized"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -58,
                                      "y": 141
                                    },
                                    {
                                      "x": 34,
                                      "y": 141
                                    },
                                    {
                                      "x": 34,
                                      "y": -23
                                    },
                                    {
                                      "x": 60,
                                      "y": -23
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "VSumZonDesMin_flow"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "tit24OutAirSet"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "VSumZonDesMin_flow"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -380,
                                      "y": 126
                                    },
                                    {
                                      "x": -138,
                                      "y": 126
                                    },
                                    {
                                      "x": -138,
                                      "y": 153
                                    },
                                    {
                                      "x": -82,
                                      "y": 153
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "VSumZonAbsMin_flow"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "tit24OutAirSet"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "VSumZonAbsMin_flow"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -380,
                                      "y": 158
                                    },
                                    {
                                      "x": -82,
                                      "y": 158
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "VSumZonPri_flow"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "ashOutAirSet"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "VSumZonPri_flow"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -380,
                                      "y": 216
                                    },
                                    {
                                      "x": -138,
                                      "y": 216
                                    },
                                    {
                                      "x": -138,
                                      "y": 190
                                    },
                                    {
                                      "x": -82,
                                      "y": 190
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "VSumAdjAreBreZon_flow"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "ashOutAirSet"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "VSumAdjAreBreZon_flow"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -380,
                                      "y": 246
                                    },
                                    {
                                      "x": -132,
                                      "y": 246
                                    },
                                    {
                                      "x": -132,
                                      "y": 194
                                    },
                                    {
                                      "x": -82,
                                      "y": 194
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "VSumAdjPopBreZon_flow"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "ashOutAirSet"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "VSumAdjPopBreZon_flow"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -380,
                                      "y": 276
                                    },
                                    {
                                      "x": -126,
                                      "y": 276
                                    },
                                    {
                                      "x": -126,
                                      "y": 198
                                    },
                                    {
                                      "x": -82,
                                      "y": 198
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "uAhuOpeMod"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "conSupFan"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "uOpeMod"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -380,
                                      "y": 560
                                    },
                                    {
                                      "x": -240,
                                      "y": 560
                                    },
                                    {
                                      "x": -240,
                                      "y": 518
                                    },
                                    {
                                      "x": -222,
                                      "y": 518
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 127,
                                    "b": 0
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "uAhuOpeMod"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "conTSupSet"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "uOpeMod"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -380,
                                      "y": 560
                                    },
                                    {
                                      "x": -240,
                                      "y": 560
                                    },
                                    {
                                      "x": -240,
                                      "y": 443
                                    },
                                    {
                                      "x": -162,
                                      "y": 443
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 127,
                                    "b": 0
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "uAhuOpeMod"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "ecoCon"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "uOpeMod"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -380,
                                      "y": 560
                                    },
                                    {
                                      "x": -240,
                                      "y": 560
                                    },
                                    {
                                      "x": -240,
                                      "y": -57
                                    },
                                    {
                                      "x": 60,
                                      "y": -57
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 127,
                                    "b": 0
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "ecoCon"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y1MinOutDam"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "frePro"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u1MinOutDam"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 84,
                                      "y": -29
                                    },
                                    {
                                      "x": 108,
                                      "y": -29
                                    },
                                    {
                                      "x": 108,
                                      "y": -191
                                    },
                                    {
                                      "x": 178,
                                      "y": -191
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "frePro"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y1MinOutDam"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "y1MinOutDam"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 202,
                                      "y": -191
                                    },
                                    {
                                      "x": 240,
                                      "y": -191
                                    },
                                    {
                                      "x": 240,
                                      "y": 130
                                    },
                                    {
                                      "x": 380,
                                      "y": 130
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "retFanDpCon"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "yRelDam"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "yRelDam"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -138,
                                      "y": -468
                                    },
                                    {
                                      "x": 168,
                                      "y": -468
                                    },
                                    {
                                      "x": 168,
                                      "y": 60
                                    },
                                    {
                                      "x": 380,
                                      "y": 60
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "u1RelFan"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "frePro"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u1RelFan"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -380,
                                      "y": -240
                                    },
                                    {
                                      "x": 112,
                                      "y": -240
                                    },
                                    {
                                      "x": 112,
                                      "y": -212
                                    },
                                    {
                                      "x": 178,
                                      "y": -212
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "retFanAirTra"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y1RetFan"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "frePro"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u1RetFan"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -138,
                                      "y": -409
                                    },
                                    {
                                      "x": 120,
                                      "y": -409
                                    },
                                    {
                                      "x": 120,
                                      "y": -208
                                    },
                                    {
                                      "x": 178,
                                      "y": -208
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "retFanDpCon"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y1RetFan"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "frePro"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u1RetFan"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -138,
                                      "y": -479
                                    },
                                    {
                                      "x": 120,
                                      "y": -479
                                    },
                                    {
                                      "x": 120,
                                      "y": -208
                                    },
                                    {
                                      "x": 178,
                                      "y": -208
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "frePro"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y1RelFan"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "y1RelFan"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 202,
                                      "y": -204
                                    },
                                    {
                                      "x": 330,
                                      "y": -204
                                    },
                                    {
                                      "x": 330,
                                      "y": -160
                                    },
                                    {
                                      "x": 380,
                                      "y": -160
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "frePro"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "yFreProSta"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "freProMod"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 202,
                                      "y": -215
                                    },
                                    {
                                      "x": 220,
                                      "y": -215
                                    },
                                    {
                                      "x": 220,
                                      "y": -514
                                    },
                                    {
                                      "x": 170,
                                      "y": -514
                                    },
                                    {
                                      "x": 170,
                                      "y": -560
                                    },
                                    {
                                      "x": 178,
                                      "y": -560
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 127,
                                    "b": 0
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "conSupFan"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y1SupFan"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "frePro"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u1SupFan"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -198,
                                      "y": 517
                                    },
                                    {
                                      "x": 100,
                                      "y": 517
                                    },
                                    {
                                      "x": 100,
                                      "y": -203
                                    },
                                    {
                                      "x": 178,
                                      "y": -203
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "frePro"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y1SupFan"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "y1SupFan"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 202,
                                      "y": -194
                                    },
                                    {
                                      "x": 290,
                                      "y": -194
                                    },
                                    {
                                      "x": 290,
                                      "y": -40
                                    },
                                    {
                                      "x": 380,
                                      "y": -40
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "frePro"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y1RetFan"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "y1RetFan"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 202,
                                      "y": -199
                                    },
                                    {
                                      "x": 310,
                                      "y": -199
                                    },
                                    {
                                      "x": 310,
                                      "y": -100
                                    },
                                    {
                                      "x": 380,
                                      "y": -100
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "ecoCon"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "yEnaMinOut"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "retFanDpCon"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u1MinOutAirDam"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 84,
                                      "y": -23
                                    },
                                    {
                                      "x": 122,
                                      "y": -23
                                    },
                                    {
                                      "x": 122,
                                      "y": -160
                                    },
                                    {
                                      "x": -180,
                                      "y": -160
                                    },
                                    {
                                      "x": -180,
                                      "y": -470
                                    },
                                    {
                                      "x": -162,
                                      "y": -470
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "dpBui"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "relFanCon"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "dpBui"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -380,
                                      "y": -344
                                    },
                                    {
                                      "x": -280,
                                      "y": -344
                                    },
                                    {
                                      "x": -280,
                                      "y": -257
                                    },
                                    {
                                      "x": -2,
                                      "y": -257
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "u1SupFan"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "relFanCon"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u1SupFan"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -380,
                                      "y": 380
                                    },
                                    {
                                      "x": -300,
                                      "y": 380
                                    },
                                    {
                                      "x": -300,
                                      "y": -263
                                    },
                                    {
                                      "x": -2,
                                      "y": -263
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "relFanCon"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "yDpBui"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "yDpBui"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 22,
                                      "y": -252
                                    },
                                    {
                                      "x": 160,
                                      "y": -252
                                    },
                                    {
                                      "x": 160,
                                      "y": -380
                                    },
                                    {
                                      "x": 380,
                                      "y": -380
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "relFanCon"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "yRelFan"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "frePro"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "uRelFan"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 22,
                                      "y": -263
                                    },
                                    {
                                      "x": 136,
                                      "y": -263
                                    },
                                    {
                                      "x": 136,
                                      "y": -214
                                    },
                                    {
                                      "x": 178,
                                      "y": -214
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "relFanCon"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y1RelFan"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "frePro"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u1RelFan"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 22,
                                      "y": -268
                                    },
                                    {
                                      "x": 112,
                                      "y": -268
                                    },
                                    {
                                      "x": 112,
                                      "y": -212
                                    },
                                    {
                                      "x": 178,
                                      "y": -212
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "conSupFan"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "ySupFan"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "ecoCon"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "uSupFan"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -198,
                                      "y": 510
                                    },
                                    {
                                      "x": -114,
                                      "y": 510
                                    },
                                    {
                                      "x": -114,
                                      "y": -28
                                    },
                                    {
                                      "x": 60,
                                      "y": -28
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "frePro"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "yCooCoi"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "plaReq"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "uCooCoiSet"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 202,
                                      "y": -210
                                    },
                                    {
                                      "x": 310,
                                      "y": -210
                                    },
                                    {
                                      "x": 310,
                                      "y": -500
                                    },
                                    {
                                      "x": -40,
                                      "y": -500
                                    },
                                    {
                                      "x": -40,
                                      "y": -533
                                    },
                                    {
                                      "x": -22,
                                      "y": -533
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "frePro"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "yHeaCoi"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "plaReq"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "uHeaCoiSet"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 202,
                                      "y": -212
                                    },
                                    {
                                      "x": 300,
                                      "y": -212
                                    },
                                    {
                                      "x": 300,
                                      "y": -490
                                    },
                                    {
                                      "x": -48,
                                      "y": -490
                                    },
                                    {
                                      "x": -48,
                                      "y": -538
                                    },
                                    {
                                      "x": -22,
                                      "y": -538
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "frePro"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y1RelDam"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "y1RelDam"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 202,
                                      "y": -208
                                    },
                                    {
                                      "x": 320,
                                      "y": -208
                                    },
                                    {
                                      "x": 320,
                                      "y": -230
                                    },
                                    {
                                      "x": 380,
                                      "y": -230
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              }
            ],
            "annotation": [
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "defaultComponentName",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "\"mulAHUCon\""
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "Icon",
                    "modification": {
                      "class_modification": [
                        {
                          "element_modification_or_replaceable": {
                            "element_modification": {
                              "coordinateSystem": {
                                "extent": [
                                  {
                                    "x": -200,
                                    "y": -440
                                  },
                                  {
                                    "x": 200,
                                    "y": 440
                                  }
                                ],
                                "preserveAspectRatio": "false"
                              }
                            }
                          }
                        },
                        {
                          "element_modification_or_replaceable": {
                            "element_modification": {
                              "graphics": [
                                {
                                  "name": "Rectangle",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": 200,
                                        "y": 440
                                      },
                                      {
                                        "x": -200,
                                        "y": -440
                                      }
                                    ],
                                    "lineColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 0
                                    },
                                    "fillColor": {
                                      "r": 255,
                                      "g": 255,
                                      "b": 255
                                    },
                                    "fillPattern": "FillPattern.Solid"
                                  }
                                },
                                {
                                  "name": "Text",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": -200,
                                        "y": 520
                                      },
                                      {
                                        "x": 200,
                                        "y": 440
                                      }
                                    ],
                                    "textString": "\"%name\"",
                                    "textColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 255
                                    }
                                  }
                                },
                                {
                                  "name": "Text",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": -196,
                                        "y": 242
                                      },
                                      {
                                        "x": -74,
                                        "y": 218
                                      }
                                    ],
                                    "textString": "\"VSumAdjAreBreZon_flow\"",
                                    "textColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 0
                                    },
                                    "visible": ",visible="
                                  }
                                },
                                {
                                  "name": "Text",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": -194,
                                        "y": 288
                                      },
                                      {
                                        "x": -156,
                                        "y": 272
                                      }
                                    ],
                                    "textString": "\"TAirSup\"",
                                    "textColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 0
                                    }
                                  }
                                },
                                {
                                  "name": "Text",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": -198,
                                        "y": 366
                                      },
                                      {
                                        "x": -164,
                                        "y": 350
                                      }
                                    ],
                                    "textString": "\"TOut\"",
                                    "textColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 0
                                    }
                                  }
                                },
                                {
                                  "name": "Text",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": -200,
                                        "y": 390
                                      },
                                      {
                                        "x": -160,
                                        "y": 374
                                      }
                                    ],
                                    "textString": "\"dpDuc\"",
                                    "textColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 0
                                    }
                                  }
                                },
                                {
                                  "name": "Text",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": -196,
                                        "y": 208
                                      },
                                      {
                                        "x": -114,
                                        "y": 192
                                      }
                                    ],
                                    "textString": "\"VSumZonPri_flow\"",
                                    "textColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 0
                                    },
                                    "visible": ",visible="
                                  }
                                },
                                {
                                  "name": "Text",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": -194,
                                        "y": 138
                                      },
                                      {
                                        "x": -66,
                                        "y": 120
                                      }
                                    ],
                                    "textString": "\"VSumZonAbsMin_flow\"",
                                    "textColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 0
                                    },
                                    "visible": ",visible="
                                  }
                                },
                                {
                                  "name": "Text",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": -194,
                                        "y": 116
                                      },
                                      {
                                        "x": -64,
                                        "y": 98
                                      }
                                    ],
                                    "textString": "\"VSumZonDesMin_flow\"",
                                    "textColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 0
                                    },
                                    "visible": ",visible="
                                  }
                                },
                                {
                                  "name": "Text",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": -196,
                                        "y": 180
                                      },
                                      {
                                        "x": -114,
                                        "y": 164
                                      }
                                    ],
                                    "textString": "\"uOutAirFra_max\"",
                                    "textColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 0
                                    },
                                    "visible": ",visible="
                                  }
                                },
                                {
                                  "name": "Text",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": -194,
                                        "y": 78
                                      },
                                      {
                                        "x": -124,
                                        "y": 58
                                      }
                                    ],
                                    "textString": "\"VAirOut_flow\"",
                                    "textColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 0
                                    },
                                    "visible": "([object Object])"
                                  }
                                },
                                {
                                  "name": "Text",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": -198,
                                        "y": -40
                                      },
                                      {
                                        "x": -116,
                                        "y": -58
                                      }
                                    ],
                                    "textString": "\"dpMinOutDam\"",
                                    "textColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 0
                                    },
                                    "visible": ",visible="
                                  }
                                },
                                {
                                  "name": "Text",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": -196,
                                        "y": -70
                                      },
                                      {
                                        "x": -160,
                                        "y": -90
                                      }
                                    ],
                                    "textString": "\"TAirRet\"",
                                    "textColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 0
                                    },
                                    "visible": "([object Object])"
                                  }
                                },
                                {
                                  "name": "Text",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": -196,
                                        "y": -90
                                      },
                                      {
                                        "x": -160,
                                        "y": -108
                                      }
                                    ],
                                    "textString": "\"hAirOut\"",
                                    "textColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 0
                                    },
                                    "visible": "([object Object])"
                                  }
                                },
                                {
                                  "name": "Text",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": -196,
                                        "y": -110
                                      },
                                      {
                                        "x": -160,
                                        "y": -128
                                      }
                                    ],
                                    "textString": "\"hAirRet\"",
                                    "textColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 0
                                    },
                                    "visible": "([object Object])"
                                  }
                                },
                                {
                                  "name": "Text",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": -198,
                                        "y": -270
                                      },
                                      {
                                        "x": -158,
                                        "y": -288
                                      }
                                    ],
                                    "textString": "\"TAirMix\"",
                                    "textColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 0
                                    },
                                    "visible": ",visible="
                                  }
                                },
                                {
                                  "name": "Text",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": 142,
                                        "y": -208
                                      },
                                      {
                                        "x": 200,
                                        "y": -228
                                      }
                                    ],
                                    "textString": "\"yHeaCoi\"",
                                    "textColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 0
                                    },
                                    "visible": ",visible="
                                  }
                                },
                                {
                                  "name": "Text",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": 142,
                                        "y": -180
                                      },
                                      {
                                        "x": 200,
                                        "y": -200
                                      }
                                    ],
                                    "textString": "\"yCooCoi\"",
                                    "textColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 0
                                    },
                                    "visible": "([object Object])"
                                  }
                                },
                                {
                                  "name": "Text",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": 142,
                                        "y": -108
                                      },
                                      {
                                        "x": 204,
                                        "y": -128
                                      }
                                    ],
                                    "textString": "\"yRelFan\"",
                                    "textColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 0
                                    },
                                    "visible": ",visible="
                                  }
                                },
                                {
                                  "name": "Text",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": 144,
                                        "y": -58
                                      },
                                      {
                                        "x": 200,
                                        "y": -78
                                      }
                                    ],
                                    "textString": "\"yRetFan\"",
                                    "textColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 0
                                    },
                                    "visible": "([object Object])"
                                  }
                                },
                                {
                                  "name": "Text",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": 140,
                                        "y": -6
                                      },
                                      {
                                        "x": 198,
                                        "y": -28
                                      }
                                    ],
                                    "textString": "\"ySupFan\"",
                                    "textColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 0
                                    }
                                  }
                                },
                                {
                                  "name": "Text",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": 142,
                                        "y": 82
                                      },
                                      {
                                        "x": 202,
                                        "y": 64
                                      }
                                    ],
                                    "textString": "\"yOutDam\"",
                                    "textColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 0
                                    }
                                  }
                                },
                                {
                                  "name": "Text",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": 142,
                                        "y": 112
                                      },
                                      {
                                        "x": 202,
                                        "y": 94
                                      }
                                    ],
                                    "textString": "\"yRelDam\"",
                                    "textColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 0
                                    },
                                    "visible": ",visible="
                                  }
                                },
                                {
                                  "name": "Text",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": 140,
                                        "y": 142
                                      },
                                      {
                                        "x": 202,
                                        "y": 124
                                      }
                                    ],
                                    "textString": "\"yRetDam\"",
                                    "textColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 0
                                    }
                                  }
                                },
                                {
                                  "name": "Text",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": 118,
                                        "y": 200
                                      },
                                      {
                                        "x": 200,
                                        "y": 182
                                      }
                                    ],
                                    "textString": "\"yMinOutDam\"",
                                    "textColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 0
                                    },
                                    "visible": ",visible="
                                  }
                                },
                                {
                                  "name": "Text",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": 86,
                                        "y": 244
                                      },
                                      {
                                        "x": 198,
                                        "y": 222
                                      }
                                    ],
                                    "textString": "\"VEffAirOut_flow_min\"",
                                    "textColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 0
                                    }
                                  }
                                },
                                {
                                  "name": "Text",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": -196,
                                        "y": 440
                                      },
                                      {
                                        "x": -128,
                                        "y": 420
                                      }
                                    ],
                                    "textString": "\"uAhuOpeMod\"",
                                    "textColor": {
                                      "r": 255,
                                      "g": 127,
                                      "b": 0
                                    }
                                  }
                                },
                                {
                                  "name": "Text",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": -196,
                                        "y": 422
                                      },
                                      {
                                        "x": -114,
                                        "y": 398
                                      }
                                    ],
                                    "textString": "\"uZonPreResReq\"",
                                    "textColor": {
                                      "r": 255,
                                      "g": 127,
                                      "b": 0
                                    }
                                  }
                                },
                                {
                                  "name": "Text",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": -194,
                                        "y": 340
                                      },
                                      {
                                        "x": -106,
                                        "y": 320
                                      }
                                    ],
                                    "textString": "\"uZonTemResReq\"",
                                    "textColor": {
                                      "r": 255,
                                      "g": 127,
                                      "b": 0
                                    }
                                  }
                                },
                                {
                                  "name": "Text",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": 106,
                                        "y": -328
                                      },
                                      {
                                        "x": 194,
                                        "y": -348
                                      }
                                    ],
                                    "textString": "\"yChiWatResReq\"",
                                    "textColor": {
                                      "r": 255,
                                      "g": 127,
                                      "b": 0
                                    },
                                    "visible": ",visible="
                                  }
                                },
                                {
                                  "name": "Text",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": 124,
                                        "y": -358
                                      },
                                      {
                                        "x": 202,
                                        "y": -376
                                      }
                                    ],
                                    "textString": "\"yChiPlaReq\"",
                                    "textColor": {
                                      "r": 255,
                                      "g": 127,
                                      "b": 0
                                    },
                                    "visible": ",visible="
                                  }
                                },
                                {
                                  "name": "Text",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": 108,
                                        "y": -388
                                      },
                                      {
                                        "x": 196,
                                        "y": -408
                                      }
                                    ],
                                    "textString": "\"yHotWatResReq\"",
                                    "textColor": {
                                      "r": 255,
                                      "g": 127,
                                      "b": 0
                                    },
                                    "visible": ",visible="
                                  }
                                },
                                {
                                  "name": "Text",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": 108,
                                        "y": -418
                                      },
                                      {
                                        "x": 196,
                                        "y": -438
                                      }
                                    ],
                                    "textString": "\"yHotWatPlaReq\"",
                                    "textColor": {
                                      "r": 255,
                                      "g": 127,
                                      "b": 0
                                    },
                                    "visible": ",visible="
                                  }
                                },
                                {
                                  "name": "Text",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": 118,
                                        "y": 172
                                      },
                                      {
                                        "x": 196,
                                        "y": 152
                                      }
                                    ],
                                    "textString": "\"y1MinOutDam\"",
                                    "textColor": {
                                      "r": 255,
                                      "g": 0,
                                      "b": 255
                                    },
                                    "visible": ",visible="
                                  }
                                },
                                {
                                  "name": "Text",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": 132,
                                        "y": 12
                                      },
                                      {
                                        "x": 200,
                                        "y": -8
                                      }
                                    ],
                                    "textString": "\"y1SupFan\"",
                                    "textColor": {
                                      "r": 255,
                                      "g": 0,
                                      "b": 255
                                    }
                                  }
                                },
                                {
                                  "name": "Text",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": -198,
                                        "y": 320
                                      },
                                      {
                                        "x": -130,
                                        "y": 300
                                      }
                                    ],
                                    "textString": "\"u1SupFan\"",
                                    "textColor": {
                                      "r": 255,
                                      "g": 0,
                                      "b": 255
                                    }
                                  }
                                },
                                {
                                  "name": "Text",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": -196,
                                        "y": -148
                                      },
                                      {
                                        "x": -142,
                                        "y": -168
                                      }
                                    ],
                                    "textString": "\"u1FreSta\"",
                                    "textColor": {
                                      "r": 255,
                                      "g": 0,
                                      "b": 255
                                    },
                                    "visible": ",visible="
                                  }
                                },
                                {
                                  "name": "Text",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": -196,
                                        "y": -188
                                      },
                                      {
                                        "x": -122,
                                        "y": -208
                                      }
                                    ],
                                    "textString": "\"u1SofSwiRes\"",
                                    "textColor": {
                                      "r": 255,
                                      "g": 0,
                                      "b": 255
                                    },
                                    "visible": "([object Object]) and have_frePro"
                                  }
                                },
                                {
                                  "name": "Text",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": 112,
                                        "y": 50
                                      },
                                      {
                                        "x": 200,
                                        "y": 32
                                      }
                                    ],
                                    "textString": "\"y1EneCHWPum\"",
                                    "textColor": {
                                      "r": 255,
                                      "g": 0,
                                      "b": 255
                                    },
                                    "visible": "have_frePro"
                                  }
                                },
                                {
                                  "name": "Text",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": -202,
                                        "y": -300
                                      },
                                      {
                                        "x": -158,
                                        "y": -318
                                      }
                                    ],
                                    "textString": "\"dpBui\"",
                                    "textColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 0
                                    },
                                    "visible": "([object Object])"
                                  }
                                },
                                {
                                  "name": "Text",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": -196,
                                        "y": -352
                                      },
                                      {
                                        "x": -136,
                                        "y": -368
                                      }
                                    ],
                                    "textString": "\"VAirRet_flow\"",
                                    "textColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 0
                                    },
                                    "visible": ",visible="
                                  }
                                },
                                {
                                  "name": "Text",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": -196,
                                        "y": -332
                                      },
                                      {
                                        "x": -136,
                                        "y": -348
                                      }
                                    ],
                                    "textString": "\"VAirSup_flow\"",
                                    "textColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 0
                                    },
                                    "visible": ",visible="
                                  }
                                },
                                {
                                  "name": "Text",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": 150,
                                        "y": -268
                                      },
                                      {
                                        "x": 204,
                                        "y": -286
                                      }
                                    ],
                                    "textString": "\"yDpBui\"",
                                    "textColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 0
                                    },
                                    "visible": ",visible="
                                  }
                                },
                                {
                                  "name": "Text",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": 138,
                                        "y": -300
                                      },
                                      {
                                        "x": 200,
                                        "y": -318
                                      }
                                    ],
                                    "textString": "\"dpDisSet\"",
                                    "textColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 0
                                    },
                                    "visible": ",visible="
                                  }
                                },
                                {
                                  "name": "Text",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": 166,
                                        "y": -240
                                      },
                                      {
                                        "x": 196,
                                        "y": -258
                                      }
                                    ],
                                    "textString": "\"yAla\"",
                                    "textColor": {
                                      "r": 255,
                                      "g": 127,
                                      "b": 0
                                    },
                                    "visible": "have_frePro"
                                  }
                                },
                                {
                                  "name": "Text",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": 142,
                                        "y": 352
                                      },
                                      {
                                        "x": 198,
                                        "y": 334
                                      }
                                    ],
                                    "textString": "\"TAirSupSet\"",
                                    "textColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 0
                                    }
                                  }
                                },
                                {
                                  "name": "Text",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": -196,
                                        "y": 262
                                      },
                                      {
                                        "x": -74,
                                        "y": 238
                                      }
                                    ],
                                    "textString": "\"VSumAdjPopBreZon_flow\"",
                                    "textColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 0
                                    },
                                    "visible": ",visible="
                                  }
                                },
                                {
                                  "name": "Text",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": -196,
                                        "y": -10
                                      },
                                      {
                                        "x": -136,
                                        "y": -30
                                      }
                                    ],
                                    "textString": "\"uCO2Loo_max\"",
                                    "textColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 0
                                    },
                                    "visible": "([object Object])"
                                  }
                                },
                                {
                                  "name": "Text",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": 134,
                                        "y": -36
                                      },
                                      {
                                        "x": 202,
                                        "y": -56
                                      }
                                    ],
                                    "textString": "\"y1RetFan\"",
                                    "textColor": {
                                      "r": 255,
                                      "g": 0,
                                      "b": 255
                                    },
                                    "visible": "([object Object])"
                                  }
                                },
                                {
                                  "name": "Text",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": 134,
                                        "y": -86
                                      },
                                      {
                                        "x": 202,
                                        "y": -106
                                      }
                                    ],
                                    "textString": "\"y1RelFan\"",
                                    "textColor": {
                                      "r": 255,
                                      "g": 0,
                                      "b": 255
                                    },
                                    "visible": ",visible="
                                  }
                                },
                                {
                                  "name": "Text",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": -198,
                                        "y": -218
                                      },
                                      {
                                        "x": -130,
                                        "y": -238
                                      }
                                    ],
                                    "textString": "\"u1RelFan\"",
                                    "textColor": {
                                      "r": 255,
                                      "g": 0,
                                      "b": 255
                                    },
                                    "visible": ",visible="
                                  }
                                },
                                {
                                  "name": "Text",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": 130,
                                        "y": -138
                                      },
                                      {
                                        "x": 198,
                                        "y": -158
                                      }
                                    ],
                                    "textString": "\"y1RelDam\"",
                                    "textColor": {
                                      "r": 255,
                                      "g": 0,
                                      "b": 255
                                    },
                                    "visible": ",visible="
                                  }
                                }
                              ]
                            }
                          }
                        }
                      ]
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "Diagram",
                    "modification": {
                      "class_modification": [
                        {
                          "element_modification_or_replaceable": {
                            "element_modification": {
                              "coordinateSystem": {
                                "extent": [
                                  {
                                    "x": -360,
                                    "y": -600
                                  },
                                  {
                                    "x": 360,
                                    "y": 600
                                  }
                                ],
                                "preserveAspectRatio": "false"
                              }
                            }
                          }
                        }
                      ]
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "Documentation",
                    "modification": {
                      "class_modification": [
                        {
                          "element_modification_or_replaceable": {
                            "element_modification": {
                              "name": "info",
                              "modification": {
                                "equal": true,
                                "expression": {
                                  "simple_expression": "\"<html>\n<p>\nBlock that is applied for multizone VAV AHU control. It outputs the supply fan status\nand the operation speed, outdoor and return air damper position, supply air\ntemperature setpoint and the valve position of the cooling and heating coils.\nIt is implemented according to the Section 5.16 of ASHRAE Guideline 36, May 2020.\n</p>\n<p>\nThe sequence consists of eight types of subsequences.\n</p>\n<h4>Supply fan speed control</h4>\n<p>\nThe fan speed control is implemented according to Section 5.16.1. It outputs\nthe boolean signal <code>y1SupFan</code> to turn on or off the supply fan.\nIn addition, based on the pressure reset request <code>uZonPreResReq</code>\nfrom the VAV zones controller, the\nsequence resets the duct pressure setpoint, and uses this setpoint\nto modulate the fan speed <code>ySupFanSpe</code> using a PI controller.\nSee\n<a href=\\\"modelica://Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyFan\\\">\nBuildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyFan</a>\nfor more detailed description.\n</p>\n<h4>Minimum outdoor airflow setting</h4>\n<p>\nAccording to current occupany, supply operation status <code>ySupFan</code>,\nzone temperatures and the discharge air temperature, the sequence computes the\nminimum outdoor airflow rate setpoint, which is used as input for the economizer control.\nMore detailed information can be found in\n<a href=\\\"modelica://Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow\\\">\nBuildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow</a>.\n</p>\n<h4>Economizer control</h4>\n<p>\nThe block outputs outdoor and return air damper position, <code>yOutDamPos</code> and\n<code>yRetDamPos</code>. First, it computes the position limits to satisfy the minimum\noutdoor airflow requirement. Second, it determines the availability of the economizer based\non the outdoor condition. The dampers are modulated to track the supply air temperature\nloop signal, which is calculated from the sequence below, subject to the minimum outdoor airflow\nrequirement and economizer availability.\nSee\n<a href=\\\"modelica://Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Controller\\\">\nBuildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Controller</a>\nfor more detailed description.\n</p>\n<h4>Supply air temperature setpoint</h4>\n<p>\nBased on the Section 5.16.2, the sequence first sets the maximum supply air temperature\nbased on reset requests collected from each zone <code>uZonTemResReq</code>. The\noutdoor temperature <code>TOut</code> and operation mode <code>uOpeMod</code> are used\nalong with the maximum supply air temperature, for computing the supply air temperature\nsetpoint. See\n<a href=\\\"modelica://Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyTemperature\\\">\nBuildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyTemperature</a>\nfor more detailed description.\n</p>\n<h4>Coil valve control</h4>\n<p>\nThe subsequence retrieves supply air temperature setpoint from previous sequence.\nAlong with the measured supply air temperature and the supply fan status, it\ngenerates coil valve positions. See\n<a href=\\\"modelica://Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplySignals\\\">\nBuildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplySignals</a>\nfor more detailed description.\n</p>\n<h4>Freeze protection</h4>\n<p>\nBased on the Section 5.16.12, the sequence enables freeze protection if the\nmeasured supply air temperature belows certain thresholds. There are three\nprotection stages. See\n<a href=\\\"modelica://Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection\\\">\nBuildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection</a>\nfor more detailed description.\n</p>\n<h4>Building pressure control</h4>\n<p>\nBy selecting different building pressure control designs, which includes using actuated\nrelief damper without fan, using actuated relief dampers with relief fan, using\nreturn fan with direct building pressure control, or using return fan with airflow\ntracking control, the sequences controls relief fans, relief dampers and return fans.\nSee belows sequences for more detailed description:\n</p>\n<ul>\n<li>\n<a href=\\\"modelica://Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefDamper\\\">\nBuildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefDamper</a>\n</li>\n<li> Relief fan control\n<a href=\\\"modelica://Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFan\\\">\nBuildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFan</a> is not\nincluded in the AHU controller. This sequence controls all the relief fans that are\nserving one common space, which may include multiple air handling units.\n</li>\n<li>\n<a href=\\\"modelica://Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanAirflowTracking\\\">\nBuildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanAirflowTracking</a>\n</li>\n<li>\n<a href=\\\"modelica://Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure\\\">\nBuildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure</a>\n</li>\n</ul>\n<h4>Plant request</h4>\n<p>\nAccording to the Section 5.16.16, the sequence send out heating or cooling plant requests\nif the supply air temperature is below or above threshold value, or the heating or\ncooling valves have been widely open for certain times. See\n<a href=\\\"modelica://Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.PlantRequests\\\">\nBuildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.PlantRequests</a>\nfor more detailed description.\n</p>\n</html>\""
                                }
                              }
                            }
                          }
                        },
                        {
                          "element_modification_or_replaceable": {
                            "element_modification": {
                              "name": "revisions",
                              "modification": {
                                "equal": true,
                                "expression": {
                                  "simple_expression": "\"<html>\n<ul>\n<li>\nSeptember 18, 2023, by Jianjun Hu:<br/>\nRemoved the connectors <code>uCooCoi_actual</code> and <code>uHeaCoi_actual</code>,\nadded 2-position relief damper position output <code>y1RelDam</code>,\nadded coil type enumeration so to avoid using flag parameters.<br/>\nThis is for\n<a href=\\\"https://github.com/lbl-srg/modelica-buildings/issues/3526\\\">issue 3526</a>.\n</li>\n<li>\nMarch 1, 2023, by Michael Wetter:<br/>\nChanged constants from <code>0</code> to <code>0.0</code> and <code>1</code> to <code>1.0</code>.<br/>\nThis is for\n<a href=\\\"https://github.com/lbl-srg/modelica-buildings/pull/3267#issuecomment-1450587671\\\">#3267</a>.\n</li>\n<li>\nDecember 15, 2022, by Jianjun Hu:<br/>\nRemoved input connectors <code>uRelFan</code> and <code>uSupFanSpe_actual</code>.<br/>\nThis is for <a href=\\\"https://github.com/lbl-srg/modelica-buildings/issues/3139\\\">issue 3139</a>.\n</li>\n<li>\nDecember 20, 2021, by Jianjun Hu:<br/>\nFirst implementation.\n</li>\n</ul>\n</html>\""
                                }
                              }
                            }
                          }
                        }
                      ]
                    }
                  }
                }
              }
            ]
          }
        }
      }
    }
  ],
  "modelicaFile": "Buildings/Controls/OBC/ASHRAE/G36/AHUs/MultiZone/VAV/Controller.mo",
  "fullMoFilePath": "/home/reituag/gitrepo/modelica-buildings/Buildings/Controls/OBC/ASHRAE/G36/AHUs/MultiZone/VAV/Controller.mo",
  "checksum": "395cb4b2cba7a7d0b9fae906ca7aeb84"
}