                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +17.08"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConLvgMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +35.97"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "capFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{-0.97591,-0.1446866,-0.004694254,0.1963005,-0.004543768,0.008998114}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{-0.6183288,-0.1151565,-0.0001663662,0.1539757,-0.002390058,0.002818373}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunPLR",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.2203029,0.09195177,0.00001943558,-5.815422,9.366237,-0.09299721,0,-2.757689,0,0}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "etaMotor",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1"
                                  }
                                }
                              }
                            }
                          }
                        ],
                        "description": {
                          "description_string": "ReformEIRChiller Trane CVHE 1484kW/9.96COP/VSD",
                          "annotation": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentName",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"datChi\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentPrefixes",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"parameter\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "Documentation",
                                  "modification": {
                                    "class_modification": [
                                      {
                                        "element_modification_or_replaceable": {
                                          "element_modification": {
                                            "name": "info",
                                            "modification": {
                                              "equal": true,
                                              "expression": {
                                                "simple_expression": "\"<html>\nPerformance data for chiller model.\nThis data corresponds to the following EnergyPlus model:\n<pre>\nChiller:Electric:ReformulatedEIR,\n    ReformEIRChiller Trane CVHE 1484kW/9.96COP/VSD,  !- Name\n    1484000,                 !- Reference Capacity {W}\n    9.96,                    !- Reference COP {W/W}\n    4.44,                    !- Reference Leaving Chilled Water Temperature {C}\n    17.08,                   !- Reference Leaving Condenser Water Temperature {C}\n    0.07571,                 !- Reference Chilled Water Flow Rate {m3/s}\n    0.09085,                 !- Reference Condenser Water Flow Rate {m3/s}\n    ReformEIRChiller Trane CVHE 1484kW/9.96COP/VSD CAPFT,  !- Cooling Capacity Function of Temperature Curve Name\n    ReformEIRChiller Trane CVHE 1484kW/9.96COP/VSD EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name\n    ReformEIRChiller Trane CVHE 1484kW/9.96COP/VSD EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name\n    0.24,                    !- Minimum Part Load Ratio\n    1.04,                    !- Maximum Part Load Ratio\n    1.0,                     !- Optimum Part Load Ratio\n    0.24,                    !- Minimum Unloading Ratio\n    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name\n    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name\n    Condenser Side Inlet Node,  !- Condenser Inlet Node Name\n    Condenser Side Outlet Node,  !- Condenser Outlet Node Name\n    1.0,                     !- Compressor Motor Efficiency\n    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}\n    ConstantFlow,            !- Chiller Flow Mode Type\n    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}\n</pre>\n</html>\""
                                              }
                                            }
                                          }
                                        }
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          ]
                        }
                      }
                    }
                  }
                }
              },
              {
                "class_definition": {
                  "class_prefixes": "record",
                  "class_specifier": {
                    "short_class_specifier": {
                      "identifier": "ReformEIRChiller_York_YT_1495kW_7_51COP_VSD",
                      "value": {
                        "name": "Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic",
                        "class_modification": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "QEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "-1494500"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "COP_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "7.51"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.11"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMinUnl",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.11"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1.04"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.0429"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mCon_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.06719"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvg_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +7.22"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConLvg_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +29.92"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +5.56"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +8.89"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConLvgMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +18.69"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConLvgMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +41.38"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "capFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.6015487,-0.163012,0.00995193,0.07452875,-0.001608224,0.002001891}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.1954138,-0.162798,0.005924232,0.08194832,-0.0008723337,0.0007443855}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunPLR",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.6377828,-0.03620643,-0.0001187858,0.5832958,-0.9230655,0.04307256,0,0.6079021,0,0}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "etaMotor",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1"
                                  }
                                }
                              }
                            }
                          }
                        ],
                        "description": {
                          "description_string": "ReformEIRChiller York YT 1495kW/7.51COP/VSD",
                          "annotation": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentName",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"datChi\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentPrefixes",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"parameter\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "Documentation",
                                  "modification": {
                                    "class_modification": [
                                      {
                                        "element_modification_or_replaceable": {
                                          "element_modification": {
                                            "name": "info",
                                            "modification": {
                                              "equal": true,
                                              "expression": {
                                                "simple_expression": "\"<html>\nPerformance data for chiller model.\nThis data corresponds to the following EnergyPlus model:\n<pre>\nChiller:Electric:ReformulatedEIR,\n    ReformEIRChiller York YT 1495kW/7.51COP/VSD,  !- Name\n    1494500,                 !- Reference Capacity {W}\n    7.51,                    !- Reference COP {W/W}\n    7.22,                    !- Reference Leaving Chilled Water Temperature {C}\n    29.92,                   !- Reference Leaving Condenser Water Temperature {C}\n    0.0429,                  !- Reference Chilled Water Flow Rate {m3/s}\n    0.06719,                 !- Reference Condenser Water Flow Rate {m3/s}\n    ReformEIRChiller York YT 1495kW/7.51COP/VSD CAPFT,  !- Cooling Capacity Function of Temperature Curve Name\n    ReformEIRChiller York YT 1495kW/7.51COP/VSD EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name\n    ReformEIRChiller York YT 1495kW/7.51COP/VSD EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name\n    0.11,                    !- Minimum Part Load Ratio\n    1.04,                    !- Maximum Part Load Ratio\n    1.0,                     !- Optimum Part Load Ratio\n    0.11,                    !- Minimum Unloading Ratio\n    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name\n    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name\n    Condenser Side Inlet Node,  !- Condenser Inlet Node Name\n    Condenser Side Outlet Node,  !- Condenser Outlet Node Name\n    1.0,                     !- Compressor Motor Efficiency\n    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}\n    ConstantFlow,            !- Chiller Flow Mode Type\n    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}\n</pre>\n</html>\""
                                              }
                                            }
                                          }
                                        }
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          ]
                        }
                      }
                    }
                  }
                }
              },
              {
                "class_definition": {
                  "class_prefixes": "record",
                  "class_specifier": {
                    "short_class_specifier": {
                      "identifier": "ReformEIRChiller_McQuay_WSC_1519kW_7_10COP_Vanes",
                      "value": {
                        "name": "Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic",
                        "class_modification": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "QEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "-1519200"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "COP_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "7.1"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.1"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMinUnl",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.1"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1.03"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.03186"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mCon_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.08139"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvg_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +8.89"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConLvg_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +31.76"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +7.22"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +12.78"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConLvgMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +19.71"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConLvgMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +33.53"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "capFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{1.24493,-0.03988254,-0.008293893,0.03053704,-0.002899547,0.009784227}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{1.087821,-0.02763242,-0.003692617,-0.01419848,0.0000690314,0.002920296}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunPLR",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.4209093,-0.01860468,0.00001580518,0.865491,-0.6538795,0.01786849,0,0.3759658,0,0}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "etaMotor",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1"
                                  }
                                }
                              }
                            }
                          }
                        ],
                        "description": {
                          "description_string": "ReformEIRChiller McQuay WSC 1519kW/7.10COP/Vanes",
                          "annotation": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentName",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"datChi\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentPrefixes",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"parameter\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "Documentation",
                                  "modification": {
                                    "class_modification": [
                                      {
                                        "element_modification_or_replaceable": {
                                          "element_modification": {
                                            "name": "info",
                                            "modification": {
                                              "equal": true,
                                              "expression": {
                                                "simple_expression": "\"<html>\nPerformance data for chiller model.\nThis data corresponds to the following EnergyPlus model:\n<pre>\nChiller:Electric:ReformulatedEIR,\n    ReformEIRChiller McQuay WSC 1519kW/7.10COP/Vanes,  !- Name\n    1519200,                 !- Reference Capacity {W}\n    7.10,                    !- Reference COP {W/W}\n    8.89,                    !- Reference Leaving Chilled Water Temperature {C}\n    31.76,                   !- Reference Leaving Condenser Water Temperature {C}\n    0.03186,                 !- Reference Chilled Water Flow Rate {m3/s}\n    0.08139,                 !- Reference Condenser Water Flow Rate {m3/s}\n    ReformEIRChiller McQuay WSC 1519kW/7.10COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name\n    ReformEIRChiller McQuay WSC 1519kW/7.10COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name\n    ReformEIRChiller McQuay WSC 1519kW/7.10COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name\n    0.10,                    !- Minimum Part Load Ratio\n    1.03,                    !- Maximum Part Load Ratio\n    1.0,                     !- Optimum Part Load Ratio\n    0.10,                    !- Minimum Unloading Ratio\n    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name\n    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name\n    Condenser Side Inlet Node,  !- Condenser Inlet Node Name\n    Condenser Side Outlet Node,  !- Condenser Outlet Node Name\n    1.0,                     !- Compressor Motor Efficiency\n    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}\n    ConstantFlow,            !- Chiller Flow Mode Type\n    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}\n</pre>\n</html>\""
                                              }
                                            }
                                          }
                                        }
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          ]
                        }
                      }
                    }
                  }
                }
              },
              {
                "class_definition": {
                  "class_prefixes": "record",
                  "class_specifier": {
                    "short_class_specifier": {
                      "identifier": "ReformEIRChiller_Carrier_19XR_1558kW_5_81COP_VSD",
                      "value": {
                        "name": "Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic",
                        "class_modification": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "QEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "-1557800"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "COP_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "5.81"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.19"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMinUnl",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.19"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1.01"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.03785"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mCon_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.05142"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvg_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +5.56"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConLvg_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +29.61"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +5.56"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +10"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConLvgMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +20.93"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConLvgMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +32.69"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "capFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{1.062937,0.01795402,-0.001393291,-0.0009669825,-0.0002580121,0.0007734796}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{1.228621,-0.0257618,0.0005933105,-0.02005035,0.0006691169,-0.0005915039}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunPLR",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.3269754,-0.02384434,0.0000012046,0.3858219,0.1457104,0.02369999,0,0.1441457,0,0}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "etaMotor",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1"
                                  }
                                }
                              }
                            }
                          }
                        ],
                        "description": {
                          "description_string": "ReformEIRChiller Carrier 19XR 1558kW/5.81COP/VSD",
                          "annotation": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentName",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"datChi\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentPrefixes",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"parameter\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "Documentation",
                                  "modification": {
                                    "class_modification": [
                                      {
                                        "element_modification_or_replaceable": {
                                          "element_modification": {
                                            "name": "info",
                                            "modification": {
                                              "equal": true,
                                              "expression": {
                                                "simple_expression": "\"<html>\nPerformance data for chiller model.\nThis data corresponds to the following EnergyPlus model:\n<pre>\nChiller:Electric:ReformulatedEIR,\n    ReformEIRChiller Carrier 19XR 1558kW/5.81COP/VSD,  !- Name\n    1557800,                 !- Reference Capacity {W}\n    5.81,                    !- Reference COP {W/W}\n    5.56,                    !- Reference Leaving Chilled Water Temperature {C}\n    29.61,                   !- Reference Leaving Condenser Water Temperature {C}\n    0.03785,                 !- Reference Chilled Water Flow Rate {m3/s}\n    0.05142,                 !- Reference Condenser Water Flow Rate {m3/s}\n    ReformEIRChiller Carrier 19XR 1558kW/5.81COP/VSD CAPFT,  !- Cooling Capacity Function of Temperature Curve Name\n    ReformEIRChiller Carrier 19XR 1558kW/5.81COP/VSD EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name\n    ReformEIRChiller Carrier 19XR 1558kW/5.81COP/VSD EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name\n    0.19,                    !- Minimum Part Load Ratio\n    1.01,                    !- Maximum Part Load Ratio\n    1.0,                     !- Optimum Part Load Ratio\n    0.19,                    !- Minimum Unloading Ratio\n    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name\n    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name\n    Condenser Side Inlet Node,  !- Condenser Inlet Node Name\n    Condenser Side Outlet Node,  !- Condenser Outlet Node Name\n    1.0,                     !- Compressor Motor Efficiency\n    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}\n    ConstantFlow,            !- Chiller Flow Mode Type\n    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}\n</pre>\n</html>\""
                                              }
                                            }
                                          }
                                        }
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          ]
                        }
                      }
                    }
                  }
                }
              },
              {
                "class_definition": {
                  "class_prefixes": "record",
                  "class_specifier": {
                    "short_class_specifier": {
                      "identifier": "ReformEIRChiller_Carrier_19XR_1586kW_5_53COP_VSD",
                      "value": {
                        "name": "Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic",
                        "class_modification": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "QEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "-1586000"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "COP_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "5.53"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.19"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMinUnl",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.19"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1.01"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.03388"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mCon_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.04669"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvg_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +8.89"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConLvg_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +36.26"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +7.22"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +12.78"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConLvgMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +23.36"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConLvgMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +36.72"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "capFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{1.132174,0.0008236001,-0.0008207587,0.002967657,-0.0003898313,0.00101583}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{1.22369,-0.03668987,0.0004038915,-0.01595573,0.000508064,-0.00007276256}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunPLR",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.338166,-0.02323866,-0.000007810564,1.017389,-0.8328919,0.02371783,0,0.4701559,0,0}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "etaMotor",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1"
                                  }
                                }
                              }
                            }
                          }
                        ],
                        "description": {
                          "description_string": "ReformEIRChiller Carrier 19XR 1586kW/5.53COP/VSD",
                          "annotation": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentName",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"datChi\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentPrefixes",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"parameter\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "Documentation",
                                  "modification": {
                                    "class_modification": [
                                      {
                                        "element_modification_or_replaceable": {
                                          "element_modification": {
                                            "name": "info",
                                            "modification": {
                                              "equal": true,
                                              "expression": {
                                                "simple_expression": "\"<html>\nPerformance data for chiller model.\nThis data corresponds to the following EnergyPlus model:\n<pre>\nChiller:Electric:ReformulatedEIR,\n    ReformEIRChiller Carrier 19XR 1586kW/5.53COP/VSD,  !- Name\n    1586000,                 !- Reference Capacity {W}\n    5.53,                    !- Reference COP {W/W}\n    8.89,                    !- Reference Leaving Chilled Water Temperature {C}\n    36.26,                   !- Reference Leaving Condenser Water Temperature {C}\n    0.03388,                 !- Reference Chilled Water Flow Rate {m3/s}\n    0.04669,                 !- Reference Condenser Water Flow Rate {m3/s}\n    ReformEIRChiller Carrier 19XR 1586kW/5.53COP/VSD CAPFT,  !- Cooling Capacity Function of Temperature Curve Name\n    ReformEIRChiller Carrier 19XR 1586kW/5.53COP/VSD EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name\n    ReformEIRChiller Carrier 19XR 1586kW/5.53COP/VSD EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name\n    0.19,                    !- Minimum Part Load Ratio\n    1.01,                    !- Maximum Part Load Ratio\n    1.0,                     !- Optimum Part Load Ratio\n    0.19,                    !- Minimum Unloading Ratio\n    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name\n    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name\n    Condenser Side Inlet Node,  !- Condenser Inlet Node Name\n    Condenser Side Outlet Node,  !- Condenser Outlet Node Name\n    1.0,                     !- Compressor Motor Efficiency\n    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}\n    ConstantFlow,            !- Chiller Flow Mode Type\n    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}\n</pre>\n</html>\""
                                              }
                                            }
                                          }
                                        }
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          ]
                        }
                      }
                    }
                  }
                }
              },
              {
                "class_definition": {
                  "class_prefixes": "record",
                  "class_specifier": {
                    "short_class_specifier": {
                      "identifier": "ReformEIRChiller_McQuay_PEH_1635kW_7_47COP_Vanes",
                      "value": {
                        "name": "Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic",
                        "class_modification": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "QEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "-1635200"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "COP_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "7.47"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.08"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMinUnl",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.08"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1.03"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.04416"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mCon_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.06624"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvg_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +4.44"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConLvg_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +19.47"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +4.44"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +8.89"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConLvgMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +19.47"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConLvgMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +34.79"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "capFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.8307757,-0.02169411,-0.003184578,0.0294584,-0.001412831,0.003405965}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{1.029659,-0.06966329,0.002674887,0.000967716,0.0005197288,0.0001456235}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunPLR",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{-0.06247932,0.01538879,0.00004295421,0.6945495,0.2544881,-0.01740972,0,0.1367965,0,0}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "etaMotor",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1"
                                  }
                                }
                              }
                            }
                          }
                        ],
                        "description": {
                          "description_string": "ReformEIRChiller McQuay PEH 1635kW/7.47COP/Vanes",
                          "annotation": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentName",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"datChi\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentPrefixes",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"parameter\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "Documentation",
                                  "modification": {
                                    "class_modification": [
                                      {
                                        "element_modification_or_replaceable": {
                                          "element_modification": {
                                            "name": "info",
                                            "modification": {
                                              "equal": true,
                                              "expression": {
                                                "simple_expression": "\"<html>\nPerformance data for chiller model.\nThis data corresponds to the following EnergyPlus model:\n<pre>\nChiller:Electric:ReformulatedEIR,\n    ReformEIRChiller McQuay PEH 1635kW/7.47COP/Vanes,  !- Name\n    1635200,                 !- Reference Capacity {W}\n    7.47,                    !- Reference COP {W/W}\n    4.44,                    !- Reference Leaving Chilled Water Temperature {C}\n    19.47,                   !- Reference Leaving Condenser Water Temperature {C}\n    0.04416,                 !- Reference Chilled Water Flow Rate {m3/s}\n    0.06624,                 !- Reference Condenser Water Flow Rate {m3/s}\n    ReformEIRChiller McQuay PEH 1635kW/7.47COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name\n    ReformEIRChiller McQuay PEH 1635kW/7.47COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name\n    ReformEIRChiller McQuay PEH 1635kW/7.47COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name\n    0.08,                    !- Minimum Part Load Ratio\n    1.03,                    !- Maximum Part Load Ratio\n    1.0,                     !- Optimum Part Load Ratio\n    0.08,                    !- Minimum Unloading Ratio\n    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name\n    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name\n    Condenser Side Inlet Node,  !- Condenser Inlet Node Name\n    Condenser Side Outlet Node,  !- Condenser Outlet Node Name\n    1.0,                     !- Compressor Motor Efficiency\n    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}\n    ConstantFlow,            !- Chiller Flow Mode Type\n    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}\n</pre>\n</html>\""
                                              }
                                            }
                                          }
                                        }
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          ]
                        }
                      }
                    }
                  }
                }
              },
              {
                "class_definition": {
                  "class_prefixes": "record",
                  "class_specifier": {
                    "short_class_specifier": {
                      "identifier": "ReformEIRChiller_Carrier_19XR_1635kW_6_36COP_Vanes",
                      "value": {
                        "name": "Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic",
                        "class_modification": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "QEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "-1635200"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "COP_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "6.36"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.18"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMinUnl",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.18"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1.03"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.03432"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mCon_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.05035"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvg_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +8.89"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConLvg_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +35.66"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +7.22"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +12.78"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConLvgMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +20.44"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConLvgMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +36.54"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "capFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.3092875,-0.03293511,-0.004782933,0.06860171,-0.002017588,0.004670722}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.6499856,-0.006235681,-0.0002219743,0.008417414,0.0002314691,-0.0005679479}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunPLR",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.4206254,-0.001310337,0.00008796454,0.06600709,0.464231,-0.003720394,0,0.1189466,0,0}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "etaMotor",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1"
                                  }
                                }
                              }
                            }
                          }
                        ],
                        "description": {
                          "description_string": "ReformEIRChiller Carrier 19XR 1635kW/6.36COP/Vanes",
                          "annotation": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentName",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"datChi\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentPrefixes",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"parameter\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "Documentation",
                                  "modification": {
                                    "class_modification": [
                                      {
                                        "element_modification_or_replaceable": {
                                          "element_modification": {
                                            "name": "info",
                                            "modification": {
                                              "equal": true,
                                              "expression": {
                                                "simple_expression": "\"<html>\nPerformance data for chiller model.\nThis data corresponds to the following EnergyPlus model:\n<pre>\nChiller:Electric:ReformulatedEIR,\n    ReformEIRChiller Carrier 19XR 1635kW/6.36COP/Vanes,  !- Name\n    1635200,                 !- Reference Capacity {W}\n    6.36,                    !- Reference COP {W/W}\n    8.89,                    !- Reference Leaving Chilled Water Temperature {C}\n    35.66,                   !- Reference Leaving Condenser Water Temperature {C}\n    0.03432,                 !- Reference Chilled Water Flow Rate {m3/s}\n    0.05035,                 !- Reference Condenser Water Flow Rate {m3/s}\n    ReformEIRChiller Carrier 19XR 1635kW/6.36COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name\n    ReformEIRChiller Carrier 19XR 1635kW/6.36COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name\n    ReformEIRChiller Carrier 19XR 1635kW/6.36COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name\n    0.18,                    !- Minimum Part Load Ratio\n    1.03,                    !- Maximum Part Load Ratio\n    1.0,                     !- Optimum Part Load Ratio\n    0.18,                    !- Minimum Unloading Ratio\n    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name\n    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name\n    Condenser Side Inlet Node,  !- Condenser Inlet Node Name\n    Condenser Side Outlet Node,  !- Condenser Outlet Node Name\n    1.0,                     !- Compressor Motor Efficiency\n    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}\n    ConstantFlow,            !- Chiller Flow Mode Type\n    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}\n</pre>\n</html>\""
                                              }
                                            }
                                          }
                                        }
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          ]
                        }
                      }
                    }
                  }
                }
              },
              {
                "class_definition": {
                  "class_prefixes": "record",
                  "class_specifier": {
                    "short_class_specifier": {
                      "identifier": "ReformEIRChiller_Carrier_19XR_1656kW_8_24COP_VSD",
                      "value": {
                        "name": "Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic",
                        "class_modification": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "QEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "-1656300"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "COP_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "8.24"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.17"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMinUnl",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.17"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1.04"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.04322"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mCon_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.06296"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvg_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +6.11"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConLvg_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +19.83"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +6.11"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +12.78"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConLvgMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +18.63"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConLvgMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +31.21"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "capFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.3653257,-0.06139152,-0.00281589,0.0744701,-0.002488202,0.005049502}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.2129183,-0.09725092,-0.002082833,0.08782361,-0.001867589,0.003572892}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunPLR",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.1682264,0.05313899,0.0001193363,-2.621319,4.728237,-0.05785047,0,-1.229602,0,0}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "etaMotor",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1"
                                  }
                                }
                              }
                            }
                          }
                        ],
                        "description": {
                          "description_string": "ReformEIRChiller Carrier 19XR 1656kW/8.24COP/VSD",
                          "annotation": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentName",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"datChi\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentPrefixes",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"parameter\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "Documentation",
                                  "modification": {
                                    "class_modification": [
                                      {
                                        "element_modification_or_replaceable": {
                                          "element_modification": {
                                            "name": "info",
                                            "modification": {
                                              "equal": true,
                                              "expression": {
                                                "simple_expression": "\"<html>\nPerformance data for chiller model.\nThis data corresponds to the following EnergyPlus model:\n<pre>\nChiller:Electric:ReformulatedEIR,\n    ReformEIRChiller Carrier 19XR 1656kW/8.24COP/VSD,  !- Name\n    1656300,                 !- Reference Capacity {W}\n    8.24,                    !- Reference COP {W/W}\n    6.11,                    !- Reference Leaving Chilled Water Temperature {C}\n    19.83,                   !- Reference Leaving Condenser Water Temperature {C}\n    0.04322,                 !- Reference Chilled Water Flow Rate {m3/s}\n    0.06296,                 !- Reference Condenser Water Flow Rate {m3/s}\n    ReformEIRChiller Carrier 19XR 1656kW/8.24COP/VSD CAPFT,  !- Cooling Capacity Function of Temperature Curve Name\n    ReformEIRChiller Carrier 19XR 1656kW/8.24COP/VSD EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name\n    ReformEIRChiller Carrier 19XR 1656kW/8.24COP/VSD EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name\n    0.17,                    !- Minimum Part Load Ratio\n    1.04,                    !- Maximum Part Load Ratio\n    1.0,                     !- Optimum Part Load Ratio\n    0.17,                    !- Minimum Unloading Ratio\n    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name\n    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name\n    Condenser Side Inlet Node,  !- Condenser Inlet Node Name\n    Condenser Side Outlet Node,  !- Condenser Outlet Node Name\n    1.0,                     !- Compressor Motor Efficiency\n    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}\n    ConstantFlow,            !- Chiller Flow Mode Type\n    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}\n</pre>\n</html>\""
                                              }
                                            }
                                          }
                                        }
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          ]
                        }
                      }
                    }
                  }
                }
              },
              {
                "class_definition": {
                  "class_prefixes": "record",
                  "class_specifier": {
                    "short_class_specifier": {
                      "identifier": "ReformEIRChiller_York_YT_1663kW_9_34COP_Vanes",
                      "value": {
                        "name": "Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic",
                        "class_modification": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "QEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "-1663300"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "COP_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "9.34"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.17"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMinUnl",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.17"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1.04"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.04139"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mCon_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.0776"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvg_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +5.56"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConLvg_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +18.45"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +5.56"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +8.89"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConLvgMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +18.45"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConLvgMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +34.43"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "capFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.6972683,-0.09692349,0.004846738,0.05523481,-0.001995272,0.003533436}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.947712,-0.03913396,0.002408597,0.006703909,0.0005744537,-0.00108462}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunPLR",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.3131373,-0.003438844,-0.000002715303,0.1918294,0.7024552,0.003301543,0,-0.2040731,0,0}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "etaMotor",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1"
                                  }
                                }
                              }
                            }
                          }
                        ],
                        "description": {
                          "description_string": "ReformEIRChiller York YT 1663kW/9.34COP/Vanes",
                          "annotation": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentName",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"datChi\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentPrefixes",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"parameter\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "Documentation",
                                  "modification": {
                                    "class_modification": [
                                      {
                                        "element_modification_or_replaceable": {
                                          "element_modification": {
                                            "name": "info",
                                            "modification": {
                                              "equal": true,
                                              "expression": {
                                                "simple_expression": "\"<html>\nPerformance data for chiller model.\nThis data corresponds to the following EnergyPlus model:\n<pre>\nChiller:Electric:ReformulatedEIR,\n    ReformEIRChiller York YT 1663kW/9.34COP/Vanes,  !- Name\n    1663300,                 !- Reference Capacity {W}\n    9.34,                    !- Reference COP {W/W}\n    5.56,                    !- Reference Leaving Chilled Water Temperature {C}\n    18.45,                   !- Reference Leaving Condenser Water Temperature {C}\n    0.04139,                 !- Reference Chilled Water Flow Rate {m3/s}\n    0.0776,                  !- Reference Condenser Water Flow Rate {m3/s}\n    ReformEIRChiller York YT 1663kW/9.34COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name\n    ReformEIRChiller York YT 1663kW/9.34COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name\n    ReformEIRChiller York YT 1663kW/9.34COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name\n    0.17,                    !- Minimum Part Load Ratio\n    1.04,                    !- Maximum Part Load Ratio\n    1.0,                     !- Optimum Part Load Ratio\n    0.17,                    !- Minimum Unloading Ratio\n    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name\n    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name\n    Condenser Side Inlet Node,  !- Condenser Inlet Node Name\n    Condenser Side Outlet Node,  !- Condenser Outlet Node Name\n    1.0,                     !- Compressor Motor Efficiency\n    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}\n    ConstantFlow,            !- Chiller Flow Mode Type\n    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}\n</pre>\n</html>\""
                                              }
                                            }
                                          }
                                        }
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          ]
                        }
                      }
                    }
                  }
                }
              },
              {
                "class_definition": {
                  "class_prefixes": "record",
                  "class_specifier": {
                    "short_class_specifier": {
                      "identifier": "ReformEIRChiller_Carrier_19XL_1674kW_7_89COP_Vanes",
                      "value": {
                        "name": "Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic",
                        "class_modification": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "QEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "-1673900"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "COP_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "7.89"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.32"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMinUnl",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.32"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1.03"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.07571"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mCon_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.09085"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvg_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +4.44"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConLvg_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +17.74"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +4.44"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +8.89"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConLvgMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +17.74"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConLvgMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +34.74"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "capFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{-0.160471,-0.05170996,-0.001502523,0.107817,-0.002402469,0.003063152}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{1.038212,-0.0551598,0.00373279,0.002569418,0.0005139774,-0.0007883225}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunPLR",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.6276299,-0.02633919,0.00005269229,1.008569,-1.063131,0.02353572,0,0.4628347,0,0}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "etaMotor",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1"
                                  }
                                }
                              }
                            }
                          }
                        ],
                        "description": {
                          "description_string": "ReformEIRChiller Carrier 19XL 1674kW/7.89COP/Vanes",
                          "annotation": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentName",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"datChi\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentPrefixes",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"parameter\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "Documentation",
                                  "modification": {
                                    "class_modification": [
                                      {
                                        "element_modification_or_replaceable": {
                                          "element_modification": {
                                            "name": "info",
                                            "modification": {
                                              "equal": true,
                                              "expression": {
                                                "simple_expression": "\"<html>\nPerformance data for chiller model.\nThis data corresponds to the following EnergyPlus model:\n<pre>\nChiller:Electric:ReformulatedEIR,\n    ReformEIRChiller Carrier 19XL 1674kW/7.89COP/Vanes,  !- Name\n    1673900,                 !- Reference Capacity {W}\n    7.89,                    !- Reference COP {W/W}\n    4.44,                    !- Reference Leaving Chilled Water Temperature {C}\n    17.74,                   !- Reference Leaving Condenser Water Temperature {C}\n    0.07571,                 !- Reference Chilled Water Flow Rate {m3/s}\n    0.09085,                 !- Reference Condenser Water Flow Rate {m3/s}\n    ReformEIRChiller Carrier 19XL 1674kW/7.89COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name\n    ReformEIRChiller Carrier 19XL 1674kW/7.89COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name\n    ReformEIRChiller Carrier 19XL 1674kW/7.89COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name\n    0.32,                    !- Minimum Part Load Ratio\n    1.03,                    !- Maximum Part Load Ratio\n    1.0,                     !- Optimum Part Load Ratio\n    0.32,                    !- Minimum Unloading Ratio\n    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name\n    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name\n    Condenser Side Inlet Node,  !- Condenser Inlet Node Name\n    Condenser Side Outlet Node,  !- Condenser Outlet Node Name\n    1.0,                     !- Compressor Motor Efficiency\n    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}\n    ConstantFlow,            !- Chiller Flow Mode Type\n    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}\n</pre>\n</html>\""
                                              }
                                            }
                                          }
                                        }
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          ]
                        }
                      }
                    }
                  }
                }
              },
              {
                "class_definition": {
                  "class_prefixes": "record",
                  "class_specifier": {
                    "short_class_specifier": {
                      "identifier": "ReformEIRChiller_Trane_CVHF_1681kW_6_59COP_Vanes",
                      "value": {
                        "name": "Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic",
                        "class_modification": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "QEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "-1680900"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "COP_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "6.59"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.1"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMinUnl",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.1"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1.03"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.04366"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mCon_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.05142"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvg_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +5.56"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConLvg_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +32.9"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +5.56"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +10"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConLvgMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +27.96"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConLvgMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +34.43"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "capFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.6849319,-0.09745913,-0.006516486,0.0459597,-0.001596854,0.007102706}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.5325528,0.02791268,0.001983583,-0.00274238,0.0007801907,-0.002694731}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunPLR",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{-1.598454,0.09989791,-0.0001680617,1.430978,0.5318671,-0.08914051,0,0.4647834,0,0}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "etaMotor",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1"
                                  }
                                }
                              }
                            }
                          }
                        ],
                        "description": {
                          "description_string": "ReformEIRChiller Trane CVHF 1681kW/6.59COP/Vanes",
                          "annotation": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentName",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"datChi\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentPrefixes",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"parameter\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "Documentation",
                                  "modification": {
                                    "class_modification": [
                                      {
                                        "element_modification_or_replaceable": {
                                          "element_modification": {
                                            "name": "info",
                                            "modification": {
                                              "equal": true,
                                              "expression": {
                                                "simple_expression": "\"<html>\nPerformance data for chiller model.\nThis data corresponds to the following EnergyPlus model:\n<pre>\nChiller:Electric:ReformulatedEIR,\n    ReformEIRChiller Trane CVHF 1681kW/6.59COP/Vanes,  !- Name\n    1680900,                 !- Reference Capacity {W}\n    6.59,                    !- Reference COP {W/W}\n    5.56,                    !- Reference Leaving Chilled Water Temperature {C}\n    32.90,                   !- Reference Leaving Condenser Water Temperature {C}\n    0.04366,                 !- Reference Chilled Water Flow Rate {m3/s}\n    0.05142,                 !- Reference Condenser Water Flow Rate {m3/s}\n    ReformEIRChiller Trane CVHF 1681kW/6.59COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name\n    ReformEIRChiller Trane CVHF 1681kW/6.59COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name\n    ReformEIRChiller Trane CVHF 1681kW/6.59COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name\n    0.10,                    !- Minimum Part Load Ratio\n    1.03,                    !- Maximum Part Load Ratio\n    1.0,                     !- Optimum Part Load Ratio\n    0.10,                    !- Minimum Unloading Ratio\n    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name\n    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name\n    Condenser Side Inlet Node,  !- Condenser Inlet Node Name\n    Condenser Side Outlet Node,  !- Condenser Outlet Node Name\n    1.0,                     !- Compressor Motor Efficiency\n    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}\n    ConstantFlow,            !- Chiller Flow Mode Type\n    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}\n</pre>\n</html>\""
                                              }
                                            }
                                          }
                                        }
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          ]
                        }
                      }
                    }
                  }
                }
              },
              {
                "class_definition": {
                  "class_prefixes": "record",
                  "class_specifier": {
                    "short_class_specifier": {
                      "identifier": "ReformEIRChiller_Carrier_19XR_1723kW_8_32COP_VSD",
                      "value": {
                        "name": "Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic",
                        "class_modification": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "QEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "-1723100"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "COP_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "8.32"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.18"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMinUnl",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.18"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1.03"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.04757"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mCon_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.06934"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvg_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +6.11"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConLvg_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +19.44"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +6.11"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +12.78"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConLvgMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +18.07"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConLvgMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +31.4"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "capFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.1239005,-0.07123944,-0.002643936,0.09396468,-0.002643737,0.00492392}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{-0.1372893,-0.1137042,-0.003395214,0.1210097,-0.002615543,0.004943923}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunPLR",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{1.363743,-0.02534882,0.00007213176,-3.644022,5.93576,0.02202104,0,-2.617944,0,0}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "etaMotor",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1"
                                  }
                                }
                              }
                            }
                          }
                        ],
                        "description": {
                          "description_string": "ReformEIRChiller Carrier 19XR 1723kW/8.32COP/VSD",
                          "annotation": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentName",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"datChi\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentPrefixes",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"parameter\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "Documentation",
                                  "modification": {
                                    "class_modification": [
                                      {
                                        "element_modification_or_replaceable": {
                                          "element_modification": {
                                            "name": "info",
                                            "modification": {
                                              "equal": true,
                                              "expression": {
                                                "simple_expression": "\"<html>\nPerformance data for chiller model.\nThis data corresponds to the following EnergyPlus model:\n<pre>\nChiller:Electric:ReformulatedEIR,\n    ReformEIRChiller Carrier 19XR 1723kW/8.32COP/VSD,  !- Name\n    1723100,                 !- Reference Capacity {W}\n    8.32,                    !- Reference COP {W/W}\n    6.11,                    !- Reference Leaving Chilled Water Temperature {C}\n    19.44,                   !- Reference Leaving Condenser Water Temperature {C}\n    0.04757,                 !- Reference Chilled Water Flow Rate {m3/s}\n    0.06934,                 !- Reference Condenser Water Flow Rate {m3/s}\n    ReformEIRChiller Carrier 19XR 1723kW/8.32COP/VSD CAPFT,  !- Cooling Capacity Function of Temperature Curve Name\n    ReformEIRChiller Carrier 19XR 1723kW/8.32COP/VSD EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name\n    ReformEIRChiller Carrier 19XR 1723kW/8.32COP/VSD EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name\n    0.18,                    !- Minimum Part Load Ratio\n    1.03,                    !- Maximum Part Load Ratio\n    1.0,                     !- Optimum Part Load Ratio\n    0.18,                    !- Minimum Unloading Ratio\n    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name\n    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name\n    Condenser Side Inlet Node,  !- Condenser Inlet Node Name\n    Condenser Side Outlet Node,  !- Condenser Outlet Node Name\n    1.0,                     !- Compressor Motor Efficiency\n    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}\n    ConstantFlow,            !- Chiller Flow Mode Type\n    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}\n</pre>\n</html>\""
                                              }
                                            }
                                          }
                                        }
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          ]
                        }
                      }
                    }
                  }
                }
              },
              {
                "class_definition": {
                  "class_prefixes": "record",
                  "class_specifier": {
                    "short_class_specifier": {
                      "identifier": "ReformEIRChiller_Carrier_19XR_1727kW_9_04COP_Vanes",
                      "value": {
                        "name": "Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic",
                        "class_modification": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "QEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "-1726600"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "COP_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "9.04"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.17"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMinUnl",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.17"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1.02"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.03912"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mCon_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.07192"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvg_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +7.78"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConLvg_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +19.16"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +4.44"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +8.89"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConLvgMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +18.94"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConLvgMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +35.13"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "capFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.2574689,0.0022726,-0.005815624,0.06540193,-0.001958828,0.003701057}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{1.247058,-0.01353289,-0.001160647,-0.02086541,0.0009395685,-0.00002989847}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunPLR",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.01552467,0.01482533,-0.00002165341,0.9371381,-0.5717707,-0.01368813,0,0.6047782,0,0}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "etaMotor",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1"
                                  }
                                }
                              }
                            }
                          }
                        ],
                        "description": {
                          "description_string": "ReformEIRChiller Carrier 19XR 1727kW/9.04COP/Vanes",
                          "annotation": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentName",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"datChi\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentPrefixes",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"parameter\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "Documentation",
                                  "modification": {
                                    "class_modification": [
                                      {
                                        "element_modification_or_replaceable": {
                                          "element_modification": {
                                            "name": "info",
                                            "modification": {
                                              "equal": true,
                                              "expression": {
                                                "simple_expression": "\"<html>\nPerformance data for chiller model.\nThis data corresponds to the following EnergyPlus model:\n<pre>\nChiller:Electric:ReformulatedEIR,\n    ReformEIRChiller Carrier 19XR 1727kW/9.04COP/Vanes,  !- Name\n    1726600,                 !- Reference Capacity {W}\n    9.04,                    !- Reference COP {W/W}\n    7.78,                    !- Reference Leaving Chilled Water Temperature {C}\n    19.16,                   !- Reference Leaving Condenser Water Temperature {C}\n    0.03912,                 !- Reference Chilled Water Flow Rate {m3/s}\n    0.07192,                 !- Reference Condenser Water Flow Rate {m3/s}\n    ReformEIRChiller Carrier 19XR 1727kW/9.04COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name\n    ReformEIRChiller Carrier 19XR 1727kW/9.04COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name\n    ReformEIRChiller Carrier 19XR 1727kW/9.04COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name\n    0.17,                    !- Minimum Part Load Ratio\n    1.02,                    !- Maximum Part Load Ratio\n    1.0,                     !- Optimum Part Load Ratio\n    0.17,                    !- Minimum Unloading Ratio\n    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name\n    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name\n    Condenser Side Inlet Node,  !- Condenser Inlet Node Name\n    Condenser Side Outlet Node,  !- Condenser Outlet Node Name\n    1.0,                     !- Compressor Motor Efficiency\n    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}\n    ConstantFlow,            !- Chiller Flow Mode Type\n    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}\n</pre>\n</html>\""
                                              }
                                            }
                                          }
                                        }
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          ]
                        }
                      }
                    }
                  }
                }
              },
              {
                "class_definition": {
                  "class_prefixes": "record",
                  "class_specifier": {
                    "short_class_specifier": {
                      "identifier": "ReformEIRChiller_McQuay_WSC_1751kW_6_73COP_Vanes",
                      "value": {
                        "name": "Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic",
                        "class_modification": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "QEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "-1751300"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "COP_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "6.73"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.1"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMinUnl",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.1"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1.07"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.04145"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mCon_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.09337"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvg_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +8.89"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConLvg_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +31.82"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +7.22"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +12.78"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConLvgMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +19.25"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConLvgMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +32.66"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "capFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.6997155,0.1013018,-0.005069597,0.01512092,-0.0009198614,0.001134806}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.9968396,0.02738711,-0.001295424,-0.02546976,0.0009706321,-0.0009771396}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunPLR",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{-0.4199061,0.03348162,-0.000003463872,1.37015,-1.116699,-0.03393707,0,1.177655,0,0}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "etaMotor",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1"
                                  }
                                }
                              }
                            }
                          }
                        ],
                        "description": {
                          "description_string": "ReformEIRChiller McQuay WSC 1751kW/6.73COP/Vanes",
                          "annotation": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentName",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"datChi\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentPrefixes",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"parameter\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "Documentation",
                                  "modification": {
                                    "class_modification": [
                                      {
                                        "element_modification_or_replaceable": {
                                          "element_modification": {
                                            "name": "info",
                                            "modification": {
                                              "equal": true,
                                              "expression": {
                                                "simple_expression": "\"<html>\nPerformance data for chiller model.\nThis data corresponds to the following EnergyPlus model:\n<pre>\nChiller:Electric:ReformulatedEIR,\n    ReformEIRChiller McQuay WSC 1751kW/6.73COP/Vanes,  !- Name\n    1751300,                 !- Reference Capacity {W}\n    6.73,                    !- Reference COP {W/W}\n    8.89,                    !- Reference Leaving Chilled Water Temperature {C}\n    31.82,                   !- Reference Leaving Condenser Water Temperature {C}\n    0.04145,                 !- Reference Chilled Water Flow Rate {m3/s}\n    0.09337,                 !- Reference Condenser Water Flow Rate {m3/s}\n    ReformEIRChiller McQuay WSC 1751kW/6.73COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name\n    ReformEIRChiller McQuay WSC 1751kW/6.73COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name\n    ReformEIRChiller McQuay WSC 1751kW/6.73COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name\n    0.10,                    !- Minimum Part Load Ratio\n    1.07,                    !- Maximum Part Load Ratio\n    1.0,                     !- Optimum Part Load Ratio\n    0.10,                    !- Minimum Unloading Ratio\n    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name\n    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name\n    Condenser Side Inlet Node,  !- Condenser Inlet Node Name\n    Condenser Side Outlet Node,  !- Condenser Outlet Node Name\n    1.0,                     !- Compressor Motor Efficiency\n    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}\n    ConstantFlow,            !- Chiller Flow Mode Type\n    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}\n</pre>\n</html>\""
                                              }
                                            }
                                          }
                                        }
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          ]
                        }
                      }
                    }
                  }
                }
              },
              {
                "class_definition": {
                  "class_prefixes": "record",
                  "class_specifier": {
                    "short_class_specifier": {
                      "identifier": "ReformEIRChiller_Trane_CVHF_1758kW_5_96COP_Vanes",
                      "value": {
                        "name": "Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic",
                        "class_modification": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "QEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "-1758300"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "COP_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "5.96"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.2"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMinUnl",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.2"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1.02"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.06309"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mCon_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.06309"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvg_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +5.56"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConLvg_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +32.23"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +5.56"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +10"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConLvgMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +20.13"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConLvgMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +32.4"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "capFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{1.15291,-0.003989989,-0.003188662,-0.01713324,0.0001013638,0.002380003}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.05175819,-0.09767577,0.004582364,0.0652744,-0.0007594482,0.0001621435}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunPLR",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{-3.445966,0.3643598,-0.0001697759,-2.909905,6.045776,-0.3553254,0,1.192526,0,0}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "etaMotor",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1"
                                  }
                                }
                              }
                            }
                          }
                        ],
                        "description": {
                          "description_string": "ReformEIRChiller Trane CVHF 1758kW/5.96COP/Vanes",
                          "annotation": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentName",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"datChi\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentPrefixes",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"parameter\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "Documentation",
                                  "modification": {
                                    "class_modification": [
                                      {
                                        "element_modification_or_replaceable": {
                                          "element_modification": {
                                            "name": "info",
                                            "modification": {
                                              "equal": true,
                                              "expression": {
                                                "simple_expression": "\"<html>\nPerformance data for chiller model.\nThis data corresponds to the following EnergyPlus model:\n<pre>\nChiller:Electric:ReformulatedEIR,\n    ReformEIRChiller Trane CVHF 1758kW/5.96COP/Vanes,  !- Name\n    1758300,                 !- Reference Capacity {W}\n    5.96,                    !- Reference COP {W/W}\n    5.56,                    !- Reference Leaving Chilled Water Temperature {C}\n    32.23,                   !- Reference Leaving Condenser Water Temperature {C}\n    0.06309,                 !- Reference Chilled Water Flow Rate {m3/s}\n    0.06309,                 !- Reference Condenser Water Flow Rate {m3/s}\n    ReformEIRChiller Trane CVHF 1758kW/5.96COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name\n    ReformEIRChiller Trane CVHF 1758kW/5.96COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name\n    ReformEIRChiller Trane CVHF 1758kW/5.96COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name\n    0.20,                    !- Minimum Part Load Ratio\n    1.02,                    !- Maximum Part Load Ratio\n    1.0,                     !- Optimum Part Load Ratio\n    0.20,                    !- Minimum Unloading Ratio\n    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name\n    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name\n    Condenser Side Inlet Node,  !- Condenser Inlet Node Name\n    Condenser Side Outlet Node,  !- Condenser Outlet Node Name\n    1.0,                     !- Compressor Motor Efficiency\n    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}\n    ConstantFlow,            !- Chiller Flow Mode Type\n    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}\n</pre>\n</html>\""
                                              }
                                            }
                                          }
                                        }
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          ]
                        }
                      }
                    }
                  }
                }
              },
              {
                "class_definition": {
                  "class_prefixes": "record",
                  "class_specifier": {
                    "short_class_specifier": {
                      "identifier": "ReformEIRChiller_York_YT_1758kW_5_76COP_VSD",
                      "value": {
                        "name": "Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic",
                        "class_modification": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "QEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "-1758300"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "COP_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "5.76"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.1"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMinUnl",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.1"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1.03"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.06309"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mCon_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.06309"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvg_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +5.56"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConLvg_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +32.27"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +5.56"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +10.51"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConLvgMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +21.27"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConLvgMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +32.81"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "capFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.1960842,0.1462778,-0.004568082,0.03185311,-0.0006290125,-0.001279459}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.9622331,0.08325124,-0.002403189,-0.03668907,0.001323874,-0.002828319}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunPLR",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.491442,-0.03736264,-0.000170831,0.7127945,-0.1838011,0.04633977,0,-0.1370201,0,0}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "etaMotor",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1"
                                  }
                                }
                              }
                            }
                          }
                        ],
                        "description": {
                          "description_string": "ReformEIRChiller York YT 1758kW/5.76COP/VSD",
                          "annotation": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentName",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"datChi\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentPrefixes",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"parameter\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "Documentation",
                                  "modification": {
                                    "class_modification": [
                                      {
                                        "element_modification_or_replaceable": {
                                          "element_modification": {
                                            "name": "info",
                                            "modification": {
                                              "equal": true,
                                              "expression": {
                                                "simple_expression": "\"<html>\nPerformance data for chiller model.\nThis data corresponds to the following EnergyPlus model:\n<pre>\nChiller:Electric:ReformulatedEIR,\n    ReformEIRChiller York YT 1758kW/5.76COP/VSD,  !- Name\n    1758300,                 !- Reference Capacity {W}\n    5.76,                    !- Reference COP {W/W}\n    5.56,                    !- Reference Leaving Chilled Water Temperature {C}\n    32.27,                   !- Reference Leaving Condenser Water Temperature {C}\n    0.06309,                 !- Reference Chilled Water Flow Rate {m3/s}\n    0.06309,                 !- Reference Condenser Water Flow Rate {m3/s}\n    ReformEIRChiller York YT 1758kW/5.76COP/VSD CAPFT,  !- Cooling Capacity Function of Temperature Curve Name\n    ReformEIRChiller York YT 1758kW/5.76COP/VSD EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name\n    ReformEIRChiller York YT 1758kW/5.76COP/VSD EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name\n    0.10,                    !- Minimum Part Load Ratio\n    1.03,                    !- Maximum Part Load Ratio\n    1.0,                     !- Optimum Part Load Ratio\n    0.10,                    !- Minimum Unloading Ratio\n    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name\n    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name\n    Condenser Side Inlet Node,  !- Condenser Inlet Node Name\n    Condenser Side Outlet Node,  !- Condenser Outlet Node Name\n    1.0,                     !- Compressor Motor Efficiency\n    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}\n    ConstantFlow,            !- Chiller Flow Mode Type\n    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}\n</pre>\n</html>\""
                                              }
                                            }
                                          }
                                        }
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          ]
                        }
                      }
                    }
                  }
                }
              },
              {
                "class_definition": {
                  "class_prefixes": "record",
                  "class_specifier": {
                    "short_class_specifier": {
                      "identifier": "ReformEIRChiller_York_YT_1758kW_6_26COP_Vanes",
                      "value": {
                        "name": "Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic",
                        "class_modification": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "QEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "-1758300"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "COP_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "6.26"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.1"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMinUnl",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.1"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1.16"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.06309"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mCon_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.06309"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvg_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +5.56"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConLvg_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +32.18"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +5.56"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +10"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConLvgMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +21.48"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConLvgMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +33.76"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "capFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.4841919,-0.02437152,0.003244522,0.05590357,-0.001302819,0.0009257097}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.1729452,0.09227136,-0.005580943,0.01946191,0.0000315508,-0.0007904242}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunPLR",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.9471258,-0.04669457,-0.0004461248,0.05587776,0.6578054,0.07103286,0,-0.9855688,0,0}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "etaMotor",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1"
                                  }
                                }
                              }
                            }
                          }
                        ],
                        "description": {
                          "description_string": "ReformEIRChiller York YT 1758kW/6.26COP/Vanes",
                          "annotation": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentName",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"datChi\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentPrefixes",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"parameter\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "Documentation",
                                  "modification": {
                                    "class_modification": [
                                      {
                                        "element_modification_or_replaceable": {
                                          "element_modification": {
                                            "name": "info",
                                            "modification": {
                                              "equal": true,
                                              "expression": {
                                                "simple_expression": "\"<html>\nPerformance data for chiller model.\nThis data corresponds to the following EnergyPlus model:\n<pre>\nChiller:Electric:ReformulatedEIR,\n    ReformEIRChiller York YT 1758kW/6.26COP/Vanes,  !- Name\n    1758300,                 !- Reference Capacity {W}\n    6.26,                    !- Reference COP {W/W}\n    5.56,                    !- Reference Leaving Chilled Water Temperature {C}\n    32.18,                   !- Reference Leaving Condenser Water Temperature {C}\n    0.06309,                 !- Reference Chilled Water Flow Rate {m3/s}\n    0.06309,                 !- Reference Condenser Water Flow Rate {m3/s}\n    ReformEIRChiller York YT 1758kW/6.26COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name\n    ReformEIRChiller York YT 1758kW/6.26COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name\n    ReformEIRChiller York YT 1758kW/6.26COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name\n    0.10,                    !- Minimum Part Load Ratio\n    1.16,                    !- Maximum Part Load Ratio\n    1.0,                     !- Optimum Part Load Ratio\n    0.10,                    !- Minimum Unloading Ratio\n    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name\n    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name\n    Condenser Side Inlet Node,  !- Condenser Inlet Node Name\n    Condenser Side Outlet Node,  !- Condenser Outlet Node Name\n    1.0,                     !- Compressor Motor Efficiency\n    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}\n    ConstantFlow,            !- Chiller Flow Mode Type\n    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}\n</pre>\n</html>\""
                                              }
                                            }
                                          }
                                        }
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          ]
                        }
                      }
                    }
                  }
                }
              },
              {
                "class_definition": {
                  "class_prefixes": "record",
                  "class_specifier": {
                    "short_class_specifier": {
                      "identifier": "ReformEIRChiller_York_YT_1758kW_5_96COP_Vanes",
                      "value": {
                        "name": "Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic",
                        "class_modification": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "QEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "-1758300"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "COP_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "5.96"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.1"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMinUnl",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.1"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1.01"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.06309"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mCon_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.06309"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvg_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +5.56"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConLvg_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +32.23"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +5.56"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +10"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConLvgMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +21.29"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConLvgMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +33.53"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "capFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.8075668,0.05287917,-0.0004493793,0.007036068,-0.0003536822,0.0003731438}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.2593808,-0.001873181,-0.0004808688,0.0382202,-0.0003813018,-0.0002995903}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunPLR",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.1303414,0.01618347,-0.00007157278,-0.1337481,1.18691,-0.01240299,0,-0.2328976,0,0}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "etaMotor",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1"
                                  }
                                }
                              }
                            }
                          }
                        ],
                        "description": {
                          "description_string": "ReformEIRChiller York YT 1758kW/5.96COP/Vanes",
                          "annotation": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentName",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"datChi\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentPrefixes",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"parameter\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "Documentation",
                                  "modification": {
                                    "class_modification": [
                                      {
                                        "element_modification_or_replaceable": {
                                          "element_modification": {
                                            "name": "info",
                                            "modification": {
                                              "equal": true,
                                              "expression": {
                                                "simple_expression": "\"<html>\nPerformance data for chiller model.\nThis data corresponds to the following EnergyPlus model:\n<pre>\nChiller:Electric:ReformulatedEIR,\n    ReformEIRChiller York YT 1758kW/5.96COP/Vanes,  !- Name\n    1758300,                 !- Reference Capacity {W}\n    5.96,                    !- Reference COP {W/W}\n    5.56,                    !- Reference Leaving Chilled Water Temperature {C}\n    32.23,                   !- Reference Leaving Condenser Water Temperature {C}\n    0.06309,                 !- Reference Chilled Water Flow Rate {m3/s}\n    0.06309,                 !- Reference Condenser Water Flow Rate {m3/s}\n    ReformEIRChiller York YT 1758kW/5.96COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name\n    ReformEIRChiller York YT 1758kW/5.96COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name\n    ReformEIRChiller York YT 1758kW/5.96COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name\n    0.10,                    !- Minimum Part Load Ratio\n    1.01,                    !- Maximum Part Load Ratio\n    1.0,                     !- Optimum Part Load Ratio\n    0.10,                    !- Minimum Unloading Ratio\n    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name\n    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name\n    Condenser Side Inlet Node,  !- Condenser Inlet Node Name\n    Condenser Side Outlet Node,  !- Condenser Outlet Node Name\n    1.0,                     !- Compressor Motor Efficiency\n    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}\n    ConstantFlow,            !- Chiller Flow Mode Type\n    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}\n</pre>\n</html>\""
                                              }
                                            }
                                          }
                                        }
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          ]
                        }
                      }
                    }
                  }
                }
              },
              {
                "class_definition": {
                  "class_prefixes": "record",
                  "class_specifier": {
                    "short_class_specifier": {
                      "identifier": "ReformEIRChiller_Trane_CVHE_1758kW_5_96COP_Vanes",
                      "value": {
                        "name": "Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic",
                        "class_modification": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "QEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "-1758300"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "COP_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "5.96"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.2"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMinUnl",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.2"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1.04"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.07571"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mCon_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.09464"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvg_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +6.67"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConLvg_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +34.63"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +4.44"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +8.89"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConLvgMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +28.68"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConLvgMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +40.15"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "capFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{-0.3784203,-0.08333229,-0.008509675,0.1031937,-0.002432261,0.00706553}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{1.583438,-0.003412919,0.004476231,-0.05243024,0.001295102,-0.002210725}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunPLR",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{1.466664,-0.04222011,-0.0001153513,-0.07738226,-0.9896333,0.05014539,0,0.4671251,0,0}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "etaMotor",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1"
                                  }
                                }
                              }
                            }
                          }
                        ],
                        "description": {
                          "description_string": "ReformEIRChiller Trane CVHE 1758kW/5.96COP/Vanes",
                          "annotation": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentName",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"datChi\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentPrefixes",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"parameter\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "Documentation",
                                  "modification": {
                                    "class_modification": [
                                      {
                                        "element_modification_or_replaceable": {
                                          "element_modification": {
                                            "name": "info",
                                            "modification": {
                                              "equal": true,
                                              "expression": {
                                                "simple_expression": "\"<html>\nPerformance data for chiller model.\nThis data corresponds to the following EnergyPlus model:\n<pre>\nChiller:Electric:ReformulatedEIR,\n    ReformEIRChiller Trane CVHE 1758kW/5.96COP/Vanes,  !- Name\n    1758300,                 !- Reference Capacity {W}\n    5.96,                    !- Reference COP {W/W}\n    6.67,                    !- Reference Leaving Chilled Water Temperature {C}\n    34.63,                   !- Reference Leaving Condenser Water Temperature {C}\n    0.07571,                 !- Reference Chilled Water Flow Rate {m3/s}\n    0.09464,                 !- Reference Condenser Water Flow Rate {m3/s}\n    ReformEIRChiller Trane CVHE 1758kW/5.96COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name\n    ReformEIRChiller Trane CVHE 1758kW/5.96COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name\n    ReformEIRChiller Trane CVHE 1758kW/5.96COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name\n    0.20,                    !- Minimum Part Load Ratio\n    1.04,                    !- Maximum Part Load Ratio\n    1.0,                     !- Optimum Part Load Ratio\n    0.20,                    !- Minimum Unloading Ratio\n    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name\n    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name\n    Condenser Side Inlet Node,  !- Condenser Inlet Node Name\n    Condenser Side Outlet Node,  !- Condenser Outlet Node Name\n    1.0,                     !- Compressor Motor Efficiency\n    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}\n    ConstantFlow,            !- Chiller Flow Mode Type\n    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}\n</pre>\n</html>\""
                                              }
                                            }
                                          }
                                        }
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          ]
                        }
                      }
                    }
                  }
                }
              },
              {
                "class_definition": {
                  "class_prefixes": "record",
                  "class_specifier": {
                    "short_class_specifier": {
                      "identifier": "ReformEIRChiller_York_YT_1758kW_6_28COP_Vanes",
                      "value": {
                        "name": "Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic",
                        "class_modification": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "QEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "-1758300"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "COP_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "6.28"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.2"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMinUnl",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.2"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1.06"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.07571"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mCon_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.09464"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvg_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +6.67"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConLvg_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +34.6"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +4.44"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +8.89"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConLvgMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +20.46"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConLvgMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +39.72"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "capFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.5062633,-0.009373882,-0.002822764,0.04202164,-0.001092132,0.002074549}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.5699849,-0.009813327,0.0004223116,0.004842283,0.0004078201,-0.0007615896}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunPLR",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.2911331,-0.004317969,0.00001448369,0.6226793,0.07992053,0.003393326,0,0.0191954,0,0}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "etaMotor",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1"
                                  }
                                }
                              }
                            }
                          }
                        ],
                        "description": {
                          "description_string": "ReformEIRChiller York YT 1758kW/6.28COP/Vanes",
                          "annotation": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentName",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"datChi\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentPrefixes",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"parameter\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "Documentation",
                                  "modification": {
                                    "class_modification": [
                                      {
                                        "element_modification_or_replaceable": {
                                          "element_modification": {
                                            "name": "info",
                                            "modification": {
                                              "equal": true,
                                              "expression": {
                                                "simple_expression": "\"<html>\nPerformance data for chiller model.\nThis data corresponds to the following EnergyPlus model:\n<pre>\nChiller:Electric:ReformulatedEIR,\n    ReformEIRChiller York YT 1758kW/6.28COP/Vanes,  !- Name\n    1758300,                 !- Reference Capacity {W}\n    6.28,                    !- Reference COP {W/W}\n    6.67,                    !- Reference Leaving Chilled Water Temperature {C}\n    34.60,                   !- Reference Leaving Condenser Water Temperature {C}\n    0.07571,                 !- Reference Chilled Water Flow Rate {m3/s}\n    0.09464,                 !- Reference Condenser Water Flow Rate {m3/s}\n    ReformEIRChiller York YT 1758kW/6.28COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name\n    ReformEIRChiller York YT 1758kW/6.28COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name\n    ReformEIRChiller York YT 1758kW/6.28COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name\n    0.20,                    !- Minimum Part Load Ratio\n    1.06,                    !- Maximum Part Load Ratio\n    1.0,                     !- Optimum Part Load Ratio\n    0.20,                    !- Minimum Unloading Ratio\n    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name\n    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name\n    Condenser Side Inlet Node,  !- Condenser Inlet Node Name\n    Condenser Side Outlet Node,  !- Condenser Outlet Node Name\n    1.0,                     !- Compressor Motor Efficiency\n    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}\n    ConstantFlow,            !- Chiller Flow Mode Type\n    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}\n</pre>\n</html>\""
                                              }
                                            }
                                          }
                                        }
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          ]
                        }
                      }
                    }
                  }
                }
              },
              {
                "class_definition": {
                  "class_prefixes": "record",
                  "class_specifier": {
                    "short_class_specifier": {
                      "identifier": "ReformEIRChiller_Carrier_19XR_1758kW_5_86COP_VSD",
                      "value": {
                        "name": "Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic",
                        "class_modification": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "QEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "-1758300"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "COP_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "5.86"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.2"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMinUnl",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.2"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1.02"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.06303"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mCon_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.07337"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvg_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +5.56"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConLvg_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +31.15"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +5.56"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +10"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConLvgMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +17.86"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConLvgMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +31.43"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "capFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.09528317,-0.04119086,-0.003854298,0.07698517,-0.001945011,0.004285126}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{-0.06333861,-0.05533069,-0.00459174,0.07468402,-0.0014553,0.00350604}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunPLR",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{1.251509,-0.0943315,-0.00002849753,0.8544238,-1.491994,0.09568956,0,0.3698862,0,0}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "etaMotor",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1"
                                  }
                                }
                              }
                            }
                          }
                        ],
                        "description": {
                          "description_string": "ReformEIRChiller Carrier 19XR 1758kW/5.86COP/VSD",
                          "annotation": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentName",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"datChi\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentPrefixes",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"parameter\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "Documentation",
                                  "modification": {
                                    "class_modification": [
                                      {
                                        "element_modification_or_replaceable": {
                                          "element_modification": {
                                            "name": "info",
                                            "modification": {
                                              "equal": true,
                                              "expression": {
                                                "simple_expression": "\"<html>\nPerformance data for chiller model.\nThis data corresponds to the following EnergyPlus model:\n<pre>\nChiller:Electric:ReformulatedEIR,\n    ReformEIRChiller Carrier 19XR 1758kW/5.86COP/VSD,  !- Name\n    1758300,                 !- Reference Capacity {W}\n    5.86,                    !- Reference COP {W/W}\n    5.56,                    !- Reference Leaving Chilled Water Temperature {C}\n    31.15,                   !- Reference Leaving Condenser Water Temperature {C}\n    0.06303,                 !- Reference Chilled Water Flow Rate {m3/s}\n    0.07337,                 !- Reference Condenser Water Flow Rate {m3/s}\n    ReformEIRChiller Carrier 19XR 1758kW/5.86COP/VSD CAPFT,  !- Cooling Capacity Function of Temperature Curve Name\n    ReformEIRChiller Carrier 19XR 1758kW/5.86COP/VSD EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name\n    ReformEIRChiller Carrier 19XR 1758kW/5.86COP/VSD EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name\n    0.20,                    !- Minimum Part Load Ratio\n    1.02,                    !- Maximum Part Load Ratio\n    1.0,                     !- Optimum Part Load Ratio\n    0.20,                    !- Minimum Unloading Ratio\n    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name\n    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name\n    Condenser Side Inlet Node,  !- Condenser Inlet Node Name\n    Condenser Side Outlet Node,  !- Condenser Outlet Node Name\n    1.0,                     !- Compressor Motor Efficiency\n    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}\n    ConstantFlow,            !- Chiller Flow Mode Type\n    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}\n</pre>\n</html>\""
                                              }
                                            }
                                          }
                                        }
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          ]
                        }
                      }
                    }
                  }
                }
              },
              {
                "class_definition": {
                  "class_prefixes": "record",
                  "class_specifier": {
                    "short_class_specifier": {
                      "identifier": "ReformEIRChiller_Trane_CVHF_1758kW_6_46COP_VSD",
                      "value": {
                        "name": "Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic",
                        "class_modification": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "QEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "-1758300"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "COP_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "6.46"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.2"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMinUnl",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.2"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1.02"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.06309"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mCon_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.06309"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvg_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +5.56"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConLvg_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +32.14"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +5.56"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +10"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConLvgMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +20.1"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConLvgMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +32.22"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "capFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{1.155538,-0.00601727,-0.003052085,-0.01615198,0.0001178682,0.002213641}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{-0.2601408,0.02870346,0.0002635595,0.04992457,-0.0001859076,-0.001832446}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunPLR",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{-0.1842588,0.05105821,0.00006142934,0.6478691,-0.4242816,-0.05442456,0,1.005374,0,0}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "etaMotor",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1"
                                  }
                                }
                              }
                            }
                          }
                        ],
                        "description": {
                          "description_string": "ReformEIRChiller Trane CVHF 1758kW/6.46COP/VSD",
                          "annotation": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentName",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"datChi\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentPrefixes",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"parameter\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "Documentation",
                                  "modification": {
                                    "class_modification": [
                                      {
                                        "element_modification_or_replaceable": {
                                          "element_modification": {
                                            "name": "info",
                                            "modification": {
                                              "equal": true,
                                              "expression": {
                                                "simple_expression": "\"<html>\nPerformance data for chiller model.\nThis data corresponds to the following EnergyPlus model:\n<pre>\nChiller:Electric:ReformulatedEIR,\n    ReformEIRChiller Trane CVHF 1758kW/6.46COP/VSD,  !- Name\n    1758300,                 !- Reference Capacity {W}\n    6.46,                    !- Reference COP {W/W}\n    5.56,                    !- Reference Leaving Chilled Water Temperature {C}\n    32.14,                   !- Reference Leaving Condenser Water Temperature {C}\n    0.06309,                 !- Reference Chilled Water Flow Rate {m3/s}\n    0.06309,                 !- Reference Condenser Water Flow Rate {m3/s}\n    ReformEIRChiller Trane CVHF 1758kW/6.46COP/VSD CAPFT,  !- Cooling Capacity Function of Temperature Curve Name\n    ReformEIRChiller Trane CVHF 1758kW/6.46COP/VSD EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name\n    ReformEIRChiller Trane CVHF 1758kW/6.46COP/VSD EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name\n    0.20,                    !- Minimum Part Load Ratio\n    1.02,                    !- Maximum Part Load Ratio\n    1.0,                     !- Optimum Part Load Ratio\n    0.20,                    !- Minimum Unloading Ratio\n    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name\n    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name\n    Condenser Side Inlet Node,  !- Condenser Inlet Node Name\n    Condenser Side Outlet Node,  !- Condenser Outlet Node Name\n    1.0,                     !- Compressor Motor Efficiency\n    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}\n    ConstantFlow,            !- Chiller Flow Mode Type\n    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}\n</pre>\n</html>\""
                                              }
                                            }
                                          }
                                        }
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          ]
                        }
                      }
                    }
                  }
                }
              },
              {
                "class_definition": {
                  "class_prefixes": "record",
                  "class_specifier": {
                    "short_class_specifier": {
                      "identifier": "ReformEIRChiller_Trane_CVHF_1758kW_6_87COP_Vanes",
                      "value": {
                        "name": "Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic",
                        "class_modification": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "QEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "-1758300"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "COP_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "6.87"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.2"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMinUnl",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.2"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1.03"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.06309"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mCon_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.06309"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvg_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +5.56"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConLvg_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +32.08"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +5.56"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +10"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConLvgMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +20.44"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConLvgMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +32.98"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "capFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.7950124,0.03170632,-0.000554761,0.004268492,-0.0001289046,0.0004509069}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.6428117,0.01299499,0.0005872739,-0.00553232,0.0006809308,-0.001480167}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunPLR",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.5682807,-0.03888781,0.000006619097,1.715735,-1.791541,0.03851853,0,0.5124705,0,0}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "etaMotor",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1"
                                  }
                                }
                              }
                            }
                          }
                        ],
                        "description": {
                          "description_string": "ReformEIRChiller Trane CVHF 1758kW/6.87COP/Vanes",
                          "annotation": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentName",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"datChi\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentPrefixes",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"parameter\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "Documentation",
                                  "modification": {
                                    "class_modification": [
                                      {
                                        "element_modification_or_replaceable": {
                                          "element_modification": {
                                            "name": "info",
                                            "modification": {
                                              "equal": true,
                                              "expression": {
                                                "simple_expression": "\"<html>\nPerformance data for chiller model.\nThis data corresponds to the following EnergyPlus model:\n<pre>\nChiller:Electric:ReformulatedEIR,\n    ReformEIRChiller Trane CVHF 1758kW/6.87COP/Vanes,  !- Name\n    1758300,                 !- Reference Capacity {W}\n    6.87,                    !- Reference COP {W/W}\n    5.56,                    !- Reference Leaving Chilled Water Temperature {C}\n    32.08,                   !- Reference Leaving Condenser Water Temperature {C}\n    0.06309,                 !- Reference Chilled Water Flow Rate {m3/s}\n    0.06309,                 !- Reference Condenser Water Flow Rate {m3/s}\n    ReformEIRChiller Trane CVHF 1758kW/6.87COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name\n    ReformEIRChiller Trane CVHF 1758kW/6.87COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name\n    ReformEIRChiller Trane CVHF 1758kW/6.87COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name\n    0.20,                    !- Minimum Part Load Ratio\n    1.03,                    !- Maximum Part Load Ratio\n    1.0,                     !- Optimum Part Load Ratio\n    0.20,                    !- Minimum Unloading Ratio\n    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name\n    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name\n    Condenser Side Inlet Node,  !- Condenser Inlet Node Name\n    Condenser Side Outlet Node,  !- Condenser Outlet Node Name\n    1.0,                     !- Compressor Motor Efficiency\n    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}\n    ConstantFlow,            !- Chiller Flow Mode Type\n    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}\n</pre>\n</html>\""
                                              }
                                            }
                                          }
                                        }
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          ]
                        }
                      }
                    }
                  }
                }
              },
              {
                "class_definition": {
                  "class_prefixes": "record",
                  "class_specifier": {
                    "short_class_specifier": {
                      "identifier": "ReformEIRChiller_Carrier_19XR_1776kW_8_00COP_Vanes",
                      "value": {
                        "name": "Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic",
                        "class_modification": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "QEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "-1775900"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "COP_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "8"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.17"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMinUnl",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.17"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1.03"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.04757"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mCon_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.07003"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvg_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +6.11"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConLvg_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +19.6"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +6.11"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +12.78"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConLvgMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +18.69"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConLvgMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +30.73"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "capFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{-0.1221213,-0.06119865,-0.00179841,0.1162623,-0.003162366,0.004088809}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.7400829,-0.02067083,0.0006695036,0.01727139,0.0002554481,-0.0007023159}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunPLR",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.8623059,-0.03289272,0.00006345837,0.1416109,0.2335827,0.03016537,0,-0.2083488,0,0}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "etaMotor",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1"
                                  }
                                }
                              }
                            }
                          }
                        ],
                        "description": {
                          "description_string": "ReformEIRChiller Carrier 19XR 1776kW/8.00COP/Vanes",
                          "annotation": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentName",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"datChi\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentPrefixes",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"parameter\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "Documentation",
                                  "modification": {
                                    "class_modification": [
                                      {
                                        "element_modification_or_replaceable": {
                                          "element_modification": {
                                            "name": "info",
                                            "modification": {
                                              "equal": true,
                                              "expression": {
                                                "simple_expression": "\"<html>\nPerformance data for chiller model.\nThis data corresponds to the following EnergyPlus model:\n<pre>\nChiller:Electric:ReformulatedEIR,\n    ReformEIRChiller Carrier 19XR 1776kW/8.00COP/Vanes,  !- Name\n    1775900,                 !- Reference Capacity {W}\n    8.00,                    !- Reference COP {W/W}\n    6.11,                    !- Reference Leaving Chilled Water Temperature {C}\n    19.60,                   !- Reference Leaving Condenser Water Temperature {C}\n    0.04757,                 !- Reference Chilled Water Flow Rate {m3/s}\n    0.07003,                 !- Reference Condenser Water Flow Rate {m3/s}\n    ReformEIRChiller Carrier 19XR 1776kW/8.00COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name\n    ReformEIRChiller Carrier 19XR 1776kW/8.00COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name\n    ReformEIRChiller Carrier 19XR 1776kW/8.00COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name\n    0.17,                    !- Minimum Part Load Ratio\n    1.03,                    !- Maximum Part Load Ratio\n    1.0,                     !- Optimum Part Load Ratio\n    0.17,                    !- Minimum Unloading Ratio\n    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name\n    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name\n    Condenser Side Inlet Node,  !- Condenser Inlet Node Name\n    Condenser Side Outlet Node,  !- Condenser Outlet Node Name\n    1.0,                     !- Compressor Motor Efficiency\n    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}\n    ConstantFlow,            !- Chiller Flow Mode Type\n    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}\n</pre>\n</html>\""
                                              }
                                            }
                                          }
                                        }
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          ]
                        }
                      }
                    }
                  }
                }
              },
              {
                "class_definition": {
                  "class_prefixes": "record",
                  "class_specifier": {
                    "short_class_specifier": {
                      "identifier": "ReformEIRChiller_Carrier_19XL_1779kW_6_18COP_Vanes",
                      "value": {
                        "name": "Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic",
                        "class_modification": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "QEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "-1779400"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "COP_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "6.18"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.2"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMinUnl",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.2"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1.03"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.06303"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mCon_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.08858"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvg_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +6.67"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConLvg_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +31.69"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +4.44"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +8.89"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConLvgMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +20.83"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConLvgMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +32.12"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "capFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{-0.07421879,-0.06864609,-0.006656797,0.0977861,-0.002680195,0.006765638}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.5396428,-0.03183208,0.001041725,0.02112772,0.0000450433,-0.0004947764}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunPLR",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.7137642,-0.03096191,0.0001459047,0.8907204,-1.051301,0.02348095,0,0.5406677,0,0}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "etaMotor",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1"
                                  }
                                }
                              }
                            }
                          }
                        ],
                        "description": {
                          "description_string": "ReformEIRChiller Carrier 19XL 1779kW/6.18COP/Vanes",
                          "annotation": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentName",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"datChi\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentPrefixes",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"parameter\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "Documentation",
                                  "modification": {
                                    "class_modification": [
                                      {
                                        "element_modification_or_replaceable": {
                                          "element_modification": {
                                            "name": "info",
                                            "modification": {
                                              "equal": true,
                                              "expression": {
                                                "simple_expression": "\"<html>\nPerformance data for chiller model.\nThis data corresponds to the following EnergyPlus model:\n<pre>\nChiller:Electric:ReformulatedEIR,\n    ReformEIRChiller Carrier 19XL 1779kW/6.18COP/Vanes,  !- Name\n    1779400,                 !- Reference Capacity {W}\n    6.18,                    !- Reference COP {W/W}\n    6.67,                    !- Reference Leaving Chilled Water Temperature {C}\n    31.69,                   !- Reference Leaving Condenser Water Temperature {C}\n    0.06303,                 !- Reference Chilled Water Flow Rate {m3/s}\n    0.08858,                 !- Reference Condenser Water Flow Rate {m3/s}\n    ReformEIRChiller Carrier 19XL 1779kW/6.18COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name\n    ReformEIRChiller Carrier 19XL 1779kW/6.18COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name\n    ReformEIRChiller Carrier 19XL 1779kW/6.18COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name\n    0.20,                    !- Minimum Part Load Ratio\n    1.03,                    !- Maximum Part Load Ratio\n    1.0,                     !- Optimum Part Load Ratio\n    0.20,                    !- Minimum Unloading Ratio\n    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name\n    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name\n    Condenser Side Inlet Node,  !- Condenser Inlet Node Name\n    Condenser Side Outlet Node,  !- Condenser Outlet Node Name\n    1.0,                     !- Compressor Motor Efficiency\n    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}\n    ConstantFlow,            !- Chiller Flow Mode Type\n    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}\n</pre>\n</html>\""
                                              }
                                            }
                                          }
                                        }
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          ]
                        }
                      }
                    }
                  }
                }
              },
              {
                "class_definition": {
                  "class_prefixes": "record",
                  "class_specifier": {
                    "short_class_specifier": {
                      "identifier": "ReformEIRChiller_Trane_CVHF_1779kW_6_18COP_Vanes",
                      "value": {
                        "name": "Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic",
                        "class_modification": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "QEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "-1779400"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "COP_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "6.18"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.1"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMinUnl",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.1"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1.02"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.04454"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mCon_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.05142"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvg_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +5.56"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConLvg_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +33.51"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +5.56"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +10"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConLvgMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +27.96"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConLvgMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +34.47"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "capFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{-0.1379667,-0.08817299,-0.001551247,0.09297586,-0.001943005,0.004050538}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.3679272,0.003649996,-0.001333659,0.006605569,0.0004699578,-0.0005527094}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunPLR",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.006454991,0.01094255,0.0000509058,0.8866733,-0.4314429,-0.0140032,0,0.583567,0,0}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "etaMotor",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1"
                                  }
                                }
                              }
                            }
                          }
                        ],
                        "description": {
                          "description_string": "ReformEIRChiller Trane CVHF 1779kW/6.18COP/Vanes",
                          "annotation": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentName",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"datChi\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentPrefixes",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"parameter\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "Documentation",
                                  "modification": {
                                    "class_modification": [
                                      {
                                        "element_modification_or_replaceable": {
                                          "element_modification": {
                                            "name": "info",
                                            "modification": {
                                              "equal": true,
                                              "expression": {
                                                "simple_expression": "\"<html>\nPerformance data for chiller model.\nThis data corresponds to the following EnergyPlus model:\n<pre>\nChiller:Electric:ReformulatedEIR,\n    ReformEIRChiller Trane CVHF 1779kW/6.18COP/Vanes,  !- Name\n    1779400,                 !- Reference Capacity {W}\n    6.18,                    !- Reference COP {W/W}\n    5.56,                    !- Reference Leaving Chilled Water Temperature {C}\n    33.51,                   !- Reference Leaving Condenser Water Temperature {C}\n    0.04454,                 !- Reference Chilled Water Flow Rate {m3/s}\n    0.05142,                 !- Reference Condenser Water Flow Rate {m3/s}\n    ReformEIRChiller Trane CVHF 1779kW/6.18COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name\n    ReformEIRChiller Trane CVHF 1779kW/6.18COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name\n    ReformEIRChiller Trane CVHF 1779kW/6.18COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name\n    0.10,                    !- Minimum Part Load Ratio\n    1.02,                    !- Maximum Part Load Ratio\n    1.0,                     !- Optimum Part Load Ratio\n    0.10,                    !- Minimum Unloading Ratio\n    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name\n    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name\n    Condenser Side Inlet Node,  !- Condenser Inlet Node Name\n    Condenser Side Outlet Node,  !- Condenser Outlet Node Name\n    1.0,                     !- Compressor Motor Efficiency\n    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}\n    ConstantFlow,            !- Chiller Flow Mode Type\n    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}\n</pre>\n</html>\""
                                              }
                                            }
                                          }
                                        }
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          ]
                        }
                      }
                    }
                  }
                }
              },
              {
                "class_definition": {
                  "class_prefixes": "record",
                  "class_specifier": {
                    "short_class_specifier": {
                      "identifier": "ReformEIRChiller_York_YT_1794kW_8_11COP_Vanes",
                      "value": {
                        "name": "Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic",
                        "class_modification": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "QEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "-1793500"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "COP_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "8.11"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.1"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMinUnl",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.1"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1.08"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.05148"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mCon_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.09653"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvg_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +7.22"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConLvg_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +28.88"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +5.56"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +8.89"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConLvgMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +18.71"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConLvgMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +34.34"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "capFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{1.475615,-0.2480005,0.01353388,0.05216264,-0.002330109,0.005131852}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{1.190864,0.340027,-0.008717,-0.1107704,0.003433891,-0.0085383}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunPLR",
