                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{-0.09081317,0.01524614,0.0008256304,-0.6921348,4.110008,-0.06003188,0,-1.751625,0,0}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "etaMotor",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1"
                                  }
                                }
                              }
                            }
                          }
                        ],
                        "description": {
                          "description_string": "ReformEIRChiller York YT 1794kW/8.11COP/Vanes",
                          "annotation": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentName",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"datChi\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentPrefixes",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"parameter\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "Documentation",
                                  "modification": {
                                    "class_modification": [
                                      {
                                        "element_modification_or_replaceable": {
                                          "element_modification": {
                                            "name": "info",
                                            "modification": {
                                              "equal": true,
                                              "expression": {
                                                "simple_expression": "\"<html>\nPerformance data for chiller model.\nThis data corresponds to the following EnergyPlus model:\n<pre>\nChiller:Electric:ReformulatedEIR,\n    ReformEIRChiller York YT 1794kW/8.11COP/Vanes,  !- Name\n    1793500,                 !- Reference Capacity {W}\n    8.11,                    !- Reference COP {W/W}\n    7.22,                    !- Reference Leaving Chilled Water Temperature {C}\n    28.88,                   !- Reference Leaving Condenser Water Temperature {C}\n    0.05148,                 !- Reference Chilled Water Flow Rate {m3/s}\n    0.09653,                 !- Reference Condenser Water Flow Rate {m3/s}\n    ReformEIRChiller York YT 1794kW/8.11COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name\n    ReformEIRChiller York YT 1794kW/8.11COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name\n    ReformEIRChiller York YT 1794kW/8.11COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name\n    0.10,                    !- Minimum Part Load Ratio\n    1.08,                    !- Maximum Part Load Ratio\n    1.0,                     !- Optimum Part Load Ratio\n    0.10,                    !- Minimum Unloading Ratio\n    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name\n    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name\n    Condenser Side Inlet Node,  !- Condenser Inlet Node Name\n    Condenser Side Outlet Node,  !- Condenser Outlet Node Name\n    1.0,                     !- Compressor Motor Efficiency\n    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}\n    ConstantFlow,            !- Chiller Flow Mode Type\n    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}\n</pre>\n</html>\""
                                              }
                                            }
                                          }
                                        }
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          ]
                        }
                      }
                    }
                  }
                }
              },
              {
                "class_definition": {
                  "class_prefixes": "record",
                  "class_specifier": {
                    "short_class_specifier": {
                      "identifier": "ReformEIRChiller_York_YT_1794kW_7_90COP_VSD",
                      "value": {
                        "name": "Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic",
                        "class_modification": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "QEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "-1793500"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "COP_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "7.9"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.1"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMinUnl",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.1"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1.05"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.05148"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mCon_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.09653"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvg_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +7.22"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConLvg_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +28.9"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +5.56"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +8.89"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConLvgMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +17.43"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConLvgMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +35.71"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "capFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.7431766,-0.1738759,0.00786301,0.06780689,-0.00163695,0.003409649}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.3622079,-0.1249125,0.005333823,0.05641261,-0.0003290614,0.000008180145}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunPLR",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.382809,-0.01598908,-0.0001273038,0.599179,-0.5063099,0.02273951,0,0.4390985,0,0}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "etaMotor",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1"
                                  }
                                }
                              }
                            }
                          }
                        ],
                        "description": {
                          "description_string": "ReformEIRChiller York YT 1794kW/7.90COP/VSD",
                          "annotation": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentName",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"datChi\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentPrefixes",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"parameter\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "Documentation",
                                  "modification": {
                                    "class_modification": [
                                      {
                                        "element_modification_or_replaceable": {
                                          "element_modification": {
                                            "name": "info",
                                            "modification": {
                                              "equal": true,
                                              "expression": {
                                                "simple_expression": "\"<html>\nPerformance data for chiller model.\nThis data corresponds to the following EnergyPlus model:\n<pre>\nChiller:Electric:ReformulatedEIR,\n    ReformEIRChiller York YT 1794kW/7.90COP/VSD,  !- Name\n    1793500,                 !- Reference Capacity {W}\n    7.90,                    !- Reference COP {W/W}\n    7.22,                    !- Reference Leaving Chilled Water Temperature {C}\n    28.90,                   !- Reference Leaving Condenser Water Temperature {C}\n    0.05148,                 !- Reference Chilled Water Flow Rate {m3/s}\n    0.09653,                 !- Reference Condenser Water Flow Rate {m3/s}\n    ReformEIRChiller York YT 1794kW/7.90COP/VSD CAPFT,  !- Cooling Capacity Function of Temperature Curve Name\n    ReformEIRChiller York YT 1794kW/7.90COP/VSD EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name\n    ReformEIRChiller York YT 1794kW/7.90COP/VSD EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name\n    0.10,                    !- Minimum Part Load Ratio\n    1.05,                    !- Maximum Part Load Ratio\n    1.0,                     !- Optimum Part Load Ratio\n    0.10,                    !- Minimum Unloading Ratio\n    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name\n    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name\n    Condenser Side Inlet Node,  !- Condenser Inlet Node Name\n    Condenser Side Outlet Node,  !- Condenser Outlet Node Name\n    1.0,                     !- Compressor Motor Efficiency\n    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}\n    ConstantFlow,            !- Chiller Flow Mode Type\n    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}\n</pre>\n</html>\""
                                              }
                                            }
                                          }
                                        }
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          ]
                        }
                      }
                    }
                  }
                }
              },
              {
                "class_definition": {
                  "class_prefixes": "record",
                  "class_specifier": {
                    "short_class_specifier": {
                      "identifier": "ReformEIRChiller_Carrier_19XL_1797kW_5_69COP_Vanes",
                      "value": {
                        "name": "Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic",
                        "class_modification": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "QEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "-1797000"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "COP_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "5.69"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.39"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMinUnl",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.39"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1.01"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.07737"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mCon_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.09672"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvg_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +6.67"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConLvg_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +34.67"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +6.67"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +10"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConLvgMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +26.59"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConLvgMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +34.91"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "capFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.9173209,0.04990036,-0.001196031,-0.00202438,-0.00003141698,-0.0003752508}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{1.079738,-0.04447776,0.001617276,0.0008485662,0.00008268362,0.00005543283}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunPLR",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{5.147565,-0.1604653,0.00002139293,-3.215408,-1.636618,0.1592219,0,0.7224656,0,0}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "etaMotor",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1"
                                  }
                                }
                              }
                            }
                          }
                        ],
                        "description": {
                          "description_string": "ReformEIRChiller Carrier 19XL 1797kW/5.69COP/Vanes",
                          "annotation": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentName",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"datChi\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentPrefixes",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"parameter\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "Documentation",
                                  "modification": {
                                    "class_modification": [
                                      {
                                        "element_modification_or_replaceable": {
                                          "element_modification": {
                                            "name": "info",
                                            "modification": {
                                              "equal": true,
                                              "expression": {
                                                "simple_expression": "\"<html>\nPerformance data for chiller model.\nThis data corresponds to the following EnergyPlus model:\n<pre>\nChiller:Electric:ReformulatedEIR,\n    ReformEIRChiller Carrier 19XL 1797kW/5.69COP/Vanes,  !- Name\n    1797000,                 !- Reference Capacity {W}\n    5.69,                    !- Reference COP {W/W}\n    6.67,                    !- Reference Leaving Chilled Water Temperature {C}\n    34.67,                   !- Reference Leaving Condenser Water Temperature {C}\n    0.07737,                 !- Reference Chilled Water Flow Rate {m3/s}\n    0.09672,                 !- Reference Condenser Water Flow Rate {m3/s}\n    ReformEIRChiller Carrier 19XL 1797kW/5.69COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name\n    ReformEIRChiller Carrier 19XL 1797kW/5.69COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name\n    ReformEIRChiller Carrier 19XL 1797kW/5.69COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name\n    0.39,                    !- Minimum Part Load Ratio\n    1.01,                    !- Maximum Part Load Ratio\n    1.0,                     !- Optimum Part Load Ratio\n    0.39,                    !- Minimum Unloading Ratio\n    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name\n    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name\n    Condenser Side Inlet Node,  !- Condenser Inlet Node Name\n    Condenser Side Outlet Node,  !- Condenser Outlet Node Name\n    1.0,                     !- Compressor Motor Efficiency\n    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}\n    ConstantFlow,            !- Chiller Flow Mode Type\n    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}\n</pre>\n</html>\""
                                              }
                                            }
                                          }
                                        }
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          ]
                        }
                      }
                    }
                  }
                }
              },
              {
                "class_definition": {
                  "class_prefixes": "record",
                  "class_specifier": {
                    "short_class_specifier": {
                      "identifier": "ReformEIRChiller_Carrier_19XR_1801kW_6_34COP_VSD",
                      "value": {
                        "name": "Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic",
                        "class_modification": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "QEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "-1800500"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "COP_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "6.34"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.2"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMinUnl",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.2"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1.03"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.05161"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mCon_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.06385"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvg_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +7.22"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConLvg_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +31.7"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +6.67"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +12.22"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConLvgMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +19.63"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConLvgMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +32.95"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "capFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.3277256,-0.09423458,-0.001714249,0.07496846,-0.001987466,0.004807394}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.699376,0.003436644,0.001120695,-0.003794674,0.0007200808,-0.001623357}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunPLR",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{-0.003986781,0.02064845,-0.00001459614,-0.5111204,2.257468,-0.01990453,0,-0.7517775,0,0}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "etaMotor",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1"
                                  }
                                }
                              }
                            }
                          }
                        ],
                        "description": {
                          "description_string": "ReformEIRChiller Carrier 19XR 1801kW/6.34COP/VSD",
                          "annotation": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentName",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"datChi\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentPrefixes",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"parameter\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "Documentation",
                                  "modification": {
                                    "class_modification": [
                                      {
                                        "element_modification_or_replaceable": {
                                          "element_modification": {
                                            "name": "info",
                                            "modification": {
                                              "equal": true,
                                              "expression": {
                                                "simple_expression": "\"<html>\nPerformance data for chiller model.\nThis data corresponds to the following EnergyPlus model:\n<pre>\nChiller:Electric:ReformulatedEIR,\n    ReformEIRChiller Carrier 19XR 1801kW/6.34COP/VSD,  !- Name\n    1800500,                 !- Reference Capacity {W}\n    6.34,                    !- Reference COP {W/W}\n    7.22,                    !- Reference Leaving Chilled Water Temperature {C}\n    31.70,                   !- Reference Leaving Condenser Water Temperature {C}\n    0.05161,                 !- Reference Chilled Water Flow Rate {m3/s}\n    0.06385,                 !- Reference Condenser Water Flow Rate {m3/s}\n    ReformEIRChiller Carrier 19XR 1801kW/6.34COP/VSD CAPFT,  !- Cooling Capacity Function of Temperature Curve Name\n    ReformEIRChiller Carrier 19XR 1801kW/6.34COP/VSD EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name\n    ReformEIRChiller Carrier 19XR 1801kW/6.34COP/VSD EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name\n    0.20,                    !- Minimum Part Load Ratio\n    1.03,                    !- Maximum Part Load Ratio\n    1.0,                     !- Optimum Part Load Ratio\n    0.20,                    !- Minimum Unloading Ratio\n    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name\n    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name\n    Condenser Side Inlet Node,  !- Condenser Inlet Node Name\n    Condenser Side Outlet Node,  !- Condenser Outlet Node Name\n    1.0,                     !- Compressor Motor Efficiency\n    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}\n    ConstantFlow,            !- Chiller Flow Mode Type\n    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}\n</pre>\n</html>\""
                                              }
                                            }
                                          }
                                        }
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          ]
                        }
                      }
                    }
                  }
                }
              },
              {
                "class_definition": {
                  "class_prefixes": "record",
                  "class_specifier": {
                    "short_class_specifier": {
                      "identifier": "ReformEIRChiller_York_YT_1867kW_10_09COP_Vanes",
                      "value": {
                        "name": "Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic",
                        "class_modification": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "QEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "-1867300"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "COP_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "10.09"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.09"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMinUnl",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.09"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1.04"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.07571"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mCon_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.09085"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvg_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +7.78"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConLvg_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +18.18"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +4.44"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +8.89"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConLvgMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +17.96"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConLvgMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +39.35"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "capFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{-0.08621766,-0.04282771,-0.004467391,0.09890042,-0.002768144,0.005728215}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.6584483,0.01696214,-0.003465522,0.02078998,0.0002909474,-0.0002222756}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunPLR",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{-0.3108659,0.0563919,-0.00006487474,-0.9450752,2.690004,-0.05309347,0,-0.47485,0,0}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "etaMotor",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1"
                                  }
                                }
                              }
                            }
                          }
                        ],
                        "description": {
                          "description_string": "ReformEIRChiller York YT 1867kW/10.09COP/Vanes",
                          "annotation": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentName",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"datChi\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentPrefixes",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"parameter\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "Documentation",
                                  "modification": {
                                    "class_modification": [
                                      {
                                        "element_modification_or_replaceable": {
                                          "element_modification": {
                                            "name": "info",
                                            "modification": {
                                              "equal": true,
                                              "expression": {
                                                "simple_expression": "\"<html>\nPerformance data for chiller model.\nThis data corresponds to the following EnergyPlus model:\n<pre>\nChiller:Electric:ReformulatedEIR,\n    ReformEIRChiller York YT 1867kW/10.09COP/Vanes,  !- Name\n    1867300,                 !- Reference Capacity {W}\n    10.09,                   !- Reference COP {W/W}\n    7.78,                    !- Reference Leaving Chilled Water Temperature {C}\n    18.18,                   !- Reference Leaving Condenser Water Temperature {C}\n    0.07571,                 !- Reference Chilled Water Flow Rate {m3/s}\n    0.09085,                 !- Reference Condenser Water Flow Rate {m3/s}\n    ReformEIRChiller York YT 1867kW/10.09COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name\n    ReformEIRChiller York YT 1867kW/10.09COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name\n    ReformEIRChiller York YT 1867kW/10.09COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name\n    0.09,                    !- Minimum Part Load Ratio\n    1.04,                    !- Maximum Part Load Ratio\n    1.0,                     !- Optimum Part Load Ratio\n    0.09,                    !- Minimum Unloading Ratio\n    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name\n    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name\n    Condenser Side Inlet Node,  !- Condenser Inlet Node Name\n    Condenser Side Outlet Node,  !- Condenser Outlet Node Name\n    1.0,                     !- Compressor Motor Efficiency\n    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}\n    ConstantFlow,            !- Chiller Flow Mode Type\n    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}\n</pre>\n</html>\""
                                              }
                                            }
                                          }
                                        }
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          ]
                        }
                      }
                    }
                  }
                }
              },
              {
                "class_definition": {
                  "class_prefixes": "record",
                  "class_specifier": {
                    "short_class_specifier": {
                      "identifier": "ReformEIRChiller_Carrier_19XL_1871kW_6_49COP_Vanes",
                      "value": {
                        "name": "Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic",
                        "class_modification": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "QEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "-1870800"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "COP_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "6.49"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.19"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMinUnl",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.19"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1.03"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.06303"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mCon_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.0877"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvg_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +6.67"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConLvg_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +32"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +4.44"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +8.89"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConLvgMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +20.92"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConLvgMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +35.06"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "capFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{-0.7422008,-0.05893189,-0.006359815,0.1450953,-0.003416848,0.005905773}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{1.182368,-0.06852914,0.00271801,-0.01693531,0.00068614,0.00004136164}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunPLR",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{1.085769,-0.05971095,0.0001041798,0.71823,-0.5729312,0.05367072,0,-0.1472327,0,0}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "etaMotor",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1"
                                  }
                                }
                              }
                            }
                          }
                        ],
                        "description": {
                          "description_string": "ReformEIRChiller Carrier 19XL 1871kW/6.49COP/Vanes",
                          "annotation": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentName",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"datChi\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentPrefixes",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"parameter\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "Documentation",
                                  "modification": {
                                    "class_modification": [
                                      {
                                        "element_modification_or_replaceable": {
                                          "element_modification": {
                                            "name": "info",
                                            "modification": {
                                              "equal": true,
                                              "expression": {
                                                "simple_expression": "\"<html>\nPerformance data for chiller model.\nThis data corresponds to the following EnergyPlus model:\n<pre>\nChiller:Electric:ReformulatedEIR,\n    ReformEIRChiller Carrier 19XL 1871kW/6.49COP/Vanes,  !- Name\n    1870800,                 !- Reference Capacity {W}\n    6.49,                    !- Reference COP {W/W}\n    6.67,                    !- Reference Leaving Chilled Water Temperature {C}\n    32.00,                   !- Reference Leaving Condenser Water Temperature {C}\n    0.06303,                 !- Reference Chilled Water Flow Rate {m3/s}\n    0.0877,                  !- Reference Condenser Water Flow Rate {m3/s}\n    ReformEIRChiller Carrier 19XL 1871kW/6.49COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name\n    ReformEIRChiller Carrier 19XL 1871kW/6.49COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name\n    ReformEIRChiller Carrier 19XL 1871kW/6.49COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name\n    0.19,                    !- Minimum Part Load Ratio\n    1.03,                    !- Maximum Part Load Ratio\n    1.0,                     !- Optimum Part Load Ratio\n    0.19,                    !- Minimum Unloading Ratio\n    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name\n    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name\n    Condenser Side Inlet Node,  !- Condenser Inlet Node Name\n    Condenser Side Outlet Node,  !- Condenser Outlet Node Name\n    1.0,                     !- Compressor Motor Efficiency\n    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}\n    ConstantFlow,            !- Chiller Flow Mode Type\n    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}\n</pre>\n</html>\""
                                              }
                                            }
                                          }
                                        }
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          ]
                        }
                      }
                    }
                  }
                }
              },
              {
                "class_definition": {
                  "class_prefixes": "record",
                  "class_specifier": {
                    "short_class_specifier": {
                      "identifier": "ReformEIRChiller_York_YT_1881kW_6_77COP_VSD",
                      "value": {
                        "name": "Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic",
                        "class_modification": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "QEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "-1881400"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "COP_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "6.77"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.09"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMinUnl",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.09"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1.03"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.07571"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mCon_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.09464"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvg_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +6.67"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConLvg_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +29.35"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +4.44"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +8.89"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConLvgMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +17.8"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConLvgMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +35.02"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "capFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.251083,-0.03997687,-0.003627911,0.0681953,-0.00213526,0.005245082}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.5450343,-0.03893169,0.0009377632,0.02314284,-0.00001134638,0.00007362152}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunPLR",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.04949889,0.02267854,-0.00002003269,-0.9059476,3.032884,-0.02155668,0,-1.190898,0,0}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "etaMotor",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1"
                                  }
                                }
                              }
                            }
                          }
                        ],
                        "description": {
                          "description_string": "ReformEIRChiller York YT 1881kW/6.77COP/VSD",
                          "annotation": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentName",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"datChi\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentPrefixes",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"parameter\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "Documentation",
                                  "modification": {
                                    "class_modification": [
                                      {
                                        "element_modification_or_replaceable": {
                                          "element_modification": {
                                            "name": "info",
                                            "modification": {
                                              "equal": true,
                                              "expression": {
                                                "simple_expression": "\"<html>\nPerformance data for chiller model.\nThis data corresponds to the following EnergyPlus model:\n<pre>\nChiller:Electric:ReformulatedEIR,\n    ReformEIRChiller York YT 1881kW/6.77COP/VSD,  !- Name\n    1881400,                 !- Reference Capacity {W}\n    6.77,                    !- Reference COP {W/W}\n    6.67,                    !- Reference Leaving Chilled Water Temperature {C}\n    29.35,                   !- Reference Leaving Condenser Water Temperature {C}\n    0.07571,                 !- Reference Chilled Water Flow Rate {m3/s}\n    0.09464,                 !- Reference Condenser Water Flow Rate {m3/s}\n    ReformEIRChiller York YT 1881kW/6.77COP/VSD CAPFT,  !- Cooling Capacity Function of Temperature Curve Name\n    ReformEIRChiller York YT 1881kW/6.77COP/VSD EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name\n    ReformEIRChiller York YT 1881kW/6.77COP/VSD EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name\n    0.09,                    !- Minimum Part Load Ratio\n    1.03,                    !- Maximum Part Load Ratio\n    1.0,                     !- Optimum Part Load Ratio\n    0.09,                    !- Minimum Unloading Ratio\n    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name\n    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name\n    Condenser Side Inlet Node,  !- Condenser Inlet Node Name\n    Condenser Side Outlet Node,  !- Condenser Outlet Node Name\n    1.0,                     !- Compressor Motor Efficiency\n    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}\n    ConstantFlow,            !- Chiller Flow Mode Type\n    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}\n</pre>\n</html>\""
                                              }
                                            }
                                          }
                                        }
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          ]
                        }
                      }
                    }
                  }
                }
              },
              {
                "class_definition": {
                  "class_prefixes": "record",
                  "class_specifier": {
                    "short_class_specifier": {
                      "identifier": "ReformEIRChiller_York_YK_1881kW_6_53COP_Vanes",
                      "value": {
                        "name": "Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic",
                        "class_modification": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "QEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "-1881400"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "COP_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "6.53"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.19"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMinUnl",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.19"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1.03"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.04397"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mCon_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.1041"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvg_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +8.89"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConLvg_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +31.65"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +7.22"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +12.78"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConLvgMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +15"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConLvgMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +32.45"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "capFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.8031671,0.03618657,-0.001027472,0.01237132,-0.0007469842,0.001123058}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.4262865,0.04727402,-0.001347198,0.00433496,0.0005282605,-0.001449676}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunPLR",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.2470999,-0.004530708,0.00002522038,-0.5464802,2.572647,0.003398388,0,-1.261128,0,0}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "etaMotor",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1"
                                  }
                                }
                              }
                            }
                          }
                        ],
                        "description": {
                          "description_string": "ReformEIRChiller York YK 1881kW/6.53COP/Vanes",
                          "annotation": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentName",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"datChi\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentPrefixes",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"parameter\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "Documentation",
                                  "modification": {
                                    "class_modification": [
                                      {
                                        "element_modification_or_replaceable": {
                                          "element_modification": {
                                            "name": "info",
                                            "modification": {
                                              "equal": true,
                                              "expression": {
                                                "simple_expression": "\"<html>\nPerformance data for chiller model.\nThis data corresponds to the following EnergyPlus model:\n<pre>\nChiller:Electric:ReformulatedEIR,\n    ReformEIRChiller York YK 1881kW/6.53COP/Vanes,  !- Name\n    1881400,                 !- Reference Capacity {W}\n    6.53,                    !- Reference COP {W/W}\n    8.89,                    !- Reference Leaving Chilled Water Temperature {C}\n    31.65,                   !- Reference Leaving Condenser Water Temperature {C}\n    0.04397,                 !- Reference Chilled Water Flow Rate {m3/s}\n    0.1041,                  !- Reference Condenser Water Flow Rate {m3/s}\n    ReformEIRChiller York YK 1881kW/6.53COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name\n    ReformEIRChiller York YK 1881kW/6.53COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name\n    ReformEIRChiller York YK 1881kW/6.53COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name\n    0.19,                    !- Minimum Part Load Ratio\n    1.03,                    !- Maximum Part Load Ratio\n    1.0,                     !- Optimum Part Load Ratio\n    0.19,                    !- Minimum Unloading Ratio\n    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name\n    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name\n    Condenser Side Inlet Node,  !- Condenser Inlet Node Name\n    Condenser Side Outlet Node,  !- Condenser Outlet Node Name\n    1.0,                     !- Compressor Motor Efficiency\n    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}\n    ConstantFlow,            !- Chiller Flow Mode Type\n    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}\n</pre>\n</html>\""
                                              }
                                            }
                                          }
                                        }
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          ]
                        }
                      }
                    }
                  }
                }
              },
              {
                "class_definition": {
                  "class_prefixes": "record",
                  "class_specifier": {
                    "short_class_specifier": {
                      "identifier": "ReformEIRChiller_McQuay_PEH_1895kW_6_42COP_Vanes",
                      "value": {
                        "name": "Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic",
                        "class_modification": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "QEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "-1895400"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "COP_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "6.42"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.09"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMinUnl",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.09"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1.1"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.07571"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mCon_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.09085"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvg_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +6.67"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConLvg_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +29.66"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +4.44"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +8.89"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConLvgMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +17.93"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConLvgMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +40.14"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "capFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.4518352,-0.1535612,0.001760231,0.08123118,-0.002460493,0.006371948}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.1851189,-0.03198165,-0.0008437565,0.04384625,-0.000444688,0.0008645981}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunPLR",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.04912394,0.0192219,0.0001458006,-0.1286997,1.371824,-0.02769626,0,-0.1782073,0,0}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "etaMotor",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1"
                                  }
                                }
                              }
                            }
                          }
                        ],
                        "description": {
                          "description_string": "ReformEIRChiller McQuay PEH 1895kW/6.42COP/Vanes",
                          "annotation": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentName",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"datChi\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentPrefixes",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"parameter\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "Documentation",
                                  "modification": {
                                    "class_modification": [
                                      {
                                        "element_modification_or_replaceable": {
                                          "element_modification": {
                                            "name": "info",
                                            "modification": {
                                              "equal": true,
                                              "expression": {
                                                "simple_expression": "\"<html>\nPerformance data for chiller model.\nThis data corresponds to the following EnergyPlus model:\n<pre>\nChiller:Electric:ReformulatedEIR,\n    ReformEIRChiller McQuay PEH 1895kW/6.42COP/Vanes,  !- Name\n    1895400,                 !- Reference Capacity {W}\n    6.42,                    !- Reference COP {W/W}\n    6.67,                    !- Reference Leaving Chilled Water Temperature {C}\n    29.66,                   !- Reference Leaving Condenser Water Temperature {C}\n    0.07571,                 !- Reference Chilled Water Flow Rate {m3/s}\n    0.09085,                 !- Reference Condenser Water Flow Rate {m3/s}\n    ReformEIRChiller McQuay PEH 1895kW/6.42COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name\n    ReformEIRChiller McQuay PEH 1895kW/6.42COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name\n    ReformEIRChiller McQuay PEH 1895kW/6.42COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name\n    0.09,                    !- Minimum Part Load Ratio\n    1.1,                     !- Maximum Part Load Ratio\n    1.0,                     !- Optimum Part Load Ratio\n    0.09,                    !- Minimum Unloading Ratio\n    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name\n    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name\n    Condenser Side Inlet Node,  !- Condenser Inlet Node Name\n    Condenser Side Outlet Node,  !- Condenser Outlet Node Name\n    1.0,                     !- Compressor Motor Efficiency\n    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}\n    ConstantFlow,            !- Chiller Flow Mode Type\n    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}\n</pre>\n</html>\""
                                              }
                                            }
                                          }
                                        }
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          ]
                        }
                      }
                    }
                  }
                }
              },
              {
                "class_definition": {
                  "class_prefixes": "record",
                  "class_specifier": {
                    "short_class_specifier": {
                      "identifier": "ReformEIRChiller_York_YT_1934kW_7_55COP_Vanes",
                      "value": {
                        "name": "Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic",
                        "class_modification": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "QEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "-1934100"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "COP_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "7.55"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.1"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMinUnl",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.1"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1.06"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.05552"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mCon_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.08675"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvg_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +5.56"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConLvg_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +19.93"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +5.56"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +8.89"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConLvgMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +19.55"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConLvgMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +35.11"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "capFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{-0.8034452,0.0562088,-0.001066333,0.1377705,-0.003123388,0.001042684}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{1.464148,-0.133555,0.004793466,-0.02069042,0.0006523211,0.001245111}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunPLR",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.7339218,-0.03184317,-0.00009387398,-0.2274806,1.677164,0.03688705,0,-1.250228,0,0}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "etaMotor",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1"
                                  }
                                }
                              }
                            }
                          }
                        ],
                        "description": {
                          "description_string": "ReformEIRChiller York YT 1934kW/7.55COP/Vanes",
                          "annotation": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentName",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"datChi\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentPrefixes",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"parameter\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "Documentation",
                                  "modification": {
                                    "class_modification": [
                                      {
                                        "element_modification_or_replaceable": {
                                          "element_modification": {
                                            "name": "info",
                                            "modification": {
                                              "equal": true,
                                              "expression": {
                                                "simple_expression": "\"<html>\nPerformance data for chiller model.\nThis data corresponds to the following EnergyPlus model:\n<pre>\nChiller:Electric:ReformulatedEIR,\n    ReformEIRChiller York YT 1934kW/7.55COP/Vanes,  !- Name\n    1934100,                 !- Reference Capacity {W}\n    7.55,                    !- Reference COP {W/W}\n    5.56,                    !- Reference Leaving Chilled Water Temperature {C}\n    19.93,                   !- Reference Leaving Condenser Water Temperature {C}\n    0.05552,                 !- Reference Chilled Water Flow Rate {m3/s}\n    0.08675,                 !- Reference Condenser Water Flow Rate {m3/s}\n    ReformEIRChiller York YT 1934kW/7.55COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name\n    ReformEIRChiller York YT 1934kW/7.55COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name\n    ReformEIRChiller York YT 1934kW/7.55COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name\n    0.10,                    !- Minimum Part Load Ratio\n    1.06,                    !- Maximum Part Load Ratio\n    1.0,                     !- Optimum Part Load Ratio\n    0.10,                    !- Minimum Unloading Ratio\n    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name\n    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name\n    Condenser Side Inlet Node,  !- Condenser Inlet Node Name\n    Condenser Side Outlet Node,  !- Condenser Outlet Node Name\n    1.0,                     !- Compressor Motor Efficiency\n    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}\n    ConstantFlow,            !- Chiller Flow Mode Type\n    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}\n</pre>\n</html>\""
                                              }
                                            }
                                          }
                                        }
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          ]
                        }
                      }
                    }
                  }
                }
              },
              {
                "class_definition": {
                  "class_prefixes": "record",
                  "class_specifier": {
                    "short_class_specifier": {
                      "identifier": "ReformEIRChiller_McQuay_PEH_1934kW_6_01COP_Vanes",
                      "value": {
                        "name": "Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic",
                        "class_modification": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "QEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "-1934100"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "COP_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "6.01"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.1"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMinUnl",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.1"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1.06"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.05552"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mCon_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.07981"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvg_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +5.56"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConLvg_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +29.54"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +5.56"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +8.89"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConLvgMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +19"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConLvgMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +36.6"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "capFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{-0.4043899,-0.05695254,-0.001353511,0.1215555,-0.002814037,0.004161831}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.119109,0.0007702949,-0.002852916,0.04290826,-0.0004014538,0.0008913432}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunPLR",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{1.000427,-0.03176111,-0.0002412562,0.4886225,-2.020669,0.04495646,0,1.35743,0,0}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "etaMotor",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1"
                                  }
                                }
                              }
                            }
                          }
                        ],
                        "description": {
                          "description_string": "ReformEIRChiller McQuay PEH 1934kW/6.01COP/Vanes",
                          "annotation": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentName",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"datChi\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentPrefixes",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"parameter\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "Documentation",
                                  "modification": {
                                    "class_modification": [
                                      {
                                        "element_modification_or_replaceable": {
                                          "element_modification": {
                                            "name": "info",
                                            "modification": {
                                              "equal": true,
                                              "expression": {
                                                "simple_expression": "\"<html>\nPerformance data for chiller model.\nThis data corresponds to the following EnergyPlus model:\n<pre>\nChiller:Electric:ReformulatedEIR,\n    ReformEIRChiller McQuay PEH 1934kW/6.01COP/Vanes,  !- Name\n    1934100,                 !- Reference Capacity {W}\n    6.01,                    !- Reference COP {W/W}\n    5.56,                    !- Reference Leaving Chilled Water Temperature {C}\n    29.54,                   !- Reference Leaving Condenser Water Temperature {C}\n    0.05552,                 !- Reference Chilled Water Flow Rate {m3/s}\n    0.07981,                 !- Reference Condenser Water Flow Rate {m3/s}\n    ReformEIRChiller McQuay PEH 1934kW/6.01COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name\n    ReformEIRChiller McQuay PEH 1934kW/6.01COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name\n    ReformEIRChiller McQuay PEH 1934kW/6.01COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name\n    0.10,                    !- Minimum Part Load Ratio\n    1.06,                    !- Maximum Part Load Ratio\n    1.0,                     !- Optimum Part Load Ratio\n    0.10,                    !- Minimum Unloading Ratio\n    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name\n    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name\n    Condenser Side Inlet Node,  !- Condenser Inlet Node Name\n    Condenser Side Outlet Node,  !- Condenser Outlet Node Name\n    1.0,                     !- Compressor Motor Efficiency\n    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}\n    ConstantFlow,            !- Chiller Flow Mode Type\n    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}\n</pre>\n</html>\""
                                              }
                                            }
                                          }
                                        }
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          ]
                        }
                      }
                    }
                  }
                }
              },
              {
                "class_definition": {
                  "class_prefixes": "record",
                  "class_specifier": {
                    "short_class_specifier": {
                      "identifier": "ReformEIRChiller_McQuay_WDC_1973kW_6_28COP_Vanes",
                      "value": {
                        "name": "Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic",
                        "class_modification": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "QEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "-1972800"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "COP_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "6.28"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.09"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMinUnl",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.09"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1.06"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.04145"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mCon_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.09337"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvg_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +8.89"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConLvg_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +32.53"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +7.22"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +12.78"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConLvgMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +19.36"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConLvgMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +32.81"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "capFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{1.327385,0.05589128,-0.006418354,-0.02827763,-0.0002655572,0.002996574}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{1.179827,-0.0534929,-0.002095113,-0.01285812,0.0002267511,0.002197542}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunPLR",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{-0.9986603,0.07542346,-0.00005753431,0.06665711,2.154745,-0.07250027,0,-0.2590669,0,0}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "etaMotor",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1"
                                  }
                                }
                              }
                            }
                          }
                        ],
                        "description": {
                          "description_string": "ReformEIRChiller McQuay WDC 1973kW/6.28COP/Vanes",
                          "annotation": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentName",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"datChi\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentPrefixes",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"parameter\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "Documentation",
                                  "modification": {
                                    "class_modification": [
                                      {
                                        "element_modification_or_replaceable": {
                                          "element_modification": {
                                            "name": "info",
                                            "modification": {
                                              "equal": true,
                                              "expression": {
                                                "simple_expression": "\"<html>\nPerformance data for chiller model.\nThis data corresponds to the following EnergyPlus model:\n<pre>\nChiller:Electric:ReformulatedEIR,\n    ReformEIRChiller McQuay WDC 1973kW/6.28COP/Vanes,  !- Name\n    1972800,                 !- Reference Capacity {W}\n    6.28,                    !- Reference COP {W/W}\n    8.89,                    !- Reference Leaving Chilled Water Temperature {C}\n    32.53,                   !- Reference Leaving Condenser Water Temperature {C}\n    0.04145,                 !- Reference Chilled Water Flow Rate {m3/s}\n    0.09337,                 !- Reference Condenser Water Flow Rate {m3/s}\n    ReformEIRChiller McQuay WDC 1973kW/6.28COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name\n    ReformEIRChiller McQuay WDC 1973kW/6.28COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name\n    ReformEIRChiller McQuay WDC 1973kW/6.28COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name\n    0.09,                    !- Minimum Part Load Ratio\n    1.06,                    !- Maximum Part Load Ratio\n    1.0,                     !- Optimum Part Load Ratio\n    0.09,                    !- Minimum Unloading Ratio\n    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name\n    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name\n    Condenser Side Inlet Node,  !- Condenser Inlet Node Name\n    Condenser Side Outlet Node,  !- Condenser Outlet Node Name\n    1.0,                     !- Compressor Motor Efficiency\n    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}\n    ConstantFlow,            !- Chiller Flow Mode Type\n    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}\n</pre>\n</html>\""
                                              }
                                            }
                                          }
                                        }
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          ]
                        }
                      }
                    }
                  }
                }
              },
              {
                "class_definition": {
                  "class_prefixes": "record",
                  "class_specifier": {
                    "short_class_specifier": {
                      "identifier": "ReformEIRChiller_York_YK_1997kW_7_24COP_Vanes",
                      "value": {
                        "name": "Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic",
                        "class_modification": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "QEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "-1997400"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "COP_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "7.24"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.18"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMinUnl",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.18"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1.07"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.04397"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mCon_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.1041"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvg_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +8.89"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConLvg_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +31.89"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +7.22"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +12.78"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConLvgMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +19.16"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConLvgMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +32.7"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "capFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{1.039493,0.1593009,-0.003989073,-0.0381218,0.0002881779,-0.0007520087}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.1550813,0.1022114,-0.000651117,-0.01241272,0.001514358,-0.004090377}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunPLR",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.1838759,-0.01009515,0.0001677624,0.9181489,-0.02434151,0.001727052,0,0.02527075,0,0}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "etaMotor",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1"
                                  }
                                }
                              }
                            }
                          }
                        ],
                        "description": {
                          "description_string": "ReformEIRChiller York YK 1997kW/7.24COP/Vanes",
                          "annotation": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentName",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"datChi\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentPrefixes",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"parameter\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "Documentation",
                                  "modification": {
                                    "class_modification": [
                                      {
                                        "element_modification_or_replaceable": {
                                          "element_modification": {
                                            "name": "info",
                                            "modification": {
                                              "equal": true,
                                              "expression": {
                                                "simple_expression": "\"<html>\nPerformance data for chiller model.\nThis data corresponds to the following EnergyPlus model:\n<pre>\nChiller:Electric:ReformulatedEIR,\n    ReformEIRChiller York YK 1997kW/7.24COP/Vanes,  !- Name\n    1997400,                 !- Reference Capacity {W}\n    7.24,                    !- Reference COP {W/W}\n    8.89,                    !- Reference Leaving Chilled Water Temperature {C}\n    31.89,                   !- Reference Leaving Condenser Water Temperature {C}\n    0.04397,                 !- Reference Chilled Water Flow Rate {m3/s}\n    0.1041,                  !- Reference Condenser Water Flow Rate {m3/s}\n    ReformEIRChiller York YK 1997kW/7.24COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name\n    ReformEIRChiller York YK 1997kW/7.24COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name\n    ReformEIRChiller York YK 1997kW/7.24COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name\n    0.18,                    !- Minimum Part Load Ratio\n    1.07,                    !- Maximum Part Load Ratio\n    1.0,                     !- Optimum Part Load Ratio\n    0.18,                    !- Minimum Unloading Ratio\n    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name\n    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name\n    Condenser Side Inlet Node,  !- Condenser Inlet Node Name\n    Condenser Side Outlet Node,  !- Condenser Outlet Node Name\n    1.0,                     !- Compressor Motor Efficiency\n    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}\n    ConstantFlow,            !- Chiller Flow Mode Type\n    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}\n</pre>\n</html>\""
                                              }
                                            }
                                          }
                                        }
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          ]
                        }
                      }
                    }
                  }
                }
              },
              {
                "class_definition": {
                  "class_prefixes": "record",
                  "class_specifier": {
                    "short_class_specifier": {
                      "identifier": "ReformEIRChiller_McQuay_PFH_2043kW_8_44COP_Vanes",
                      "value": {
                        "name": "Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic",
                        "class_modification": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "QEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "-2043100"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "COP_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "8.44"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.08"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMinUnl",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.08"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1.02"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.04757"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mCon_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.06814"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvg_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +6.11"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConLvg_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +20.8"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +6.11"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +12.78"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConLvgMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +20.8"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConLvgMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +32.72"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "capFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.7565419,0.01690707,-0.003988252,0.02008625,-0.001439363,0.003931271}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.6806067,0.005701621,-0.00132902,0.01210419,0.0002563048,-0.0002528032}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunPLR",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{-0.730024,0.06016914,0.00002516862,0.1606362,1.803623,-0.06158982,0,-0.2149832,0,0}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "etaMotor",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1"
                                  }
                                }
                              }
                            }
                          }
                        ],
                        "description": {
                          "description_string": "ReformEIRChiller McQuay PFH 2043kW/8.44COP/Vanes",
                          "annotation": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentName",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"datChi\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentPrefixes",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"parameter\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "Documentation",
                                  "modification": {
                                    "class_modification": [
                                      {
                                        "element_modification_or_replaceable": {
                                          "element_modification": {
                                            "name": "info",
                                            "modification": {
                                              "equal": true,
                                              "expression": {
                                                "simple_expression": "\"<html>\nPerformance data for chiller model.\nThis data corresponds to the following EnergyPlus model:\n<pre>\nChiller:Electric:ReformulatedEIR,\n    ReformEIRChiller McQuay PFH 2043kW/8.44COP/Vanes,  !- Name\n    2043100,                 !- Reference Capacity {W}\n    8.44,                    !- Reference COP {W/W}\n    6.11,                    !- Reference Leaving Chilled Water Temperature {C}\n    20.80,                   !- Reference Leaving Condenser Water Temperature {C}\n    0.04757,                 !- Reference Chilled Water Flow Rate {m3/s}\n    0.06814,                 !- Reference Condenser Water Flow Rate {m3/s}\n    ReformEIRChiller McQuay PFH 2043kW/8.44COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name\n    ReformEIRChiller McQuay PFH 2043kW/8.44COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name\n    ReformEIRChiller McQuay PFH 2043kW/8.44COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name\n    0.08,                    !- Minimum Part Load Ratio\n    1.02,                    !- Maximum Part Load Ratio\n    1.0,                     !- Optimum Part Load Ratio\n    0.08,                    !- Minimum Unloading Ratio\n    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name\n    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name\n    Condenser Side Inlet Node,  !- Condenser Inlet Node Name\n    Condenser Side Outlet Node,  !- Condenser Outlet Node Name\n    1.0,                     !- Compressor Motor Efficiency\n    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}\n    ConstantFlow,            !- Chiller Flow Mode Type\n    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}\n</pre>\n</html>\""
                                              }
                                            }
                                          }
                                        }
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          ]
                        }
                      }
                    }
                  }
                }
              },
              {
                "class_definition": {
                  "class_prefixes": "record",
                  "class_specifier": {
                    "short_class_specifier": {
                      "identifier": "ReformEIRChiller_Trane_CVHF_2043kW_9_08COP_Vanes",
                      "value": {
                        "name": "Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic",
                        "class_modification": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "QEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "-2043100"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "COP_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "9.08"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.28"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMinUnl",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.28"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1.05"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.09085"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mCon_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.11356"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvg_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +4.44"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConLvg_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +23.11"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +4.44"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +8.89"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConLvgMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +23.06"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConLvgMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +34.9"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "capFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{-2.215335,-0.03294601,-0.00530074,0.2341598,-0.004558661,0.004631243}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{1.008753,0.03282653,0.003719189,-0.02508242,0.001367676,-0.003739705}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunPLR",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.3696812,0.03068332,0.00001965912,-1.915197,3.980757,-0.03185207,0,-1.418416,0,0}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "etaMotor",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1"
                                  }
                                }
                              }
                            }
                          }
                        ],
                        "description": {
                          "description_string": "ReformEIRChiller Trane CVHF 2043kW/9.08COP/Vanes",
                          "annotation": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentName",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"datChi\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentPrefixes",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"parameter\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "Documentation",
                                  "modification": {
                                    "class_modification": [
                                      {
                                        "element_modification_or_replaceable": {
                                          "element_modification": {
                                            "name": "info",
                                            "modification": {
                                              "equal": true,
                                              "expression": {
                                                "simple_expression": "\"<html>\nPerformance data for chiller model.\nThis data corresponds to the following EnergyPlus model:\n<pre>\nChiller:Electric:ReformulatedEIR,\n    ReformEIRChiller Trane CVHF 2043kW/9.08COP/Vanes,  !- Name\n    2043100,                 !- Reference Capacity {W}\n    9.08,                    !- Reference COP {W/W}\n    4.44,                    !- Reference Leaving Chilled Water Temperature {C}\n    23.11,                   !- Reference Leaving Condenser Water Temperature {C}\n    0.09085,                 !- Reference Chilled Water Flow Rate {m3/s}\n    0.11356,                 !- Reference Condenser Water Flow Rate {m3/s}\n    ReformEIRChiller Trane CVHF 2043kW/9.08COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name\n    ReformEIRChiller Trane CVHF 2043kW/9.08COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name\n    ReformEIRChiller Trane CVHF 2043kW/9.08COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name\n    0.28,                    !- Minimum Part Load Ratio\n    1.05,                    !- Maximum Part Load Ratio\n    1.0,                     !- Optimum Part Load Ratio\n    0.28,                    !- Minimum Unloading Ratio\n    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name\n    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name\n    Condenser Side Inlet Node,  !- Condenser Inlet Node Name\n    Condenser Side Outlet Node,  !- Condenser Outlet Node Name\n    1.0,                     !- Compressor Motor Efficiency\n    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}\n    ConstantFlow,            !- Chiller Flow Mode Type\n    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}\n</pre>\n</html>\""
                                              }
                                            }
                                          }
                                        }
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          ]
                        }
                      }
                    }
                  }
                }
              },
              {
                "class_definition": {
                  "class_prefixes": "record",
                  "class_specifier": {
                    "short_class_specifier": {
                      "identifier": "ReformEIRChiller_Carrier_19XL_2057kW_6_05COP_Vanes",
                      "value": {
                        "name": "Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic",
                        "class_modification": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "QEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "-2057200"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "COP_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "6.05"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.28"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMinUnl",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.28"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1.03"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.08322"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mCon_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.09722"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvg_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +7.78"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConLvg_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +29.79"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +4.44"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +8.89"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConLvgMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +17.89"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConLvgMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +35.37"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "capFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.6448091,-0.03315001,-0.003168485,0.03196459,-0.00113888,0.0037997}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.7341312,-0.07592418,-0.002065951,0.03153945,-0.0008888217,0.003650961}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunPLR",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.1353291,-0.005973382,-0.00002152787,1.844856,-2.868168,0.007003543,0,1.875512,0,0}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "etaMotor",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1"
                                  }
                                }
                              }
                            }
                          }
                        ],
                        "description": {
                          "description_string": "ReformEIRChiller Carrier 19XL 2057kW/6.05COP/Vanes",
                          "annotation": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentName",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"datChi\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentPrefixes",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"parameter\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "Documentation",
                                  "modification": {
                                    "class_modification": [
                                      {
                                        "element_modification_or_replaceable": {
                                          "element_modification": {
                                            "name": "info",
                                            "modification": {
                                              "equal": true,
                                              "expression": {
                                                "simple_expression": "\"<html>\nPerformance data for chiller model.\nThis data corresponds to the following EnergyPlus model:\n<pre>\nChiller:Electric:ReformulatedEIR,\n    ReformEIRChiller Carrier 19XL 2057kW/6.05COP/Vanes,  !- Name\n    2057200,                 !- Reference Capacity {W}\n    6.05,                    !- Reference COP {W/W}\n    7.78,                    !- Reference Leaving Chilled Water Temperature {C}\n    29.79,                   !- Reference Leaving Condenser Water Temperature {C}\n    0.08322,                 !- Reference Chilled Water Flow Rate {m3/s}\n    0.09722,                 !- Reference Condenser Water Flow Rate {m3/s}\n    ReformEIRChiller Carrier 19XL 2057kW/6.05COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name\n    ReformEIRChiller Carrier 19XL 2057kW/6.05COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name\n    ReformEIRChiller Carrier 19XL 2057kW/6.05COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name\n    0.28,                    !- Minimum Part Load Ratio\n    1.03,                    !- Maximum Part Load Ratio\n    1.0,                     !- Optimum Part Load Ratio\n    0.28,                    !- Minimum Unloading Ratio\n    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name\n    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name\n    Condenser Side Inlet Node,  !- Condenser Inlet Node Name\n    Condenser Side Outlet Node,  !- Condenser Outlet Node Name\n    1.0,                     !- Compressor Motor Efficiency\n    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}\n    ConstantFlow,            !- Chiller Flow Mode Type\n    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}\n</pre>\n</html>\""
                                              }
                                            }
                                          }
                                        }
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          ]
                        }
                      }
                    }
                  }
                }
              },
              {
                "class_definition": {
                  "class_prefixes": "record",
                  "class_specifier": {
                    "short_class_specifier": {
                      "identifier": "ReformEIRChiller_York_YT_2110kW_7_15COP_Vanes",
                      "value": {
                        "name": "Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic",
                        "class_modification": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "QEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "-2110000"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "COP_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "7.15"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.1"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMinUnl",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.1"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1.06"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.06057"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mCon_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.09464"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvg_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +7.22"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConLvg_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +29.97"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +5.56"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +8.89"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConLvgMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +18.99"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConLvgMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +34.89"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "capFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.06132568,-0.0114223,0.001660419,0.08345415,-0.002159087,0.001699787}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.6140372,-0.04277763,0.0009446169,0.01580154,0.000122613,0.0003616708}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunPLR",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.3834325,-0.001806511,0.00005390925,0.0151006,0.7165451,-0.001195918,0,-0.07564269,0,0}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "etaMotor",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1"
                                  }
                                }
                              }
                            }
                          }
                        ],
                        "description": {
                          "description_string": "ReformEIRChiller York YT 2110kW/7.15COP/Vanes",
                          "annotation": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentName",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"datChi\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentPrefixes",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"parameter\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "Documentation",
                                  "modification": {
                                    "class_modification": [
                                      {
                                        "element_modification_or_replaceable": {
                                          "element_modification": {
                                            "name": "info",
                                            "modification": {
                                              "equal": true,
                                              "expression": {
                                                "simple_expression": "\"<html>\nPerformance data for chiller model.\nThis data corresponds to the following EnergyPlus model:\n<pre>\nChiller:Electric:ReformulatedEIR,\n    ReformEIRChiller York YT 2110kW/7.15COP/Vanes,  !- Name\n    2110000,                 !- Reference Capacity {W}\n    7.15,                    !- Reference COP {W/W}\n    7.22,                    !- Reference Leaving Chilled Water Temperature {C}\n    29.97,                   !- Reference Leaving Condenser Water Temperature {C}\n    0.06057,                 !- Reference Chilled Water Flow Rate {m3/s}\n    0.09464,                 !- Reference Condenser Water Flow Rate {m3/s}\n    ReformEIRChiller York YT 2110kW/7.15COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name\n    ReformEIRChiller York YT 2110kW/7.15COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name\n    ReformEIRChiller York YT 2110kW/7.15COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name\n    0.10,                    !- Minimum Part Load Ratio\n    1.06,                    !- Maximum Part Load Ratio\n    1.0,                     !- Optimum Part Load Ratio\n    0.10,                    !- Minimum Unloading Ratio\n    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name\n    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name\n    Condenser Side Inlet Node,  !- Condenser Inlet Node Name\n    Condenser Side Outlet Node,  !- Condenser Outlet Node Name\n    1.0,                     !- Compressor Motor Efficiency\n    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}\n    ConstantFlow,            !- Chiller Flow Mode Type\n    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}\n</pre>\n</html>\""
                                              }
                                            }
                                          }
                                        }
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          ]
                        }
                      }
                    }
                  }
                }
              },
              {
                "class_definition": {
                  "class_prefixes": "record",
                  "class_specifier": {
                    "short_class_specifier": {
                      "identifier": "ReformEIRChiller_McQuay_PFH_2124kW_6_03COP_Vanes",
                      "value": {
                        "name": "Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic",
                        "class_modification": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "QEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "-2124000"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "COP_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "6.03"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.09"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMinUnl",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.09"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1.03"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.05552"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mCon_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.07981"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvg_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +8.89"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConLvg_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +31.31"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +5.56"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +8.89"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConLvgMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +20.28"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConLvgMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +36.13"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "capFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.8466662,-0.03809647,0.000400393,0.02913659,-0.001138034,0.002405293}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{1.198331,-0.05731652,-0.004950792,-0.01013222,-0.0001112759,0.004138878}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunPLR",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{-1.353862,0.09444334,-0.00001467992,1.291373,-0.2276361,-0.09395594,0,1.285196,0,0}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "etaMotor",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1"
                                  }
                                }
                              }
                            }
                          }
                        ],
                        "description": {
                          "description_string": "ReformEIRChiller McQuay PFH 2124kW/6.03COP/Vanes",
                          "annotation": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentName",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"datChi\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentPrefixes",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"parameter\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "Documentation",
                                  "modification": {
                                    "class_modification": [
                                      {
                                        "element_modification_or_replaceable": {
                                          "element_modification": {
                                            "name": "info",
                                            "modification": {
                                              "equal": true,
                                              "expression": {
                                                "simple_expression": "\"<html>\nPerformance data for chiller model.\nThis data corresponds to the following EnergyPlus model:\n<pre>\nChiller:Electric:ReformulatedEIR,\n    ReformEIRChiller McQuay PFH 2124kW/6.03COP/Vanes,  !- Name\n    2124000,                 !- Reference Capacity {W}\n    6.03,                    !- Reference COP {W/W}\n    8.89,                    !- Reference Leaving Chilled Water Temperature {C}\n    31.31,                   !- Reference Leaving Condenser Water Temperature {C}\n    0.05552,                 !- Reference Chilled Water Flow Rate {m3/s}\n    0.07981,                 !- Reference Condenser Water Flow Rate {m3/s}\n    ReformEIRChiller McQuay PFH 2124kW/6.03COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name\n    ReformEIRChiller McQuay PFH 2124kW/6.03COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name\n    ReformEIRChiller McQuay PFH 2124kW/6.03COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name\n    0.09,                    !- Minimum Part Load Ratio\n    1.03,                    !- Maximum Part Load Ratio\n    1.0,                     !- Optimum Part Load Ratio\n    0.09,                    !- Minimum Unloading Ratio\n    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name\n    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name\n    Condenser Side Inlet Node,  !- Condenser Inlet Node Name\n    Condenser Side Outlet Node,  !- Condenser Outlet Node Name\n    1.0,                     !- Compressor Motor Efficiency\n    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}\n    ConstantFlow,            !- Chiller Flow Mode Type\n    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}\n</pre>\n</html>\""
                                              }
                                            }
                                          }
                                        }
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          ]
                        }
                      }
                    }
                  }
                }
              },
              {
                "class_definition": {
                  "class_prefixes": "record",
                  "class_specifier": {
                    "short_class_specifier": {
                      "identifier": "ReformEIRChiller_York_YK_2159kW_6_85COP_Vanes",
                      "value": {
                        "name": "Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic",
                        "class_modification": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "QEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "-2159200"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "COP_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "6.85"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.14"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMinUnl",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.14"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1.05"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.07571"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mCon_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.11356"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvg_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +6.67"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConLvg_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +31.32"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +4.44"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +8.89"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConLvgMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +21.13"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConLvgMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +34.75"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "capFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{-0.05164056,-0.07384855,-0.01036241,0.1201446,-0.003881099,0.009873049}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{1.013059,0.002176325,-0.0004682395,-0.01887683,0.0007444727,-0.0006685547}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunPLR",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.02315688,0.0274625,-0.000023456,-0.4728932,1.77853,-0.02621741,0,-0.3448533,0,0}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "etaMotor",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1"
                                  }
                                }
                              }
                            }
                          }
                        ],
                        "description": {
                          "description_string": "ReformEIRChiller York YK 2159kW/6.85COP/Vanes",
                          "annotation": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentName",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"datChi\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentPrefixes",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"parameter\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "Documentation",
                                  "modification": {
                                    "class_modification": [
                                      {
                                        "element_modification_or_replaceable": {
                                          "element_modification": {
                                            "name": "info",
                                            "modification": {
                                              "equal": true,
                                              "expression": {
                                                "simple_expression": "\"<html>\nPerformance data for chiller model.\nThis data corresponds to the following EnergyPlus model:\n<pre>\nChiller:Electric:ReformulatedEIR,\n    ReformEIRChiller York YK 2159kW/6.85COP/Vanes,  !- Name\n    2159200,                 !- Reference Capacity {W}\n    6.85,                    !- Reference COP {W/W}\n    6.67,                    !- Reference Leaving Chilled Water Temperature {C}\n    31.32,                   !- Reference Leaving Condenser Water Temperature {C}\n    0.07571,                 !- Reference Chilled Water Flow Rate {m3/s}\n    0.11356,                 !- Reference Condenser Water Flow Rate {m3/s}\n    ReformEIRChiller York YK 2159kW/6.85COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name\n    ReformEIRChiller York YK 2159kW/6.85COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name\n    ReformEIRChiller York YK 2159kW/6.85COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name\n    0.14,                    !- Minimum Part Load Ratio\n    1.05,                    !- Maximum Part Load Ratio\n    1.0,                     !- Optimum Part Load Ratio\n    0.14,                    !- Minimum Unloading Ratio\n    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name\n    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name\n    Condenser Side Inlet Node,  !- Condenser Inlet Node Name\n    Condenser Side Outlet Node,  !- Condenser Outlet Node Name\n    1.0,                     !- Compressor Motor Efficiency\n    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}\n    ConstantFlow,            !- Chiller Flow Mode Type\n    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}\n</pre>\n</html>\""
                                              }
                                            }
                                          }
                                        }
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          ]
                        }
                      }
                    }
                  }
                }
              },
              {
                "class_definition": {
                  "class_prefixes": "record",
                  "class_specifier": {
                    "short_class_specifier": {
                      "identifier": "ReformEIRChiller_Trane_CVHF_2184kW_6_78COP_Vanes",
                      "value": {
                        "name": "Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic",
                        "class_modification": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "QEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "-2183800"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "COP_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "6.78"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.09"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMinUnl",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.09"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1.01"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.04883"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mCon_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.05142"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvg_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +7.78"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConLvg_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +35.55"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +5.56"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +10"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConLvgMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +30.67"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConLvgMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +36.06"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "capFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{1.214452,-0.01495671,-0.002934194,0.01568925,-0.0009780218,0.002723254}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{1.28665,0.03478277,0.002888239,-0.04763798,0.00146361,-0.00319417}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunPLR",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{2.473025,-0.1277887,-0.00003279364,-0.3156699,-0.3527895,0.130408,0,-0.8547163,0,0}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "etaMotor",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1"
                                  }
                                }
                              }
                            }
                          }
                        ],
                        "description": {
                          "description_string": "ReformEIRChiller Trane CVHF 2184kW/6.78COP/Vanes",
                          "annotation": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentName",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"datChi\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentPrefixes",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"parameter\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "Documentation",
                                  "modification": {
                                    "class_modification": [
                                      {
                                        "element_modification_or_replaceable": {
                                          "element_modification": {
                                            "name": "info",
                                            "modification": {
                                              "equal": true,
                                              "expression": {
                                                "simple_expression": "\"<html>\nPerformance data for chiller model.\nThis data corresponds to the following EnergyPlus model:\n<pre>\nChiller:Electric:ReformulatedEIR,\n    ReformEIRChiller Trane CVHF 2184kW/6.78COP/Vanes,  !- Name\n    2183800,                 !- Reference Capacity {W}\n    6.78,                    !- Reference COP {W/W}\n    7.78,                    !- Reference Leaving Chilled Water Temperature {C}\n    35.55,                   !- Reference Leaving Condenser Water Temperature {C}\n    0.04883,                 !- Reference Chilled Water Flow Rate {m3/s}\n    0.05142,                 !- Reference Condenser Water Flow Rate {m3/s}\n    ReformEIRChiller Trane CVHF 2184kW/6.78COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name\n    ReformEIRChiller Trane CVHF 2184kW/6.78COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name\n    ReformEIRChiller Trane CVHF 2184kW/6.78COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name\n    0.09,                    !- Minimum Part Load Ratio\n    1.01,                    !- Maximum Part Load Ratio\n    1.0,                     !- Optimum Part Load Ratio\n    0.09,                    !- Minimum Unloading Ratio\n    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name\n    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name\n    Condenser Side Inlet Node,  !- Condenser Inlet Node Name\n    Condenser Side Outlet Node,  !- Condenser Outlet Node Name\n    1.0,                     !- Compressor Motor Efficiency\n    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}\n    ConstantFlow,            !- Chiller Flow Mode Type\n    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}\n</pre>\n</html>\""
                                              }
                                            }
                                          }
                                        }
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          ]
                        }
                      }
                    }
                  }
                }
              },
              {
                "class_definition": {
                  "class_prefixes": "record",
                  "class_specifier": {
                    "short_class_specifier": {
                      "identifier": "ReformEIRChiller_York_YK_2201kW_6_69COP_Vanes",
                      "value": {
                        "name": "Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic",
                        "class_modification": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "QEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "-2201400"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "COP_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "6.69"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.14"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMinUnl",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.14"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1.05"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.07571"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mCon_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.11356"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvg_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +6.67"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConLvg_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +31.44"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +4.44"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +8.89"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConLvgMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +21.11"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConLvgMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +34.92"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "capFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{-0.2132698,-0.09712289,-0.007445252,0.1333444,-0.003971284,0.009247854}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.87615,0.02513467,-0.00085653,-0.01383243,0.0006968311,-0.001236275}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunPLR",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.003515554,0.03070346,-1.198496e-8,-0.5568236,1.810053,-0.0307012,0,-0.2564025,0,0}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "etaMotor",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1"
                                  }
                                }
                              }
                            }
                          }
                        ],
                        "description": {
                          "description_string": "ReformEIRChiller York YK 2201kW/6.69COP/Vanes",
                          "annotation": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentName",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"datChi\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentPrefixes",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"parameter\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "Documentation",
                                  "modification": {
                                    "class_modification": [
                                      {
                                        "element_modification_or_replaceable": {
                                          "element_modification": {
                                            "name": "info",
                                            "modification": {
                                              "equal": true,
                                              "expression": {
                                                "simple_expression": "\"<html>\nPerformance data for chiller model.\nThis data corresponds to the following EnergyPlus model:\n<pre>\nChiller:Electric:ReformulatedEIR,\n    ReformEIRChiller York YK 2201kW/6.69COP/Vanes,  !- Name\n    2201400,                 !- Reference Capacity {W}\n    6.69,                    !- Reference COP {W/W}\n    6.67,                    !- Reference Leaving Chilled Water Temperature {C}\n    31.44,                   !- Reference Leaving Condenser Water Temperature {C}\n    0.07571,                 !- Reference Chilled Water Flow Rate {m3/s}\n    0.11356,                 !- Reference Condenser Water Flow Rate {m3/s}\n    ReformEIRChiller York YK 2201kW/6.69COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name\n    ReformEIRChiller York YK 2201kW/6.69COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name\n    ReformEIRChiller York YK 2201kW/6.69COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name\n    0.14,                    !- Minimum Part Load Ratio\n    1.05,                    !- Maximum Part Load Ratio\n    1.0,                     !- Optimum Part Load Ratio\n    0.14,                    !- Minimum Unloading Ratio\n    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name\n    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name\n    Condenser Side Inlet Node,  !- Condenser Inlet Node Name\n    Condenser Side Outlet Node,  !- Condenser Outlet Node Name\n    1.0,                     !- Compressor Motor Efficiency\n    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}\n    ConstantFlow,            !- Chiller Flow Mode Type\n    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}\n</pre>\n</html>\""
                                              }
                                            }
                                          }
                                        }
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          ]
                        }
                      }
                    }
                  }
                }
              },
              {
                "class_definition": {
                  "class_prefixes": "record",
                  "class_specifier": {
                    "short_class_specifier": {
                      "identifier": "ReformEIRChiller_York_YT_2233kW_9_54COP_VSD",
                      "value": {
                        "name": "Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic",
                        "class_modification": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "QEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "-2233000"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "COP_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "9.54"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.1"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMinUnl",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.1"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1.06"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.06107"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mCon_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.11451"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvg_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +5.56"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConLvg_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +17.93"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +5.56"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +8.89"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConLvgMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +17.93"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConLvgMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +34.11"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "capFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.4939632,-0.09743766,0.006782771,0.07149216,-0.002077461,0.002246608}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.7177745,-0.0009460212,-0.001451469,0.01431719,0.0005149926,-0.0008367784}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunPLR",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.46379,-0.0334469,0.0002768776,-0.00245748,1.477501,0.01903803,0,-0.7622945,0,0}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "etaMotor",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1"
                                  }
                                }
                              }
                            }
                          }
                        ],
                        "description": {
                          "description_string": "ReformEIRChiller York YT 2233kW/9.54COP/VSD",
                          "annotation": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentName",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"datChi\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentPrefixes",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"parameter\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "Documentation",
                                  "modification": {
                                    "class_modification": [
                                      {
                                        "element_modification_or_replaceable": {
                                          "element_modification": {
                                            "name": "info",
                                            "modification": {
                                              "equal": true,
                                              "expression": {
                                                "simple_expression": "\"<html>\nPerformance data for chiller model.\nThis data corresponds to the following EnergyPlus model:\n<pre>\nChiller:Electric:ReformulatedEIR,\n    ReformEIRChiller York YT 2233kW/9.54COP/VSD,  !- Name\n    2233000,                 !- Reference Capacity {W}\n    9.54,                    !- Reference COP {W/W}\n    5.56,                    !- Reference Leaving Chilled Water Temperature {C}\n    17.93,                   !- Reference Leaving Condenser Water Temperature {C}\n    0.06107,                 !- Reference Chilled Water Flow Rate {m3/s}\n    0.11451,                 !- Reference Condenser Water Flow Rate {m3/s}\n    ReformEIRChiller York YT 2233kW/9.54COP/VSD CAPFT,  !- Cooling Capacity Function of Temperature Curve Name\n    ReformEIRChiller York YT 2233kW/9.54COP/VSD EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name\n    ReformEIRChiller York YT 2233kW/9.54COP/VSD EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name\n    0.10,                    !- Minimum Part Load Ratio\n    1.06,                    !- Maximum Part Load Ratio\n    1.0,                     !- Optimum Part Load Ratio\n    0.10,                    !- Minimum Unloading Ratio\n    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name\n    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name\n    Condenser Side Inlet Node,  !- Condenser Inlet Node Name\n    Condenser Side Outlet Node,  !- Condenser Outlet Node Name\n    1.0,                     !- Compressor Motor Efficiency\n    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}\n    ConstantFlow,            !- Chiller Flow Mode Type\n    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}\n</pre>\n</html>\""
                                              }
                                            }
                                          }
                                        }
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          ]
                        }
                      }
                    }
                  }
                }
              },
              {
                "class_definition": {
                  "class_prefixes": "record",
                  "class_specifier": {
                    "short_class_specifier": {
                      "identifier": "ReformEIRChiller_York_YK_2237kW_6_41COP_Vanes",
                      "value": {
                        "name": "Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic",
                        "class_modification": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "QEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "-2236600"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "COP_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "6.41"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.13"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMinUnl",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.13"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1.02"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.07571"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mCon_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.11356"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvg_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +6.67"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConLvg_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +31.56"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +4.44"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +8.89"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConLvgMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +21.3"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConLvgMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +35.03"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "capFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.2686272,-0.04051077,-0.002130203,0.07674578,-0.002282522,0.004478325}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.9801548,0.02026687,0.001578707,-0.02077442,0.0009180399,-0.002105614}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunPLR",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.2013555,0.01055744,-0.00002587525,-0.3074339,1.634011,-0.009188562,0,-0.5458636,0,0}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "etaMotor",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1"
                                  }
                                }
                              }
                            }
                          }
                        ],
                        "description": {
                          "description_string": "ReformEIRChiller York YK 2237kW/6.41COP/Vanes",
                          "annotation": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentName",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"datChi\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentPrefixes",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"parameter\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "Documentation",
                                  "modification": {
                                    "class_modification": [
                                      {
                                        "element_modification_or_replaceable": {
                                          "element_modification": {
                                            "name": "info",
                                            "modification": {
                                              "equal": true,
                                              "expression": {
                                                "simple_expression": "\"<html>\nPerformance data for chiller model.\nThis data corresponds to the following EnergyPlus model:\n<pre>\nChiller:Electric:ReformulatedEIR,\n    ReformEIRChiller York YK 2237kW/6.41COP/Vanes,  !- Name\n    2236600,                 !- Reference Capacity {W}\n    6.41,                    !- Reference COP {W/W}\n    6.67,                    !- Reference Leaving Chilled Water Temperature {C}\n    31.56,                   !- Reference Leaving Condenser Water Temperature {C}\n    0.07571,                 !- Reference Chilled Water Flow Rate {m3/s}\n    0.11356,                 !- Reference Condenser Water Flow Rate {m3/s}\n    ReformEIRChiller York YK 2237kW/6.41COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name\n    ReformEIRChiller York YK 2237kW/6.41COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name\n    ReformEIRChiller York YK 2237kW/6.41COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name\n    0.13,                    !- Minimum Part Load Ratio\n    1.02,                    !- Maximum Part Load Ratio\n    1.0,                     !- Optimum Part Load Ratio\n    0.13,                    !- Minimum Unloading Ratio\n    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name\n    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name\n    Condenser Side Inlet Node,  !- Condenser Inlet Node Name\n    Condenser Side Outlet Node,  !- Condenser Outlet Node Name\n    1.0,                     !- Compressor Motor Efficiency\n    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}\n    ConstantFlow,            !- Chiller Flow Mode Type\n    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}\n</pre>\n</html>\""
                                              }
                                            }
                                          }
                                        }
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          ]
                        }
                      }
                    }
                  }
                }
              },
              {
                "class_definition": {
                  "class_prefixes": "record",
                  "class_specifier": {
                    "short_class_specifier": {
                      "identifier": "ReformEIRChiller_York_YK_2275kW_6_32COP_Vanes",
                      "value": {
                        "name": "Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic",
                        "class_modification": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "QEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "-2275200"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "COP_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "6.32"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.13"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMinUnl",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.13"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1.04"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.07571"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mCon_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.11356"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvg_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +6.67"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConLvg_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +31.66"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +4.44"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +8.89"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConLvgMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +18.78"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConLvgMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +35.17"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "capFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.9227391,-0.03381914,0.0004402874,0.02528344,-0.001131217,0.00284451}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.8910758,0.004115735,-0.0002403988,-0.01277389,0.0006650664,-0.0008163142}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunPLR",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.2464807,0.006198472,-0.00002091245,-0.1584035,1.396936,-0.005134757,0,-0.4982764,0,0}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "etaMotor",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1"
                                  }
                                }
                              }
                            }
                          }
                        ],
                        "description": {
                          "description_string": "ReformEIRChiller York YK 2275kW/6.32COP/Vanes",
                          "annotation": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentName",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"datChi\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentPrefixes",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"parameter\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "Documentation",
                                  "modification": {
                                    "class_modification": [
                                      {
                                        "element_modification_or_replaceable": {
                                          "element_modification": {
                                            "name": "info",
                                            "modification": {
                                              "equal": true,
                                              "expression": {
                                                "simple_expression": "\"<html>\nPerformance data for chiller model.\nThis data corresponds to the following EnergyPlus model:\n<pre>\nChiller:Electric:ReformulatedEIR,\n    ReformEIRChiller York YK 2275kW/6.32COP/Vanes,  !- Name\n    2275200,                 !- Reference Capacity {W}\n    6.32,                    !- Reference COP {W/W}\n    6.67,                    !- Reference Leaving Chilled Water Temperature {C}\n    31.66,                   !- Reference Leaving Condenser Water Temperature {C}\n    0.07571,                 !- Reference Chilled Water Flow Rate {m3/s}\n    0.11356,                 !- Reference Condenser Water Flow Rate {m3/s}\n    ReformEIRChiller York YK 2275kW/6.32COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name\n    ReformEIRChiller York YK 2275kW/6.32COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name\n    ReformEIRChiller York YK 2275kW/6.32COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name\n    0.13,                    !- Minimum Part Load Ratio\n    1.04,                    !- Maximum Part Load Ratio\n    1.0,                     !- Optimum Part Load Ratio\n    0.13,                    !- Minimum Unloading Ratio\n    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name\n    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name\n    Condenser Side Inlet Node,  !- Condenser Inlet Node Name\n    Condenser Side Outlet Node,  !- Condenser Outlet Node Name\n    1.0,                     !- Compressor Motor Efficiency\n    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}\n    ConstantFlow,            !- Chiller Flow Mode Type\n    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}\n</pre>\n</html>\""
                                              }
                                            }
                                          }
                                        }
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          ]
                        }
                      }
                    }
                  }
                }
              },
              {
                "class_definition": {
                  "class_prefixes": "record",
                  "class_specifier": {
                    "short_class_specifier": {
                      "identifier": "ReformEIRChiller_Trane_CVHF_2300kW_8_10COP_Vanes",
                      "value": {
                        "name": "Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic",
                        "class_modification": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "QEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "-2299900"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "COP_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "8.1"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.23"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMinUnl",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.23"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1.04"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.07571"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mCon_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.09085"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvg_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +4.44"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConLvg_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +19.58"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +4.44"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +8.89"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConLvgMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +19.58"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConLvgMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +34.79"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "capFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.04945951,0.01763194,-0.001707908,0.08024411,-0.002301455,0.002334434}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.6870347,0.01176508,0.0005473075,0.01235577,0.0003200085,-0.001378535}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunPLR",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{-0.8187804,0.09052788,-0.0002443564,-2.11623,5.680799,-0.07780553,0,-1.907348,0,0}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "etaMotor",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1"
                                  }
                                }
                              }
                            }
                          }
                        ],
                        "description": {
                          "description_string": "ReformEIRChiller Trane CVHF 2300kW/8.10COP/Vanes",
                          "annotation": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentName",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"datChi\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentPrefixes",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"parameter\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "Documentation",
                                  "modification": {
                                    "class_modification": [
                                      {
                                        "element_modification_or_replaceable": {
                                          "element_modification": {
                                            "name": "info",
                                            "modification": {
                                              "equal": true,
                                              "expression": {
                                                "simple_expression": "\"<html>\nPerformance data for chiller model.\nThis data corresponds to the following EnergyPlus model:\n<pre>\nChiller:Electric:ReformulatedEIR,\n    ReformEIRChiller Trane CVHF 2300kW/8.10COP/Vanes,  !- Name\n    2299900,                 !- Reference Capacity {W}\n    8.10,                    !- Reference COP {W/W}\n    4.44,                    !- Reference Leaving Chilled Water Temperature {C}\n    19.58,                   !- Reference Leaving Condenser Water Temperature {C}\n    0.07571,                 !- Reference Chilled Water Flow Rate {m3/s}\n    0.09085,                 !- Reference Condenser Water Flow Rate {m3/s}\n    ReformEIRChiller Trane CVHF 2300kW/8.10COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name\n    ReformEIRChiller Trane CVHF 2300kW/8.10COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name\n    ReformEIRChiller Trane CVHF 2300kW/8.10COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name\n    0.23,                    !- Minimum Part Load Ratio\n    1.04,                    !- Maximum Part Load Ratio\n    1.0,                     !- Optimum Part Load Ratio\n    0.23,                    !- Minimum Unloading Ratio\n    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name\n    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name\n    Condenser Side Inlet Node,  !- Condenser Inlet Node Name\n    Condenser Side Outlet Node,  !- Condenser Outlet Node Name\n    1.0,                     !- Compressor Motor Efficiency\n    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}\n    ConstantFlow,            !- Chiller Flow Mode Type\n    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}\n</pre>\n</html>\""
                                              }
                                            }
                                          }
                                        }
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          ]
                        }
                      }
                    }
                  }
                }
              },
              {
                "class_definition": {
                  "class_prefixes": "record",
                  "class_specifier": {
                    "short_class_specifier": {
                      "identifier": "ReformEIRChiller_Trane_CVHF_2317kW_6_33COP_VSD",
                      "value": {
                        "name": "Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic",
                        "class_modification": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "QEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "-2317400"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "COP_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "6.33"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.1"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMinUnl",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.1"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1.04"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.09085"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mCon_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.11356"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvg_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +5.56"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConLvg_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +35.1"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +4.44"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +8.89"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConLvgMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +17.67"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConLvgMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +35.67"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "capFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.6632457,0.004608638,-0.001100111,0.01651605,-0.0004753748,0.001648311}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.2905409,-0.02093028,0.0009792522,0.01493146,0.0003511684,-0.0008356167}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunPLR",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{-0.4540034,0.03433262,0.00004845589,0.979919,0.2028044,-0.03705958,0,0.3066979,0,0}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "etaMotor",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1"
                                  }
                                }
                              }
                            }
                          }
                        ],
                        "description": {
                          "description_string": "ReformEIRChiller Trane CVHF 2317kW/6.33COP/VSD",
                          "annotation": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentName",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"datChi\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentPrefixes",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"parameter\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "Documentation",
                                  "modification": {
                                    "class_modification": [
                                      {
                                        "element_modification_or_replaceable": {
                                          "element_modification": {
                                            "name": "info",
                                            "modification": {
                                              "equal": true,
                                              "expression": {
                                                "simple_expression": "\"<html>\nPerformance data for chiller model.\nThis data corresponds to the following EnergyPlus model:\n<pre>\nChiller:Electric:ReformulatedEIR,\n    ReformEIRChiller Trane CVHF 2317kW/6.33COP/VSD,  !- Name\n    2317400,                 !- Reference Capacity {W}\n    6.33,                    !- Reference COP {W/W}\n    5.56,                    !- Reference Leaving Chilled Water Temperature {C}\n    35.10,                   !- Reference Leaving Condenser Water Temperature {C}\n    0.09085,                 !- Reference Chilled Water Flow Rate {m3/s}\n    0.11356,                 !- Reference Condenser Water Flow Rate {m3/s}\n    ReformEIRChiller Trane CVHF 2317kW/6.33COP/VSD CAPFT,  !- Cooling Capacity Function of Temperature Curve Name\n    ReformEIRChiller Trane CVHF 2317kW/6.33COP/VSD EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name\n    ReformEIRChiller Trane CVHF 2317kW/6.33COP/VSD EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name\n    0.10,                    !- Minimum Part Load Ratio\n    1.04,                    !- Maximum Part Load Ratio\n    1.0,                     !- Optimum Part Load Ratio\n    0.10,                    !- Minimum Unloading Ratio\n    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name\n    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name\n    Condenser Side Inlet Node,  !- Condenser Inlet Node Name\n    Condenser Side Outlet Node,  !- Condenser Outlet Node Name\n    1.0,                     !- Compressor Motor Efficiency\n    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}\n    ConstantFlow,            !- Chiller Flow Mode Type\n    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}\n</pre>\n</html>\""
                                              }
                                            }
                                          }
                                        }
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          ]
                        }
                      }
                    }
                  }
                }
              },
              {
                "class_definition": {
                  "class_prefixes": "record",
                  "class_specifier": {
                    "short_class_specifier": {
                      "identifier": "ReformEIRChiller_Carrier_19XR_2391kW_6_77COP_Vanes",
                      "value": {
                        "name": "Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic",
                        "class_modification": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "QEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "-2391300"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "COP_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "6.77"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.2"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMinUnl",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.2"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1.03"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.06858"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mCon_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.0846"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvg_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +7.22"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConLvg_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +31.65"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +6.67"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +12.22"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConLvgMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +19.72"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConLvgMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +32.63"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "capFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{-0.109234,-0.07214951,-0.001929403,0.1073964,-0.002585892,0.004163448}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.6095032,-0.01108553,0.0006938966,0.01166583,0.0002514251,-0.000773382}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunPLR",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.43062,-0.007328716,0.000009930747,0.9234623,-1.158929,0.006792175,0,0.8117517,0,0}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "etaMotor",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1"
                                  }
                                }
                              }
                            }
                          }
                        ],
                        "description": {
                          "description_string": "ReformEIRChiller Carrier 19XR 2391kW/6.77COP/Vanes",
                          "annotation": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentName",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"datChi\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentPrefixes",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"parameter\""
                                    }
                                  }
                                }
                              }
                            },
                            {
