{
  "within": "Buildings.Fluid.DXSystems.BaseClasses",
  "class_definition": [
    {
      "class_prefixes": "model",
      "class_specifier": {
        "long_class_specifier": {
          "identifier": "DryCoil",
          "description_string": "Calculates dry coil condition",
          "composition": {
            "element_list": [
              {
                "extends_clause": {
                  "name": "Buildings.Fluid.DXSystems.Cooling.BaseClasses.PartialCoilCondition"
                }
              },
              {
                "replaceable": true,
                "class_definition": {
                  "class_prefixes": "package",
                  "class_specifier": {
                    "short_class_specifier": {
                      "identifier": "Medium",
                      "value": {
                        "name": "Modelica.Media.Interfaces.PartialCondensingGases",
                        "description": {
                          "description_string": "Medium model",
                          "annotation": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "choicesAllMatching",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "true"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      }
                    }
                  }
                }
              }
            ],
            "element_sections": [
              {
                "equation_section": {
                  "equation": [
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "TEvaIn"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "coiCap"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "TEvaIn"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -110,
                                      "y": 5.55112e-16
                                    },
                                    {
                                      "x": -32,
                                      "y": 5.55112e-16
                                    },
                                    {
                                      "x": -32,
                                      "y": 45.2
                                    },
                                    {
                                      "x": -15,
                                      "y": 45.2
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  },
                                  "smooth": "Smooth.None"
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "mCon_flow"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "coiCap"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "mCon_flow"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -110,
                                      "y": -100
                                    },
                                    {
                                      "x": -92,
                                      "y": -100
                                    },
                                    {
                                      "x": -92,
                                      "y": 40
                                    },
                                    {
                                      "x": -15,
                                      "y": 40
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              }
            ],
            "annotation": [
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "defaultComponentName",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "\"dryCoi\""
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "Documentation",
                    "modification": {
                      "class_modification": [
                        {
                          "element_modification_or_replaceable": {
                            "element_modification": {
                              "name": "info",
                              "modification": {
                                "equal": true,
                                "expression": {
                                  "simple_expression": "\"<html>\n<p>\nThis block calculates the rate of heating/cooling and the coil surface condition\nunder the assumption that the coil is dry.\nThe heat transfer calculations are done in\n<a href=\\\"modelica://Buildings.Fluid.DXSystems.BaseClasses.CapacityAirSource\\\">\nBuildings.Fluid.DXSystems.BaseClasses.CapacityAirSource</a>.\n</p>\n<p>\nFor a similar model that is used to compute the wet coil conditions, see\n<a href=\\\"modelica://Buildings.Fluid.DXSystems.Cooling.BaseClasses.WetCoil\\\">\nBuildings.Fluid.DXSystems.Cooling.BaseClasses.WetCoil</a>.\n</p>\n</html>\""
                                }
                              }
                            }
                          }
                        },
                        {
                          "element_modification_or_replaceable": {
                            "element_modification": {
                              "name": "revisions",
                              "modification": {
                                "equal": true,
                                "expression": {
                                  "simple_expression": "\"<html>\n<ul>\n<li>\nApril 5, 2023, by Xing Lu:<br/>\nUpdated connect statement to reflect instance name change from <code>cooCap</code>\nto <code>coiCap</code>.\n</li>\n<li>\nApril 12, 2012 by Kaustubh Phalak:<br/>\nFirst implementation.\n</li>\n</ul>\n\n</html>\""
                                }
                              }
                            }
                          }
                        }
                      ]
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "Icon",
                    "modification": {
                      "class_modification": [
                        {
                          "element_modification_or_replaceable": {
                            "element_modification": {
                              "graphics": [
                                {
                                  "name": "Rectangle",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": -54,
                                        "y": 36
                                      },
                                      {
                                        "x": 68,
                                        "y": 20
                                      }
                                    ],
                                    "lineColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 255
                                    },
                                    "lineThickness": 0.5
                                  }
                                },
                                {
                                  "name": "Text",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": -62,
                                        "y": -18
                                      },
                                      {
                                        "x": 80,
                                        "y": -54
                                      }
                                    ],
                                    "textString": "\"Dry Coil\"",
                                    "textColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 0
                                    },
                                    "fillColor": {
                                      "r": 85,
                                      "g": 170,
                                      "b": 255
                                    },
                                    "fillPattern": "FillPattern.Solid",
                                    "lineThickness": 0.5
                                  }
                                },
                                {
                                  "name": "Line",
                                  "attribute": {
                                    "points": [
                                      {
                                        "x": -42,
                                        "y": 48
                                      },
                                      {
                                        "x": -16,
                                        "y": 48
                                      }
                                    ],
                                    "color": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 255
                                    },
                                    "smooth": "Smooth.None"
                                  }
                                },
                                {
                                  "name": "Polygon",
                                  "attribute": {
                                    "points": [
                                      {
                                        "x": -12,
                                        "y": 48
                                      },
                                      {
                                        "x": -16,
                                        "y": 46
                                      },
                                      {
                                        "x": -16,
                                        "y": 50
                                      },
                                      {
                                        "x": -12,
                                        "y": 48
                                      }
                                    ],
                                    "smooth": "Smooth.None",
                                    "lineColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 255
                                    },
                                    "fillColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 255
                                    },
                                    "fillPattern": "FillPattern.Solid"
                                  }
                                },
                                {
                                  "name": "Line",
                                  "attribute": {
                                    "points": [
                                      {
                                        "x": -8,
                                        "y": 10
                                      },
                                      {
                                        "x": 18,
                                        "y": 10
                                      }
                                    ],
                                    "color": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 255
                                    },
                                    "smooth": "Smooth.None"
                                  }
                                },
                                {
                                  "name": "Line",
                                  "attribute": {
                                    "points": [
                                      {
                                        "x": 14,
                                        "y": 46
                                      },
                                      {
                                        "x": 40,
                                        "y": 46
                                      }
                                    ],
                                    "color": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 255
                                    },
                                    "smooth": "Smooth.None"
                                  }
                                },
                                {
                                  "name": "Polygon",
                                  "attribute": {
                                    "points": [
                                      {
                                        "x": 44,
                                        "y": 46
                                      },
                                      {
                                        "x": 40,
                                        "y": 44
                                      },
                                      {
                                        "x": 40,
                                        "y": 48
                                      },
                                      {
                                        "x": 44,
                                        "y": 46
                                      }
                                    ],
                                    "smooth": "Smooth.None",
                                    "lineColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 255
                                    },
                                    "fillColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 255
                                    },
                                    "fillPattern": "FillPattern.Solid"
                                  }
                                },
                                {
                                  "name": "Polygon",
                                  "attribute": {
                                    "points": [
                                      {
                                        "x": 22,
                                        "y": 10
                                      },
                                      {
                                        "x": 18,
                                        "y": 8
                                      },
                                      {
                                        "x": 18,
                                        "y": 12
                                      },
                                      {
                                        "x": 22,
                                        "y": 10
                                      }
                                    ],
                                    "smooth": "Smooth.None",
                                    "lineColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 255
                                    },
                                    "fillColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 255
                                    },
                                    "fillPattern": "FillPattern.Solid"
                                  }
                                }
                              ]
                            }
                          }
                        }
                      ]
                    }
                  }
                }
              }
            ]
          }
        }
      }
    }
  ],
  "modelicaFile": "Buildings/Fluid/DXSystems/BaseClasses/DryCoil.mo",
  "fullMoFilePath": "/home/reituag/gitrepo/modelica-buildings/Buildings/Fluid/DXSystems/BaseClasses/DryCoil.mo",
  "checksum": "c024a858b778e22f971c7e05494e3740"
}