{
  "within": "Buildings.Fluid.DXSystems.Cooling.BaseClasses",
  "class_definition": [
    {
      "class_prefixes": "model",
      "class_specifier": {
        "long_class_specifier": {
          "identifier": "DXCooling",
          "description_string": "DX cooling coil operation ",
          "composition": {
            "element_list": [
              {
                "extends_clause": {
                  "name": "Buildings.Fluid.DXSystems.Cooling.BaseClasses.PartialCoilInterface"
                }
              },
              {
                "replaceable": true,
                "class_definition": {
                  "class_prefixes": "package",
                  "class_specifier": {
                    "short_class_specifier": {
                      "identifier": "Medium",
                      "value": {
                        "name": "Modelica.Media.Interfaces.PartialCondensingGases",
                        "description": {
                          "description_string": "Medium model",
                          "annotation": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "choicesAllMatching",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "true"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      }
                    }
                  }
                }
              },
              {
                "component_clause": {
                  "type_prefix": "constant",
                  "type_specifier": "Boolean",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "variableSpeedCoil"
                      },
                      "description": {
                        "description_string": "Flag, set to true for coil with variable speed"
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "WetCoil",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "wetCoi",
                        "modification": {
                          "class_modification": [
                            {
                              "element_redeclaration": {
                                "final": true,
                                "short_class_definition": {
                                  "class_prefixes": "package",
                                  "short_class_specifier": {
                                    "identifier": "Medium",
                                    "value": {
                                      "name": "Medium"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "variableSpeedCoil",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "variableSpeedCoil"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "datCoi",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "datCoi"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "use_mCon_flow",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "use_mCon_flow"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Wet coil condition",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -50,
                                        "y": 40
                                      },
                                      {
                                        "x": -30,
                                        "y": 60
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "DXSystems.BaseClasses.DryCoil",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "dryCoi",
                        "modification": {
                          "class_modification": [
                            {
                              "element_redeclaration": {
                                "final": true,
                                "short_class_definition": {
                                  "class_prefixes": "package",
                                  "short_class_specifier": {
                                    "identifier": "Medium",
                                    "value": {
                                      "name": "Medium"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "variableSpeedCoil",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "variableSpeedCoil"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "datCoi",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "datCoi"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "use_mCon_flow",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "use_mCon_flow"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Dry coil condition",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -50,
                                        "y": -80
                                      },
                                      {
                                        "x": -30,
                                        "y": -60
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Fluid.DXSystems.Cooling.BaseClasses.DryWetSelector",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "dryWet"
                      },
                      "description": {
                        "description_string": "Actual coil condition",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": 40,
                                        "y": -10
                                      },
                                      {
                                        "x": 60,
                                        "y": 10
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Modelica.Blocks.Interfaces.RealOutput",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "mWat_flow",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "quantity",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"MassFlowRate\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "unit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"kg/s\""
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Mass flow rate of water condensed at cooling coil",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": 100,
                                        "y": -90
                                      },
                                      {
                                        "x": 120,
                                        "y": -70
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Modelica.Blocks.Interfaces.RealOutput",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "SHR",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "min",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "0"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "max",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "1"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Sensible Heat Ratio: Ratio of sensible heat load to total heat load",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": 100,
                                        "y": -10
                                      },
                                      {
                                        "x": 120,
                                        "y": 10
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Modelica.Blocks.Interfaces.RealInput",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "XEvaIn"
                      },
                      "description": {
                        "description_string": "Inlet air mass fraction",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -120,
                                        "y": -60
                                      },
                                      {
                                        "x": -100,
                                        "y": -40
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Modelica.Blocks.Interfaces.RealInput",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "p"
                      },
                      "description": {
                        "description_string": "Pressure at inlet of coil",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -120,
                                        "y": -34
                                      },
                                      {
                                        "x": -100,
                                        "y": -14
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Modelica.Blocks.Interfaces.RealInput",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "hEvaIn"
                      },
                      "description": {
                        "description_string": "Specific enthalpy of air entering the coil",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -120,
                                        "y": -87
                                      },
                                      {
                                        "x": -100,
                                        "y": -67
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              }
            ],
            "element_sections": [
              {
                "equation_section": {
                  "equation": [
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "TConIn"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "wetCoi"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "TConIn"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -110,
                                      "y": 50
                                    },
                                    {
                                      "x": -76,
                                      "y": 50
                                    },
                                    {
                                      "x": -76,
                                      "y": 55
                                    },
                                    {
                                      "x": -51,
                                      "y": 55
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  },
                                  "smooth": "Smooth.None"
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "TConIn"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "dryCoi"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "TConIn"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -110,
                                      "y": 50
                                    },
                                    {
                                      "x": -76,
                                      "y": 50
                                    },
                                    {
                                      "x": -76,
                                      "y": -65
                                    },
                                    {
                                      "x": -51,
                                      "y": -65
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  },
                                  "smooth": "Smooth.None"
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "m_flow"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "wetCoi"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "m_flow"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -110,
                                      "y": 24
                                    },
                                    {
                                      "x": -72,
                                      "y": 24
                                    },
                                    {
                                      "x": -72,
                                      "y": 52.4
                                    },
                                    {
                                      "x": -51,
                                      "y": 52.4
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  },
                                  "smooth": "Smooth.None"
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "m_flow"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "dryCoi"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "m_flow"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -110,
                                      "y": 24
                                    },
                                    {
                                      "x": -72,
                                      "y": 24
                                    },
                                    {
                                      "x": -72,
                                      "y": -67.6
                                    },
                                    {
                                      "x": -51,
                                      "y": -67.6
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  },
                                  "smooth": "Smooth.None"
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "TEvaIn"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "wetCoi"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "TEvaIn"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -110,
                                      "y": 5.55112e-16
                                    },
                                    {
                                      "x": -68,
                                      "y": 5.55112e-16
                                    },
                                    {
                                      "x": -68,
                                      "y": 50
                                    },
                                    {
                                      "x": -51,
                                      "y": 50
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  },
                                  "smooth": "Smooth.None"
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "TEvaIn"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "dryCoi"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "TEvaIn"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -110,
                                      "y": 5.55112e-16
                                    },
                                    {
                                      "x": -68,
                                      "y": 5.55112e-16
                                    },
                                    {
                                      "x": -68,
                                      "y": -70
                                    },
                                    {
                                      "x": -51,
                                      "y": -70
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  },
                                  "smooth": "Smooth.None"
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "p"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "wetCoi"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "p"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -110,
                                      "y": -24
                                    },
                                    {
                                      "x": -64,
                                      "y": -24
                                    },
                                    {
                                      "x": -64,
                                      "y": 47.6
                                    },
                                    {
                                      "x": -51,
                                      "y": 47.6
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  },
                                  "smooth": "Smooth.None"
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "XEvaIn"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "wetCoi"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "XEvaIn"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -110,
                                      "y": -50
                                    },
                                    {
                                      "x": -60,
                                      "y": -50
                                    },
                                    {
                                      "x": -60,
                                      "y": 45
                                    },
                                    {
                                      "x": -51,
                                      "y": 45
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  },
                                  "smooth": "Smooth.None"
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "hEvaIn"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "wetCoi"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "hEvaIn"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -110,
                                      "y": -77
                                    },
                                    {
                                      "x": -56,
                                      "y": -77
                                    },
                                    {
                                      "x": -56,
                                      "y": 42.3
                                    },
                                    {
                                      "x": -51,
                                      "y": 42.3
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  },
                                  "smooth": "Smooth.None"
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "speRat"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "wetCoi"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "speRat"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -110,
                                      "y": 76
                                    },
                                    {
                                      "x": -80,
                                      "y": 76
                                    },
                                    {
                                      "x": -80,
                                      "y": 57.6
                                    },
                                    {
                                      "x": -51,
                                      "y": 57.6
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  },
                                  "smooth": "Smooth.None"
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "speRat"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "dryCoi"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "speRat"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -110,
                                      "y": 76
                                    },
                                    {
                                      "x": -80,
                                      "y": 76
                                    },
                                    {
                                      "x": -80,
                                      "y": -62.4
                                    },
                                    {
                                      "x": -51,
                                      "y": -62.4
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  },
                                  "smooth": "Smooth.None"
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "XEvaIn"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "dryWet"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "XEvaIn"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -110,
                                      "y": -50
                                    },
                                    {
                                      "x": -60,
                                      "y": -50
                                    },
                                    {
                                      "x": -60,
                                      "y": -4
                                    },
                                    {
                                      "x": 39,
                                      "y": -4
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  },
                                  "smooth": "Smooth.None"
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "stage"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "dryCoi"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "stage"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -110,
                                      "y": 100
                                    },
                                    {
                                      "x": -54,
                                      "y": 100
                                    },
                                    {
                                      "x": -54,
                                      "y": -60
                                    },
                                    {
                                      "x": -51,
                                      "y": -60
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 127,
                                    "b": 0
                                  },
                                  "smooth": "Smooth.None"
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "stage"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "wetCoi"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "stage"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -110,
                                      "y": 100
                                    },
                                    {
                                      "x": -54,
                                      "y": 100
                                    },
                                    {
                                      "x": -54,
                                      "y": 60
                                    },
                                    {
                                      "x": -51,
                                      "y": 60
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 127,
                                    "b": 0
                                  },
                                  "smooth": "Smooth.None"
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "dryWet"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "EIRWet"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "wetCoi"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "EIR"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 58,
                                      "y": 11
                                    },
                                    {
                                      "x": 58,
                                      "y": 58
                                    },
                                    {
                                      "x": -29,
                                      "y": 58
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  },
                                  "smooth": "Smooth.None"
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "wetCoi"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "Q_flow"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "dryWet"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "QWet_flow"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -29,
                                      "y": 54
                                    },
                                    {
                                      "x": 54,
                                      "y": 54
                                    },
                                    {
                                      "x": 54,
                                      "y": 11
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  },
                                  "smooth": "Smooth.None"
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "wetCoi"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "SHR"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "dryWet"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "SHRWet"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -29,
                                      "y": 50
                                    },
                                    {
                                      "x": 50,
                                      "y": 50
                                    },
                                    {
                                      "x": 50,
                                      "y": 11
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  },
                                  "smooth": "Smooth.None"
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "wetCoi"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "mWat_flow"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "dryWet"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "mWetWat_flow"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -29,
                                      "y": 42
                                    },
                                    {
                                      "x": 42,
                                      "y": 42
                                    },
                                    {
                                      "x": 42,
                                      "y": 11
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  },
                                  "smooth": "Smooth.None"
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "dryCoi"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "EIR"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "dryWet"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "EIRDry"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -29,
                                      "y": -62
                                    },
                                    {
                                      "x": 58,
                                      "y": -62
                                    },
                                    {
                                      "x": 58,
                                      "y": -11
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  },
                                  "smooth": "Smooth.None"
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "dryCoi"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "Q_flow"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "dryWet"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "QDry_flow"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -29,
                                      "y": -66
                                    },
                                    {
                                      "x": 54,
                                      "y": -66
                                    },
                                    {
                                      "x": 54,
                                      "y": -11
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  },
                                  "smooth": "Smooth.None"
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "dryWet"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "EIR"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "EIR"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 61,
                                      "y": 8
                                    },
                                    {
                                      "x": 70,
                                      "y": 8
                                    },
                                    {
                                      "x": 70,
                                      "y": 80
                                    },
                                    {
                                      "x": 110,
                                      "y": 80
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  },
                                  "smooth": "Smooth.None"
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "dryWet"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "Q_flow"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "Q_flow"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 61,
                                      "y": 4
                                    },
                                    {
                                      "x": 80,
                                      "y": 4
                                    },
                                    {
                                      "x": 80,
                                      "y": 40
                                    },
                                    {
                                      "x": 110,
                                      "y": 40
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  },
                                  "smooth": "Smooth.None"
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "dryWet"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "SHR"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "SHR"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 61,
                                      "y": -4
                                    },
                                    {
                                      "x": 81.5,
                                      "y": -4
                                    },
                                    {
                                      "x": 81.5,
                                      "y": 5.55112e-16
                                    },
                                    {
                                      "x": 110,
                                      "y": 5.55112e-16
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  },
                                  "smooth": "Smooth.None"
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "dryWet"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "mWat_flow"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "mWat_flow"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 61,
                                      "y": -8
                                    },
                                    {
                                      "x": 70,
                                      "y": -8
                                    },
                                    {
                                      "x": 70,
                                      "y": -80
                                    },
                                    {
                                      "x": 110,
                                      "y": -80
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  },
                                  "smooth": "Smooth.None"
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "wetCoi"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "XADP"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "dryWet"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "XADP"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -40,
                                      "y": 39
                                    },
                                    {
                                      "x": -40,
                                      "y": 4
                                    },
                                    {
                                      "x": 39,
                                      "y": 4
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  },
                                  "smooth": "Smooth.None"
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "mCon_flow"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "wetCoi"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "mCon_flow"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -110,
                                      "y": -100
                                    },
                                    {
                                      "x": -84,
                                      "y": -100
                                    },
                                    {
                                      "x": -84,
                                      "y": 40
                                    },
                                    {
                                      "x": -51,
                                      "y": 40
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "mCon_flow"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "dryCoi"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "mCon_flow"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -110,
                                      "y": -100
                                    },
                                    {
                                      "x": -84,
                                      "y": -100
                                    },
                                    {
                                      "x": -84,
                                      "y": -80
                                    },
                                    {
                                      "x": -51,
                                      "y": -80
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              }
            ],
            "annotation": [
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "defaultComponentName",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "\"dxCoo\""
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "Documentation",
                    "modification": {
                      "class_modification": [
                        {
                          "element_modification_or_replaceable": {
                            "element_modification": {
                              "name": "info",
                              "modification": {
                                "equal": true,
                                "expression": {
                                  "simple_expression": "\"<html>\n<p>\nThis block combines the models for the dry coil and the wet coil.\nOutput of the block is the coil performance which, depending on the\nmass fraction at the apparatus dew point temperature and\nthe mass fraction of the coil inlet air,\nmay be from the dry coil, the wet coil, or a weighted average of the two.\n</p>\n</html>\""
                                }
                              }
                            }
                          }
                        },
                        {
                          "element_modification_or_replaceable": {
                            "element_modification": {
                              "name": "revisions",
                              "modification": {
                                "equal": true,
                                "expression": {
                                  "simple_expression": "\"<html>\n<ul>\n<li>\nSeptember 20, 2012 by Michael Wetter:<br/>\nRevised implementation.\n</li>\n<li>\nSeptember 4, 2012 by Michael Wetter:<br/>\nRenamed connector to follow naming convention.\n</li>\n<li>\nApril 12, 2012 by Kaustubh Phalak:<br/>\nFirst implementation.\n</li>\n</ul>\n</html>\""
                                }
                              }
                            }
                          }
                        }
                      ]
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "Icon",
                    "modification": {
                      "class_modification": [
                        {
                          "element_modification_or_replaceable": {
                            "element_modification": {
                              "coordinateSystem": {
                                "extent": [
                                  {
                                    "x": -100,
                                    "y": -100
                                  },
                                  {
                                    "x": 100,
                                    "y": 100
                                  }
                                ],
                                "preserveAspectRatio": "true"
                              }
                            }
                          }
                        },
                        {
                          "element_modification_or_replaceable": {
                            "element_modification": {
                              "graphics": [
                                {
                                  "name": "Text",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": -64,
                                        "y": -56
                                      },
                                      {
                                        "x": 78,
                                        "y": -92
                                      }
                                    ],
                                    "textString": "\"DXCool\"",
                                    "textColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 0
                                    },
                                    "fillColor": {
                                      "r": 85,
                                      "g": 170,
                                      "b": 255
                                    },
                                    "fillPattern": "FillPattern.Solid",
                                    "lineThickness": 0.5
                                  }
                                },
                                {
                                  "name": "Line",
                                  "attribute": {
                                    "points": [
                                      {
                                        "x": -78,
                                        "y": 26
                                      },
                                      {
                                        "x": -46,
                                        "y": 26
                                      }
                                    ],
                                    "color": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 255
                                    },
                                    "smooth": "Smooth.None"
                                  }
                                },
                                {
                                  "name": "Polygon",
                                  "attribute": {
                                    "points": [
                                      {
                                        "x": -44,
                                        "y": 26
                                      },
                                      {
                                        "x": -48,
                                        "y": 28
                                      },
                                      {
                                        "x": -48,
                                        "y": 24
                                      },
                                      {
                                        "x": -44,
                                        "y": 26
                                      }
                                    ],
                                    "smooth": "Smooth.None",
                                    "lineColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 255
                                    },
                                    "fillColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 255
                                    },
                                    "fillPattern": "FillPattern.Solid"
                                  }
                                },
                                {
                                  "name": "Line",
                                  "attribute": {
                                    "points": [
                                      {
                                        "x": -78,
                                        "y": 4
                                      },
                                      {
                                        "x": -46,
                                        "y": 4
                                      }
                                    ],
                                    "color": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 255
                                    },
                                    "smooth": "Smooth.None"
                                  }
                                },
                                {
                                  "name": "Polygon",
                                  "attribute": {
                                    "points": [
                                      {
                                        "x": -44,
                                        "y": 4
                                      },
                                      {
                                        "x": -48,
                                        "y": 6
                                      },
                                      {
                                        "x": -48,
                                        "y": 2
                                      },
                                      {
                                        "x": -44,
                                        "y": 4
                                      }
                                    ],
                                    "smooth": "Smooth.None",
                                    "lineColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 255
                                    },
                                    "fillColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 255
                                    },
                                    "fillPattern": "FillPattern.Solid"
                                  }
                                },
                                {
                                  "name": "Ellipse",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": 20,
                                        "y": 32
                                      },
                                      {
                                        "x": 26,
                                        "y": 20
                                      }
                                    ],
                                    "lineColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 255
                                    },
                                    "lineThickness": 0.5
                                  }
                                },
                                {
                                  "name": "Line",
                                  "attribute": {
                                    "points": [
                                      {
                                        "x": 24,
                                        "y": 32
                                      },
                                      {
                                        "x": -12,
                                        "y": 48
                                      }
                                    ],
                                    "color": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 255
                                    },
                                    "thickness": 0.5,
                                    "smooth": "Smooth.None"
                                  }
                                },
                                {
                                  "name": "Line",
                                  "attribute": {
                                    "points": [
                                      {
                                        "x": 22,
                                        "y": 20
                                      },
                                      {
                                        "x": -16,
                                        "y": 38
                                      }
                                    ],
                                    "color": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 255
                                    },
                                    "thickness": 0.5,
                                    "smooth": "Smooth.None"
                                  }
                                },
                                {
                                  "name": "Line",
                                  "attribute": {
                                    "points": [
                                      {
                                        "x": 20,
                                        "y": 8
                                      },
                                      {
                                        "x": -18,
                                        "y": 26
                                      }
                                    ],
                                    "color": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 255
                                    },
                                    "thickness": 0.5,
                                    "smooth": "Smooth.None"
                                  }
                                },
                                {
                                  "name": "Line",
                                  "attribute": {
                                    "points": [
                                      {
                                        "x": 18,
                                        "y": -4
                                      },
                                      {
                                        "x": -20,
                                        "y": 14
                                      }
                                    ],
                                    "color": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 255
                                    },
                                    "thickness": 0.5,
                                    "smooth": "Smooth.None"
                                  }
                                },
                                {
                                  "name": "Ellipse",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": 16,
                                        "y": 8
                                      },
                                      {
                                        "x": 22,
                                        "y": -4
                                      }
                                    ],
                                    "lineColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 255
                                    },
                                    "lineThickness": 0.5
                                  }
                                },
                                {
                                  "name": "Line",
                                  "attribute": {
                                    "points": [
                                      {
                                        "x": 14,
                                        "y": -32
                                      },
                                      {
                                        "x": -24,
                                        "y": -14
                                      }
                                    ],
                                    "color": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 255
                                    },
                                    "thickness": 0.5,
                                    "smooth": "Smooth.None"
                                  }
                                },
                                {
                                  "name": "Line",
                                  "attribute": {
                                    "points": [
                                      {
                                        "x": 16,
                                        "y": -20
                                      },
                                      {
                                        "x": -22,
                                        "y": -2
                                      }
                                    ],
                                    "color": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 255
                                    },
                                    "thickness": 0.5,
                                    "smooth": "Smooth.None"
                                  }
                                },
                                {
                                  "name": "Ellipse",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": 12,
                                        "y": -20
                                      },
                                      {
                                        "x": 18,
                                        "y": -32
                                      }
                                    ],
                                    "lineColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 255
                                    },
                                    "lineThickness": 0.5
                                  }
                                },
                                {
                                  "name": "Line",
                                  "attribute": {
                                    "points": [
                                      {
                                        "x": -78,
                                        "y": -18
                                      },
                                      {
                                        "x": -46,
                                        "y": -18
                                      }
                                    ],
                                    "color": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 255
                                    },
                                    "smooth": "Smooth.None"
                                  }
                                },
                                {
                                  "name": "Polygon",
                                  "attribute": {
                                    "points": [
                                      {
                                        "x": -42,
                                        "y": -18
                                      },
                                      {
                                        "x": -46,
                                        "y": -16
                                      },
                                      {
                                        "x": -46,
                                        "y": -20
                                      },
                                      {
                                        "x": -42,
                                        "y": -18
                                      }
                                    ],
                                    "smooth": "Smooth.None",
                                    "lineColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 255
                                    },
                                    "fillColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 255
                                    },
                                    "fillPattern": "FillPattern.Solid"
                                  }
                                },
                                {
                                  "name": "Line",
                                  "attribute": {
                                    "points": [
                                      {
                                        "x": -76,
                                        "y": 46
                                      },
                                      {
                                        "x": -44,
                                        "y": 46
                                      }
                                    ],
                                    "color": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 255
                                    },
                                    "smooth": "Smooth.None"
                                  }
                                },
                                {
                                  "name": "Polygon",
                                  "attribute": {
                                    "points": [
                                      {
                                        "x": -42,
                                        "y": 46
                                      },
                                      {
                                        "x": -46,
                                        "y": 48
                                      },
                                      {
                                        "x": -46,
                                        "y": 44
                                      },
                                      {
                                        "x": -42,
                                        "y": 46
                                      }
                                    ],
                                    "smooth": "Smooth.None",
                                    "lineColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 255
                                    },
                                    "fillColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 255
                                    },
                                    "fillPattern": "FillPattern.Solid"
                                  }
                                },
                                {
                                  "name": "Line",
                                  "attribute": {
                                    "points": [
                                      {
                                        "x": 74,
                                        "y": 32
                                      },
                                      {
                                        "x": 38,
                                        "y": 48
                                      }
                                    ],
                                    "color": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 255
                                    },
                                    "thickness": 0.5,
                                    "smooth": "Smooth.None"
                                  }
                                },
                                {
                                  "name": "Line",
                                  "attribute": {
                                    "points": [
                                      {
                                        "x": 72,
                                        "y": 20
                                      },
                                      {
                                        "x": 34,
                                        "y": 38
                                      }
                                    ],
                                    "color": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 255
                                    },
                                    "thickness": 0.5,
                                    "smooth": "Smooth.None"
                                  }
                                },
                                {
                                  "name": "Ellipse",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": 70,
                                        "y": 32
                                      },
                                      {
                                        "x": 76,
                                        "y": 20
                                      }
                                    ],
                                    "lineColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 255
                                    },
                                    "lineThickness": 0.5
                                  }
                                },
                                {
                                  "name": "Line",
                                  "attribute": {
                                    "points": [
                                      {
                                        "x": 70,
                                        "y": 8
                                      },
                                      {
                                        "x": 32,
                                        "y": 26
                                      }
                                    ],
                                    "color": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 255
                                    },
                                    "thickness": 0.5,
                                    "smooth": "Smooth.None"
                                  }
                                },
                                {
                                  "name": "Line",
                                  "attribute": {
                                    "points": [
                                      {
                                        "x": 68,
                                        "y": -4
                                      },
                                      {
                                        "x": 30,
                                        "y": 14
                                      }
                                    ],
                                    "color": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 255
                                    },
                                    "thickness": 0.5,
                                    "smooth": "Smooth.None"
                                  }
                                },
                                {
                                  "name": "Ellipse",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": 66,
                                        "y": 8
                                      },
                                      {
                                        "x": 72,
                                        "y": -4
                                      }
                                    ],
                                    "lineColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 255
                                    },
                                    "lineThickness": 0.5
                                  }
                                },
                                {
                                  "name": "Line",
                                  "attribute": {
                                    "points": [
                                      {
                                        "x": 68,
                                        "y": -22
                                      },
                                      {
                                        "x": 30,
                                        "y": -4
                                      }
                                    ],
                                    "color": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 255
                                    },
                                    "thickness": 0.5,
                                    "smooth": "Smooth.None"
                                  }
                                },
                                {
                                  "name": "Line",
                                  "attribute": {
                                    "points": [
                                      {
                                        "x": 66,
                                        "y": -34
                                      },
                                      {
                                        "x": 28,
                                        "y": -16
                                      }
                                    ],
                                    "color": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 255
                                    },
                                    "thickness": 0.5,
                                    "smooth": "Smooth.None"
                                  }
                                },
                                {
                                  "name": "Ellipse",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": 64,
                                        "y": -22
                                      },
                                      {
                                        "x": 70,
                                        "y": -34
                                      }
                                    ],
                                    "lineColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 255
                                    },
                                    "lineThickness": 0.5
                                  }
                                }
                              ]
                            }
                          }
                        }
                      ]
                    }
                  }
                }
              }
            ]
          }
        }
      }
    }
  ],
  "modelicaFile": "Buildings/Fluid/DXSystems/Cooling/BaseClasses/DXCooling.mo",
  "fullMoFilePath": "/home/reituag/gitrepo/modelica-buildings/Buildings/Fluid/DXSystems/Cooling/BaseClasses/DXCooling.mo",
  "checksum": "362df1935b6e9038070c7e4188a5c98f"
}