{
  "within": "Buildings.Fluid.DXSystems.Cooling.BaseClasses",
  "class_definition": [
    {
      "class_prefixes": "partial model",
      "class_specifier": {
        "long_class_specifier": {
          "identifier": "PartialDXCoil",
          "description_string": "Partial model for air or water cooled DX cooling coil",
          "composition": {
            "element_list": [
              {
                "extends_clause": {
                  "name": "Buildings.Fluid.DXSystems.Cooling.BaseClasses.EssentialParameters"
                }
              },
              {
                "extends_clause": {
                  "name": "Buildings.Fluid.Interfaces.TwoPortHeatMassExchanger",
                  "class_modification": [
                    {
                      "element_redeclaration": {
                        "element_replaceable": {
                          "short_class_definition": {
                            "class_prefixes": "package",
                            "short_class_specifier": {
                              "identifier": "Medium",
                              "value": {
                                "name": "Modelica.Media.Interfaces.PartialCondensingGases"
                              }
                            }
                          }
                        }
                      }
                    },
                    {
                      "element_modification_or_replaceable": {
                        "final": true,
                        "element_modification": {
                          "name": "m_flow_nominal",
                          "modification": {
                            "equal": true,
                            "expression": {
                              "simple_expression": "datCoi.sta[nSta].nomVal.m_flow_nominal"
                            }
                          }
                        }
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_prefix": "constant",
                  "type_specifier": "Boolean",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "use_mCon_flow"
                      },
                      "description": {
                        "description_string": "Set to true to enable connector for the condenser mass flow rate"
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Boolean",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "computeReevaporation",
                        "modification": {
                          "equal": true,
                          "expression": {
                            "simple_expression": "true"
                          }
                        }
                      },
                      "description": {
                        "description_string": "Set to true to compute reevaporation of water that accumulated on coil",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Evaluate",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "true"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Dialog",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "tab",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"Dynamics\""
                                            }
                                          }
                                        }
                                      }
                                    },
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "group",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"Moisture balance\""
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Modelica.Blocks.Interfaces.RealInput",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "TOut",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "unit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"K\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "displayUnit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"degC\""
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Outside air dry bulb temperature for an air cooled condenser or wetbulb temperature for an evaporative cooled condenser",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -120,
                                        "y": 20
                                      },
                                      {
                                        "x": -100,
                                        "y": 40
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Modelica.Blocks.Interfaces.RealInput",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "mCon_flow",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "quantity",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"MassFlowRate\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "unit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"kg/s\""
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "condition_attribute": {
                        "expression": {
                          "simple_expression": "use_mCon_flow"
                        }
                      },
                      "description": {
                        "description_string": "Water mass flow rate for condenser",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -120,
                                        "y": -40
                                      },
                                      {
                                        "x": -100,
                                        "y": -20
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Modelica.Blocks.Interfaces.RealOutput",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "P",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "quantity",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"Power\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "unit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"W\""
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Electrical power consumed by the unit",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": 100,
                                        "y": 80
                                      },
                                      {
                                        "x": 120,
                                        "y": 100
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Modelica.Blocks.Interfaces.RealOutput",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "QSen_flow",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "quantity",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"Power\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "unit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"W\""
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Sensible heat flow rate",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": 100,
                                        "y": 60
                                      },
                                      {
                                        "x": 120,
                                        "y": 80
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "replaceable": true,
                "constraining_clause": {
                  "name": "Buildings.Fluid.DXSystems.Cooling.BaseClasses.PartialCoilInterface",
                  "class_modification": [
                    {
                      "element_modification_or_replaceable": {
                        "element_modification": {
                          "name": "datCoi",
                          "modification": {
                            "equal": true,
                            "expression": {
                              "simple_expression": "datCoi"
                            }
                          }
                        }
                      }
                    },
                    {
                      "element_modification_or_replaceable": {
                        "final": true,
                        "element_modification": {
                          "name": "use_mCon_flow",
                          "modification": {
                            "equal": true,
                            "expression": {
                              "simple_expression": "use_mCon_flow"
                            }
                          }
                        }
                      }
                    }
                  ]
                },
                "component_clause": {
                  "type_specifier": "Buildings.Fluid.DXSystems.Cooling.BaseClasses.PartialCoilInterface",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "dxCoi"
                      }
                    }
                  ]
                },
                "description": {
                  "description_string": "DX coil",
                  "annotation": [
                    {
                      "element_modification_or_replaceable": {
                        "element_modification": {
                          "Placement": {
                            "transformation": {
                              "extent": [
                                {
                                  "x": -20,
                                  "y": 42
                                },
                                {
                                  "x": 0,
                                  "y": 62
                                }
                              ]
                            }
                          }
                        }
                      }
                    }
                  ]
                }
              }
            ],
            "element_sections": [
              {
                "protected_element_list": [
                  {
                    "component_clause": {
                      "type_prefix": "constant",
                      "type_specifier": "String",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "substanceName",
                            "modification": {
                              "equal": true,
                              "expression": {
                                "simple_expression": "\"water\""
                              }
                            }
                          },
                          "description": {
                            "description_string": "Name of species substance"
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_prefix": "parameter",
                      "type_specifier": "Integer",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "i_x",
                            "modification": {
                              "class_modification": [
                                {
                                  "element_modification_or_replaceable": {
                                    "element_modification": {
                                      "name": "fixed",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": "false"
                                        }
                                      }
                                    }
                                  }
                                }
                              ]
                            }
                          },
                          "description": {
                            "description_string": "Index of substance"
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Modelica.Units.SI.SpecificEnthalpy",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "hIn",
                            "modification": {
                              "equal": true,
                              "expression": {
                                "simple_expression": {
                                  "function_call": {
                                    "name": "inStream",
                                    "arguments": [
                                      {
                                        "name": "port_a.h_outflow"
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          },
                          "description": {
                            "description_string": "Enthalpy of air entering the DX coil"
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Modelica.Units.SI.Temperature",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "TIn",
                            "modification": {
                              "equal": true,
                              "expression": {
                                "simple_expression": {
                                  "function_call": {
                                    "name": "Medium.temperature_phX",
                                    "arguments": [
                                      {
                                        "name": "p=port_a.p,h=hIn,X=XIn"
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          },
                          "description": {
                            "description_string": "Dry bulb temperature of air entering the DX coil"
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Modelica.Units.SI.MassFraction",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "XIn",
                            "array_subscripts": [
                              {
                                "expression": {
                                  "simple_expression": "Medium.nXi"
                                }
                              }
                            ],
                            "modification": {
                              "equal": true,
                              "expression": {
                                "simple_expression": {
                                  "function_call": {
                                    "name": "inStream",
                                    "arguments": [
                                      {
                                        "name": "port_a.Xi_outflow"
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          },
                          "description": {
                            "description_string": "Mass fraction/absolute humidity of air entering the DX coil"
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Modelica.Blocks.Sources.RealExpression",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "T",
                            "modification": {
                              "class_modification": [
                                {
                                  "element_modification_or_replaceable": {
                                    "final": true,
                                    "element_modification": {
                                      "name": "y",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": "TIn"
                                        }
                                      }
                                    }
                                  }
                                }
                              ]
                            }
                          },
                          "description": {
                            "description_string": "Inlet air temperature",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": -90,
                                            "y": 18
                                          },
                                          {
                                            "x": -70,
                                            "y": 38
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Modelica.Blocks.Sources.RealExpression",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "m",
                            "modification": {
                              "class_modification": [
                                {
                                  "element_modification_or_replaceable": {
                                    "final": true,
                                    "element_modification": {
                                      "name": "y",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": "port_a.m_flow"
                                        }
                                      }
                                    }
                                  }
                                }
                              ]
                            }
                          },
                          "description": {
                            "description_string": "Inlet air mass flow rate",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": -90,
                                            "y": 34
                                          },
                                          {
                                            "x": -70,
                                            "y": 54
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Modelica.Thermal.HeatTransfer.Sensors.TemperatureSensor",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "TVol"
                          },
                          "description": {
                            "description_string": "Temperature of the control volume",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": 66,
                                            "y": 16
                                          },
                                          {
                                            "x": 78,
                                            "y": 28
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.HeatTransfer.Sources.PrescribedHeatFlow",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "q"
                          },
                          "description": {
                            "description_string": "Heat extracted by coil",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": 42,
                                            "y": 44
                                          },
                                          {
                                            "x": 62,
                                            "y": 64
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  }
                ]
              },
              {
                "algorithm_section": {
                  "initial": true,
                  "statement": [
                    {
                      "for_statement": {
                        "for_indices": [
                          {
                            "identifier": "i",
                            "expression": {
                              "simple_expression": "1:(nSta -1)"
                            }
                          }
                        ],
                        "loop_statements": [
                          {}
                        ]
                      }
                    },
                    {
                      "assignment_statement": {
                        "identifier": [
                          {
                            "dot_op": false,
                            "identifier": "i_x"
                          }
                        ],
                        "value": {
                          "simple_expression": "-1"
                        }
                      }
                    },
                    {
                      "for_statement": {
                        "for_indices": [
                          {
                            "identifier": "i",
                            "expression": {
                              "simple_expression": "1:Medium.nXi"
                            }
                          }
                        ],
                        "loop_statements": [
                          {
                            "if_statement": {
                              "if_elseif": [
                                {
                                  "condition": {
                                    "simple_expression": {
                                      "function_call": {
                                        "name": "Modelica.Utilities.Strings.isEqual",
                                        "arguments": [
                                          {
                                            "name": "string1=Medium.substanceNames[i],string2=substanceName,caseSensitive=false"
                                          }
                                        ]
                                      }
                                    }
                                  },
                                  "then": [
                                    {
                                      "assignment_statement": {
                                        "identifier": [
                                          {
                                            "dot_op": false,
                                            "identifier": "i_x"
                                          }
                                        ],
                                        "value": {
                                          "simple_expression": "i"
                                        }
                                      }
                                    }
                                  ]
                                }
                              ]
                            }
                          }
                        ]
                      }
                    },
                    {}
                  ]
                }
              },
              {
                "equation_section": {
                  "equation": [
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "m"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "dxCoi"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "m_flow"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -69,
                                      "y": 44
                                    },
                                    {
                                      "x": -66,
                                      "y": 44
                                    },
                                    {
                                      "x": -66,
                                      "y": 54.4
                                    },
                                    {
                                      "x": -21,
                                      "y": 54.4
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  },
                                  "smooth": "Smooth.None"
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "q"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "port"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "vol"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "heatPort"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 62,
                                      "y": 54
                                    },
                                    {
                                      "x": 66,
                                      "y": 54
                                    },
                                    {
                                      "x": 66,
                                      "y": 22
                                    },
                                    {
                                      "x": -12,
                                      "y": 22
                                    },
                                    {
                                      "x": -12,
                                      "y": -10
                                    },
                                    {
                                      "x": -9,
                                      "y": -10
                                    }
                                  ],
                                  "color": {
                                    "r": 191,
                                    "g": 0,
                                    "b": 0
                                  },
                                  "smooth": "Smooth.None"
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "TVol"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "port"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "q"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "port"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 66,
                                      "y": 22
                                    },
                                    {
                                      "x": 66,
                                      "y": 54
                                    },
                                    {
                                      "x": 62,
                                      "y": 54
                                    }
                                  ],
                                  "color": {
                                    "r": 191,
                                    "g": 0,
                                    "b": 0
                                  },
                                  "smooth": "Smooth.None"
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "mCon_flow"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "dxCoi"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "mCon_flow"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -110,
                                      "y": -30
                                    },
                                    {
                                      "x": -24,
                                      "y": -30
                                    },
                                    {
                                      "x": -24,
                                      "y": 42
                                    },
                                    {
                                      "x": -21,
                                      "y": 42
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              }
            ],
            "annotation": [
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "defaultComponentName",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "\"dxCoi\""
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "Documentation",
                    "modification": {
                      "class_modification": [
                        {
                          "element_modification_or_replaceable": {
                            "element_modification": {
                              "name": "info",
                              "modification": {
                                "equal": true,
                                "expression": {
                                  "simple_expression": "\"<html>\n<p>\nThis partial model is the base class for\n<a href=\\\"modelica://Buildings.Fluid.DXSystems.Cooling.BaseClasses.PartialDXCoolingCoil\\\">\nBuildings.Fluid.DXSystems.Cooling.BaseClasses.PartialDXCoolingCoil</a>.\n</p>\n</html>\""
                                }
                              }
                            }
                          }
                        },
                        {
                          "element_modification_or_replaceable": {
                            "element_modification": {
                              "name": "revisions",
                              "modification": {
                                "equal": true,
                                "expression": {
                                  "simple_expression": "\"<html>\n<ul>\n<li>\nMarch 19, 2023, by Xing Lu and Karthik Devaprasad:<br/>\nChanged baseclass to create common version for both heating and cooling coils.<br/>\nRenamed <code>TConIn</code> to <code>TOut</code>.<br/>\nMoved instances <code>QLat_flow</code> and <code>eva</code> to\n<a href=\\\"modelica://Buildings.Fluid.DXSystems.Cooling.BaseClasses.PartialDXCoolingCoil\\\">\nBuildings.Fluid.DXSystems.Cooling.BaseClasses.PartialDXCoolingCoil</a>.\n</li>\n<li>\nJune 19, 2017, by Michael Wetter:<br/>\nAdded missing <code>replaceable</code> to the medium declaration.<br/>\nThis is for issue\n<a href=\\\"https://github.com/lbl-srg/modelica-buildings/issues/810\\\">Buildings #810</a>.\n</li>\n<li>\nApril 12, 2017, by Michael Wetter:<br/>\nRemoved temperature connection that is no longer needed.<br/>\nThis is for issue\n<a href=\\\"https://github.com/lbl-srg/modelica-buildings/issues/704\\\">Buildings #704</a>.\n</li>\n<li>\nFebruary 27, 2017 by Yangyang Fu:<br/>\nAdded <code>redeclare</code> for the type of <code>cooCap</code> in <code>dxCoiOpe</code>.\n</li>\n<li>\nMay 6, 2015 by Michael Wetter:<br/>\nAdded <code>prescribedHeatFlowRate=true</code> for <code>vol</code>.\n</li>\n<li>\nAugust 31, 2013, by Michael Wetter:<br/>\nUpdated model due to change in\n<code>Buildings.Fluid.BaseClasses.IndexMassFraction</code>.\n</li>\n<li>\nSeptember 24, 2012 by Michael Wetter:<br/>\nRevised documentation.\n</li>\n<li>\nSeptember 4, 2012 by Michael Wetter:<br/>\nMoved assignments to declaration section to avoid mixing graphical modeling with textual\nmodeling in <code>equation</code> section.\nRedeclare medium model as <code>Modelica.Media.Interfaces.PartialCondensingGases</code>\nto remove errors during model check.\nAdded output connectors for sensible and latent heat flow rate.\n</li>\n<li>\nApril 12, 2012 by Kaustubh Phalak:<br/>\nFirst implementation.\n</li>\n</ul>\n\n</html>\""
                                }
                              }
                            }
                          }
                        }
                      ]
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "Icon",
                    "modification": {
                      "class_modification": [
                        {
                          "element_modification_or_replaceable": {
                            "element_modification": {
                              "graphics": [
                                {
                                  "name": "Rectangle",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": -80,
                                        "y": 80
                                      },
                                      {
                                        "x": 80,
                                        "y": -80
                                      }
                                    ],
                                    "lineColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 255
                                    },
                                    "fillColor": {
                                      "r": 95,
                                      "g": 95,
                                      "b": 95
                                    },
                                    "pattern": "LinePattern.None",
                                    "fillPattern": "FillPattern.Solid"
                                  }
                                },
                                {
                                  "name": "Rectangle",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": -72,
                                        "y": -52
                                      },
                                      {
                                        "x": 70,
                                        "y": -70
                                      }
                                    ],
                                    "lineColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 0
                                    },
                                    "fillColor": {
                                      "r": 255,
                                      "g": 255,
                                      "b": 255
                                    },
                                    "fillPattern": "FillPattern.Solid"
                                  }
                                },
                                {
                                  "name": "Rectangle",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": -72,
                                        "y": 68
                                      },
                                      {
                                        "x": 70,
                                        "y": 50
                                      }
                                    ],
                                    "lineColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 0
                                    },
                                    "fillColor": {
                                      "r": 255,
                                      "g": 255,
                                      "b": 255
                                    },
                                    "fillPattern": "FillPattern.Solid"
                                  }
                                },
                                {
                                  "name": "Text",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": 58,
                                        "y": 98
                                      },
                                      {
                                        "x": 102,
                                        "y": 78
                                      }
                                    ],
                                    "textString": "\"P\"",
                                    "textColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 127
                                    }
                                  }
                                },
                                {
                                  "name": "Text",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": 54,
                                        "y": 80
                                      },
                                      {
                                        "x": 98,
                                        "y": 60
                                      }
                                    ],
                                    "textString": "\"QSen\"",
                                    "textColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 127
                                    }
                                  }
                                },
                                {
                                  "name": "Text",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": -158,
                                        "y": 56
                                      },
                                      {
                                        "x": -100,
                                        "y": 38
                                      }
                                    ],
                                    "textString": "\"TOut\"",
                                    "textColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 127
                                    }
                                  }
                                },
                                {
                                  "name": "Text",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": -158,
                                        "y": -2
                                      },
                                      {
                                        "x": -100,
                                        "y": -20
                                      }
                                    ],
                                    "textString": "\"mCon_flow\"",
                                    "textColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 127
                                    },
                                    "visible": "use_mCon_flow"
                                  }
                                },
                                {
                                  "name": "Rectangle",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": -36,
                                        "y": -12
                                      },
                                      {
                                        "x": -32,
                                        "y": -52
                                      }
                                    ],
                                    "lineColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 0
                                    },
                                    "fillColor": {
                                      "r": 255,
                                      "g": 255,
                                      "b": 255
                                    },
                                    "fillPattern": "FillPattern.Solid"
                                  }
                                },
                                {
                                  "name": "Polygon",
                                  "attribute": {
                                    "points": [
                                      {
                                        "x": -34,
                                        "y": 0
                                      },
                                      {
                                        "x": -44,
                                        "y": -12
                                      },
                                      {
                                        "x": -24,
                                        "y": -12
                                      },
                                      {
                                        "x": -34,
                                        "y": 0
                                      }
                                    ],
                                    "smooth": "Smooth.None",
                                    "lineColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 0
                                    },
                                    "fillColor": {
                                      "r": 255,
                                      "g": 255,
                                      "b": 255
                                    },
                                    "fillPattern": "FillPattern.Solid"
                                  }
                                },
                                {
                                  "name": "Polygon",
                                  "attribute": {
                                    "points": [
                                      {
                                        "x": -34,
                                        "y": 0
                                      },
                                      {
                                        "x": -44,
                                        "y": 10
                                      },
                                      {
                                        "x": -24,
                                        "y": 10
                                      },
                                      {
                                        "x": -34,
                                        "y": 0
                                      }
                                    ],
                                    "smooth": "Smooth.None",
                                    "lineColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 0
                                    },
                                    "fillColor": {
                                      "r": 255,
                                      "g": 255,
                                      "b": 255
                                    },
                                    "fillPattern": "FillPattern.Solid"
                                  }
                                },
                                {
                                  "name": "Rectangle",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": -36,
                                        "y": 50
                                      },
                                      {
                                        "x": -32,
                                        "y": 10
                                      }
                                    ],
                                    "lineColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 0
                                    },
                                    "fillColor": {
                                      "r": 255,
                                      "g": 255,
                                      "b": 255
                                    },
                                    "fillPattern": "FillPattern.Solid"
                                  }
                                },
                                {
                                  "name": "Rectangle",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": 30,
                                        "y": 50
                                      },
                                      {
                                        "x": 34,
                                        "y": -52
                                      }
                                    ],
                                    "lineColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 0
                                    },
                                    "fillColor": {
                                      "r": 255,
                                      "g": 255,
                                      "b": 255
                                    },
                                    "fillPattern": "FillPattern.Solid"
                                  }
                                },
                                {
                                  "name": "Ellipse",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": 10,
                                        "y": 22
                                      },
                                      {
                                        "x": 54,
                                        "y": -20
                                      }
                                    ],
                                    "lineColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 0
                                    },
                                    "fillColor": {
                                      "r": 255,
                                      "g": 255,
                                      "b": 255
                                    },
                                    "fillPattern": "FillPattern.Solid"
                                  }
                                },
                                {
                                  "name": "Polygon",
                                  "attribute": {
                                    "points": [
                                      {
                                        "x": 32,
                                        "y": 22
                                      },
                                      {
                                        "x": 14,
                                        "y": -10
                                      },
                                      {
                                        "x": 50,
                                        "y": -10
                                      },
                                      {
                                        "x": 32,
                                        "y": 22
                                      }
                                    ],
                                    "smooth": "Smooth.None",
                                    "lineColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 0
                                    },
                                    "fillColor": {
                                      "r": 255,
                                      "g": 255,
                                      "b": 255
                                    },
                                    "fillPattern": "FillPattern.Solid"
                                  }
                                },
                                {
                                  "name": "Rectangle",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": 26.25,
                                        "y": -5
                                      },
                                      {
                                        "x": -26.25,
                                        "y": 5
                                      }
                                    ],
                                    "origin": {
                                      "x": -63,
                                      "y": -25.75
                                    },
                                    "rotation": 90,
                                    "lineColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 255
                                    },
                                    "fillColor": {
                                      "r": 255,
                                      "g": 0,
                                      "b": 0
                                    },
                                    "pattern": "LinePattern.None",
                                    "fillPattern": "FillPattern.Solid"
                                  }
                                },
                                {
                                  "name": "Rectangle",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": -96,
                                        "y": -4
                                      },
                                      {
                                        "x": -58,
                                        "y": 6
                                      }
                                    ],
                                    "lineColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 255
                                    },
                                    "fillColor": {
                                      "r": 255,
                                      "g": 0,
                                      "b": 0
                                    },
                                    "pattern": "LinePattern.None",
                                    "fillPattern": "FillPattern.Solid"
                                  }
                                },
                                {
                                  "name": "Rectangle",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": -28,
                                        "y": -4
                                      },
                                      {
                                        "x": 28,
                                        "y": 4
                                      }
                                    ],
                                    "origin": {
                                      "x": 62,
                                      "y": -24
                                    },
                                    "rotation": 90,
                                    "lineColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 255
                                    },
                                    "fillColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 255
                                    },
                                    "pattern": "LinePattern.None",
                                    "fillPattern": "FillPattern.Solid"
                                  }
                                },
                                {
                                  "name": "Rectangle",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": 58,
                                        "y": -4
                                      },
                                      {
                                        "x": 94,
                                        "y": 5
                                      }
                                    ],
                                    "lineColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 255
                                    },
                                    "fillColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 255
                                    },
                                    "pattern": "LinePattern.None",
                                    "fillPattern": "FillPattern.Solid"
                                  }
                                }
                              ]
                            }
                          }
                        }
                      ]
                    }
                  }
                }
              }
            ]
          }
        }
      }
    }
  ],
  "modelicaFile": "Buildings/Fluid/DXSystems/Cooling/BaseClasses/PartialDXCoil.mo",
  "fullMoFilePath": "/home/reituag/gitrepo/modelica-buildings/Buildings/Fluid/DXSystems/Cooling/BaseClasses/PartialDXCoil.mo",
  "checksum": "3cde35daa8e01e70d0dfc113da848c03"
}