{
  "within": "Buildings.Fluid.DXSystems.Cooling.BaseClasses",
  "class_definition": [
    {
      "class_prefixes": "block",
      "class_specifier": {
        "long_class_specifier": {
          "identifier": "SensibleHeatRatio",
          "description_string": "Calculates the sensible heat ratio",
          "composition": {
            "element_list": [
              {
                "extends_clause": {
                  "name": "Modelica.Blocks.Icons.Block"
                }
              },
              {
                "replaceable": true,
                "class_definition": {
                  "class_prefixes": "package",
                  "class_specifier": {
                    "short_class_specifier": {
                      "identifier": "Medium",
                      "value": {
                        "name": "Modelica.Media.Interfaces.PartialCondensingGases",
                        "description": {
                          "description_string": "Medium model",
                          "annotation": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "choicesAllMatching",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "true"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      }
                    }
                  }
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Modelica.Blocks.Interfaces.BooleanInput",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "on"
                      },
                      "description": {
                        "description_string": "Set to true to enable compressor, or false to disable compressor",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -120,
                                        "y": 90
                                      },
                                      {
                                        "x": -100,
                                        "y": 110
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Modelica.Blocks.Interfaces.RealInput",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "p"
                      },
                      "description": {
                        "description_string": "Pressure at inlet of coil",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -120,
                                        "y": -10
                                      },
                                      {
                                        "x": -100,
                                        "y": 10
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Modelica.Blocks.Interfaces.RealInput",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "TEvaIn"
                      },
                      "description": {
                        "description_string": "Temperature of air entering the cooling coil",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -120,
                                        "y": 62
                                      },
                                      {
                                        "x": -100,
                                        "y": 82
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Modelica.Blocks.Interfaces.RealInput",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "XADP",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "min",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "0"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "max",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "1"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Humidity mass fraction of air at ADP",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -120,
                                        "y": -50
                                      },
                                      {
                                        "x": -100,
                                        "y": -30
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Modelica.Blocks.Interfaces.RealInput",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "hADP",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "nominal",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "40000"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "quantity",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"SpecificEnergy\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "unit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"J/kg\""
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Specific enthalpy of air at ADP",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -120,
                                        "y": -90
                                      },
                                      {
                                        "x": -100,
                                        "y": -70
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Modelica.Blocks.Interfaces.RealInput",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "hEvaIn"
                      },
                      "description": {
                        "description_string": "Specific enthalpy of air entering the coil",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -120,
                                        "y": 23
                                      },
                                      {
                                        "x": -100,
                                        "y": 43
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Modelica.Blocks.Interfaces.RealOutput",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "SHR",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "min",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "0"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "max",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "1"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Sensible Heat Ratio: Ratio of sensible heat load to total heat load",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": 100,
                                        "y": -10
                                      },
                                      {
                                        "x": 120,
                                        "y": 10
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              }
            ],
            "element_sections": [
              {
                "protected_element_list": [
                  {
                    "component_clause": {
                      "type_specifier": "Modelica.Units.SI.SpecificEnthalpy",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "h_TEvaIn_XADP"
                          },
                          "description": {
                            "description_string": "Enthalpy at inlet air temperature and humidity mass fraction at ADP"
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Real",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "entRat"
                          },
                          "description": {
                            "description_string": "Enthalpy ratio"
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_prefix": "parameter",
                      "type_specifier": "Modelica.Units.SI.SpecificEnthalpy",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "epsH",
                            "modification": {
                              "equal": true,
                              "expression": {
                                "simple_expression": "100"
                              }
                            }
                          },
                          "description": {
                            "description_string": "Small value for enthalpy to avoid division by zero"
                          }
                        }
                      ]
                    }
                  }
                ]
              },
              {
                "equation_section": {
                  "equation": [
                    {
                      "if_equation": {
                        "if_elseif": [
                          {
                            "condition": {
                              "simple_expression": "on"
                            },
                            "then": [
                              {
                                "equation": {
                                  "assignment_equation": {
                                    "lhs": "h_TEvaIn_XADP",
                                    "rhs": {
                                      "simple_expression": {
                                        "function_call": {
                                          "name": "Medium.specificEnthalpy_pTX",
                                          "arguments": [
                                            {
                                              "name": "p=p,T=TEvaIn,X=cat(1,{XADP},{1 -XADP})"
                                            }
                                          ]
                                        }
                                      }
                                    }
                                  }
                                }
                              },
                              {
                                "equation": {
                                  "assignment_equation": {
                                    "lhs": "entRat",
                                    "rhs": {
                                      "simple_expression": "(h_TEvaIn_XADP -hADP)/Buildings.Utilities.Math.Functions.smoothMax(x1=epsH,x2=hEvaIn -hADP,deltaX=0.1*epsH)"
                                    }
                                  }
                                }
                              },
                              {
                                "equation": {
                                  "assignment_equation": {
                                    "lhs": "SHR",
                                    "rhs": {
                                      "simple_expression": {
                                        "function_call": {
                                          "name": "Buildings.Utilities.Math.Functions.smoothMin",
                                          "arguments": [
                                            {
                                              "name": "x1=entRat,x2=0.999,deltaX=0.0001"
                                            }
                                          ]
                                        }
                                      }
                                    }
                                  },
                                  "description": {
                                    "description_string": "To restrict the value of SHR in case of zero mass flow rate or dry coil condition"
                                  }
                                }
                              }
                            ]
                          }
                        ],
                        "else_equation": [
                          {
                            "assignment_equation": {
                              "lhs": "h_TEvaIn_XADP",
                              "rhs": {
                                "simple_expression": "0"
                              }
                            }
                          },
                          {
                            "assignment_equation": {
                              "lhs": "entRat",
                              "rhs": {
                                "simple_expression": "1"
                              }
                            }
                          },
                          {
                            "assignment_equation": {
                              "lhs": "SHR",
                              "rhs": {
                                "simple_expression": "0"
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              }
            ],
            "annotation": [
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "defaultComponentName",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "\"shr\""
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "Documentation",
                    "modification": {
                      "class_modification": [
                        {
                          "element_modification_or_replaceable": {
                            "element_modification": {
                              "name": "info",
                              "modification": {
                                "equal": true,
                                "expression": {
                                  "simple_expression": "\"<html>\n<p>\nThis block computes the sensible heat ratio.\n</p>\n</html>\""
                                }
                              }
                            }
                          }
                        },
                        {
                          "element_modification_or_replaceable": {
                            "element_modification": {
                              "name": "revisions",
                              "modification": {
                                "equal": true,
                                "expression": {
                                  "simple_expression": "\"<html>\n<ul>\n<li>\nJune 26, 2018, by Michael Wetter:<br/>\nReplaced <code>algorithm</code> with <code>equation</code>.\n</li>\n<li>\nSeptember 24, 2012 by Michael Wetter:<br/>\nRevised implementation.\n</li>\n<li>\nAugust 9, 2012 by Kaustubh Phalak:<br/>\nFirst implementation.\n</li>\n</ul>\n\n</html>\""
                                }
                              }
                            }
                          }
                        }
                      ]
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "Icon",
                    "modification": {
                      "class_modification": [
                        {
                          "element_modification_or_replaceable": {
                            "element_modification": {
                              "graphics": [
                                {
                                  "name": "Text",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": -100,
                                        "y": 98
                                      },
                                      {
                                        "x": 98,
                                        "y": -98
                                      }
                                    ],
                                    "textString": "\"Qs/Q\"",
                                    "textColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 255
                                    },
                                    "fillColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 255
                                    },
                                    "fillPattern": "FillPattern.Solid"
                                  }
                                }
                              ]
                            }
                          }
                        }
                      ]
                    }
                  }
                }
              }
            ]
          }
        }
      }
    }
  ],
  "modelicaFile": "Buildings/Fluid/DXSystems/Cooling/BaseClasses/SensibleHeatRatio.mo",
  "fullMoFilePath": "/home/reituag/gitrepo/modelica-buildings/Buildings/Fluid/DXSystems/Cooling/BaseClasses/SensibleHeatRatio.mo",
  "checksum": "2af128ebdebdce7ed38c7c724512edcb"
}