{
  "within": "Buildings.Fluid.HeatExchangers.BaseClasses",
  "class_definition": [
    {
      "class_prefixes": "model",
      "class_specifier": {
        "long_class_specifier": {
          "identifier": "WetCoilDryWetRegime",
          "description_string": "Model implementing the switching algorithm of the TK-fuzzy model for cooling coil application",
          "composition": {
            "element_list": [
              {
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Modelica.Units.SI.MassFlowRate",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "mWat_flow_nominal",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "min",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "0"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Nominal mass flow rate for water",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Dialog",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "group",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"Nominal condition\""
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Modelica.Units.SI.MassFlowRate",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "mAir_flow_nominal",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "min",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "0"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Nominal mass flow rate for air",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Dialog",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "group",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"Nominal condition\""
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_prefix": "input",
                  "type_specifier": "Real",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "Qfac",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "unit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"1\""
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Smoothing factor to prevent division-by-zero"
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_prefix": "input",
                  "type_specifier": "Buildings.Fluid.Types.HeatExchangerFlowRegime",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "cfg",
                        "modification": {
                          "equal": true,
                          "expression": {
                            "simple_expression": "Buildings.Fluid.Types.HeatExchangerFlowRegime.CounterFlow"
                          }
                        }
                      },
                      "description": {
                        "description_string": "Heat exchanger configuration"
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Modelica.Blocks.Interfaces.RealInput",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "UAWat",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "quantity",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"ThermalConductance\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "unit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"W/K\""
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Product of heat transfer coefficient times area for water side",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -160,
                                        "y": 100
                                      },
                                      {
                                        "x": -140,
                                        "y": 120
                                      }
                                    ]
                                  },
                                  "iconTransformation": {
                                    "extent": [
                                      {
                                        "x": -160,
                                        "y": 100
                                      },
                                      {
                                        "x": -140,
                                        "y": 120
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Modelica.Blocks.Interfaces.RealInput",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "mWat_flow",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "quantity",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"MassFlowRate\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "min",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "0"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "unit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"kg/s\""
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Mass flow rate for water",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -160,
                                        "y": 80
                                      },
                                      {
                                        "x": -140,
                                        "y": 100
                                      }
                                    ]
                                  },
                                  "iconTransformation": {
                                    "extent": [
                                      {
                                        "x": -160,
                                        "y": 80
                                      },
                                      {
                                        "x": -140,
                                        "y": 100
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Modelica.Blocks.Interfaces.RealInput",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "cpWat",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "quantity",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"SpecificHeatCapacity\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "unit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"J/(kg.K)\""
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Inlet water temperature",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -160,
                                        "y": 60
                                      },
                                      {
                                        "x": -140,
                                        "y": 80
                                      }
                                    ]
                                  },
                                  "iconTransformation": {
                                    "extent": [
                                      {
                                        "x": -160,
                                        "y": 60
                                      },
                                      {
                                        "x": -140,
                                        "y": 80
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Modelica.Blocks.Interfaces.RealInput",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "TWatIn",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "quantity",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"ThermodynamicTemperature\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "unit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"K\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "min",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "200"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "start",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "288.15"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "nominal",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "300"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "displayUnit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"degC\""
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Inlet water temperature",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -160,
                                        "y": 40
                                      },
                                      {
                                        "x": -140,
                                        "y": 60
                                      }
                                    ]
                                  },
                                  "iconTransformation": {
                                    "extent": [
                                      {
                                        "x": -160,
                                        "y": 40
                                      },
                                      {
                                        "x": -140,
                                        "y": 60
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Modelica.Blocks.Interfaces.RealInput",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "UAAir",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "quantity",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"ThermalConductance\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "unit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"W/K\""
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Product of heat transfer coefficient times area for air side",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -160,
                                        "y": -120
                                      },
                                      {
                                        "x": -140,
                                        "y": -100
                                      }
                                    ]
                                  },
                                  "iconTransformation": {
                                    "extent": [
                                      {
                                        "x": -160,
                                        "y": -120
                                      },
                                      {
                                        "x": -140,
                                        "y": -100
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Modelica.Blocks.Interfaces.RealInput",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "mAir_flow",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "quantity",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"MassFlowRate\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "min",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "0"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "unit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"kg/s\""
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Mass flow rate for air",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -160,
                                        "y": -100
                                      },
                                      {
                                        "x": -140,
                                        "y": -80
                                      }
                                    ]
                                  },
                                  "iconTransformation": {
                                    "extent": [
                                      {
                                        "x": -160,
                                        "y": -100
                                      },
                                      {
                                        "x": -140,
                                        "y": -80
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Modelica.Blocks.Interfaces.RealInput",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "cpAir",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "quantity",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"SpecificHeatCapacity\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "unit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"J/(kg.K)\""
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Inlet specific heat capacity (at constant pressure)",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -160,
                                        "y": -80
                                      },
                                      {
                                        "x": -140,
                                        "y": -60
                                      }
                                    ]
                                  },
                                  "iconTransformation": {
                                    "extent": [
                                      {
                                        "x": -160,
                                        "y": -80
                                      },
                                      {
                                        "x": -140,
                                        "y": -60
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Modelica.Blocks.Interfaces.RealInput",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "TAirIn",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "quantity",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"ThermodynamicTemperature\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "unit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"K\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "min",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "200"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "start",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "288.15"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "nominal",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "300"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "displayUnit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"degC\""
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Inlet air temperature",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -160,
                                        "y": -60
                                      },
                                      {
                                        "x": -140,
                                        "y": -40
                                      }
                                    ]
                                  },
                                  "iconTransformation": {
                                    "extent": [
                                      {
                                        "x": -160,
                                        "y": -60
                                      },
                                      {
                                        "x": -140,
                                        "y": -40
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Modelica.Blocks.Interfaces.RealInput",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "hAirIn",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "quantity",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"SpecificEnergy\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "unit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"J/kg\""
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Inlet air enthalpy",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -160,
                                        "y": -40
                                      },
                                      {
                                        "x": -140,
                                        "y": -20
                                      }
                                    ]
                                  },
                                  "iconTransformation": {
                                    "extent": [
                                      {
                                        "x": -160,
                                        "y": -40
                                      },
                                      {
                                        "x": -140,
                                        "y": -20
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Modelica.Blocks.Interfaces.RealInput",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "pAir",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "quantity",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"Pressure\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "unit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"Pa\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "displayUnit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"bar\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "min",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "70000"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "nominal",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "100000"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Inlet air absolute pressure",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -160,
                                        "y": -20
                                      },
                                      {
                                        "x": -140,
                                        "y": 0
                                      }
                                    ]
                                  },
                                  "iconTransformation": {
                                    "extent": [
                                      {
                                        "x": -160,
                                        "y": -20
                                      },
                                      {
                                        "x": -140,
                                        "y": 0
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Modelica.Blocks.Interfaces.RealInput",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "X_wAirIn",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "min",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "0"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "max",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "1"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "unit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"1\""
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Mass fraction of water in inlet air (kg water/kg total air)",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -160,
                                        "y": 0
                                      },
                                      {
                                        "x": -140,
                                        "y": 20
                                      }
                                    ]
                                  },
                                  "iconTransformation": {
                                    "extent": [
                                      {
                                        "x": -160,
                                        "y": 0
                                      },
                                      {
                                        "x": -140,
                                        "y": 20
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Modelica.Blocks.Interfaces.RealOutput",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "QTot_flow",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "quantity",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"Power\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "unit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"W\""
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Total heat transfer from water into air, negative for cooling",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "origin": {
                                      "x": 150,
                                      "y": -20
                                    },
                                    "extent": [
                                      {
                                        "x": -10,
                                        "y": -10
                                      },
                                      {
                                        "x": 10,
                                        "y": 10
                                      }
                                    ],
                                    "rotation": 0
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Modelica.Blocks.Interfaces.RealOutput",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "QSen_flow",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "quantity",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"Power\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "unit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"W\""
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Sensible heat transfer from water into air, negative for cooling",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "origin": {
                                      "x": 150,
                                      "y": -60
                                    },
                                    "extent": [
                                      {
                                        "x": -10,
                                        "y": -10
                                      },
                                      {
                                        "x": 10,
                                        "y": 10
                                      }
                                    ],
                                    "rotation": 0
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Modelica.Units.SI.HeatFlowRate",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "QLat_flow"
                      },
                      "description": {
                        "description_string": "Latent heat transfer rate"
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Modelica.Blocks.Interfaces.RealOutput",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "mCon_flow",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "quantity",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"MassFlowRate\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "unit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"kg/s\""
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Mass flow of the condensate, negative for dehumidification",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "origin": {
                                      "x": 150,
                                      "y": -100
                                    },
                                    "extent": [
                                      {
                                        "x": -10,
                                        "y": -10
                                      },
                                      {
                                        "x": 10,
                                        "y": 10
                                      }
                                    ],
                                    "rotation": 0
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Fluid.HeatExchangers.BaseClasses.WetCoilDryRegime",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "fullyDry",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "UAWat",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "UAWat"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "mWat_flow",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "mWat_flow"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "cpWat",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "cpWat"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "TWatIn",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "TWatIn"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "UAAir",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "UAAir"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "mAir_flow",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "mAir_flow"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "mWatNonZer_flow",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "mWatNonZer_flow"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "mAirNonZer_flow",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "mAirNonZer_flow"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "cpAir",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "cpAir"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "TAirIn",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "TAirIn"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "cfg",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "cfg"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "mAir_flow_nominal",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "mAir_flow_nominal"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "mWat_flow_nominal",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "mWat_flow_nominal"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Fully-dry coil model"
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Fluid.HeatExchangers.BaseClasses.WetCoilWetRegime",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "fullyWet",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "UAWat",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "UAWat"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "mWat_flow",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "mWat_flow"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "cpWat",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "cpWat"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "TWatIn",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "TWatIn"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "UAAir",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "UAAir"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "mAir_flow",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "mAir_flow"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "mWatNonZer_flow",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "mWatNonZer_flow"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "mAirNonZer_flow",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "mAirNonZer_flow"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "cpAir",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "cpAir"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "TAirIn",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "TAirIn"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "cfg",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "cfg"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "mAir_flow_nominal",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "mAir_flow_nominal"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "mWat_flow_nominal",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "mWat_flow_nominal"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "pAir",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "pAir"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "X_wAirIn",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "X_wAirIn"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Fully-wet coil model"
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Real",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "dryFra",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "unit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"1\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "min",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "0"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "max",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "1"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Dry fraction, 0.3 means condensation occurs at 30% heat exchange length from air inlet"
                      }
                    }
                  ]
                }
              }
            ],
            "element_sections": [
              {
                "protected_element_list": [
                  {
                    "component_clause": {
                      "type_specifier": "Modelica.Units.SI.MassFlowRate",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "mAirNonZer_flow",
                            "modification": {
                              "class_modification": [
                                {
                                  "element_modification_or_replaceable": {
                                    "element_modification": {
                                      "name": "min",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": "Modelica.Constants.eps"
                                        }
                                      }
                                    }
                                  }
                                }
                              ],
                              "equal": true,
                              "expression": {
                                "simple_expression": {
                                  "function_call": {
                                    "name": "Buildings.Utilities.Math.Functions.smoothMax",
                                    "arguments": [
                                      {
                                        "name": "x1=mAir_flow,x2=0.001*mAir_flow_nominal,deltaX=0.00025*mAir_flow_nominal"
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          },
                          "description": {
                            "description_string": "Mass flow rate of air"
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Modelica.Units.SI.MassFlowRate",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "mWatNonZer_flow",
                            "modification": {
                              "class_modification": [
                                {
                                  "element_modification_or_replaceable": {
                                    "element_modification": {
                                      "name": "min",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": "Modelica.Constants.eps"
                                        }
                                      }
                                    }
                                  }
                                }
                              ],
                              "equal": true,
                              "expression": {
                                "simple_expression": {
                                  "function_call": {
                                    "name": "Buildings.Utilities.Math.Functions.smoothMax",
                                    "arguments": [
                                      {
                                        "name": "x1=mWat_flow,x2=0.001*mWat_flow_nominal,deltaX=0.00025*mWat_flow_nominal"
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          },
                          "description": {
                            "description_string": "Mass flow rate of water"
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Modelica.Units.SI.Temperature",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "TAirInDewPoi"
                          },
                          "description": {
                            "description_string": "Dew point temperature of incoming air"
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Utilities.Psychrometrics.pW_X",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "pWIn",
                            "modification": {
                              "class_modification": [
                                {
                                  "element_modification_or_replaceable": {
                                    "final": true,
                                    "element_modification": {
                                      "name": "X_w",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": "X_wAirIn"
                                        }
                                      }
                                    }
                                  }
                                },
                                {
                                  "element_modification_or_replaceable": {
                                    "final": true,
                                    "element_modification": {
                                      "name": "p_in",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": "pAir"
                                        }
                                      }
                                    }
                                  }
                                }
                              ]
                            }
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Utilities.Psychrometrics.TDewPoi_pW",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "TDewIn",
                            "modification": {
                              "class_modification": [
                                {
                                  "element_modification_or_replaceable": {
                                    "final": true,
                                    "element_modification": {
                                      "name": "p_w",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": "pWIn.p_w"
                                        }
                                      }
                                    }
                                  }
                                }
                              ]
                            }
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Real",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "mu_FW",
                            "modification": {
                              "class_modification": [
                                {
                                  "element_modification_or_replaceable": {
                                    "final": true,
                                    "element_modification": {
                                      "name": "unit",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": "\"1\""
                                        }
                                      }
                                    }
                                  }
                                },
                                {
                                  "element_modification_or_replaceable": {
                                    "element_modification": {
                                      "name": "min",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": "0"
                                        }
                                      }
                                    }
                                  }
                                },
                                {
                                  "element_modification_or_replaceable": {
                                    "element_modification": {
                                      "name": "max",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": "1"
                                        }
                                      }
                                    }
                                  }
                                }
                              ]
                            }
                          }
                        },
                        {
                          "declaration": {
                            "identifier": "mu_FD",
                            "modification": {
                              "class_modification": [
                                {
                                  "element_modification_or_replaceable": {
                                    "element_modification": {
                                      "name": "unit",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": "\"1\""
                                        }
                                      }
                                    }
                                  }
                                },
                                {
                                  "element_modification_or_replaceable": {
                                    "element_modification": {
                                      "name": "min",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": "0"
                                        }
                                      }
                                    }
                                  }
                                },
                                {
                                  "element_modification_or_replaceable": {
                                    "element_modification": {
                                      "name": "max",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": "1"
                                        }
                                      }
                                    }
                                  }
                                }
                              ]
                            }
                          },
                          "description": {
                            "description_string": "Membership functions for Fully-Wet and Fully-Dry conditions"
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Real",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "w_FW",
                            "modification": {
                              "class_modification": [
                                {
                                  "element_modification_or_replaceable": {
                                    "final": true,
                                    "element_modification": {
                                      "name": "unit",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": "\"1\""
                                        }
                                      }
                                    }
                                  }
                                },
                                {
                                  "element_modification_or_replaceable": {
                                    "element_modification": {
                                      "name": "min",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": "0"
                                        }
                                      }
                                    }
                                  }
                                },
                                {
                                  "element_modification_or_replaceable": {
                                    "element_modification": {
                                      "name": "max",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": "1"
                                        }
                                      }
                                    }
                                  }
                                }
                              ]
                            }
                          }
                        },
                        {
                          "declaration": {
                            "identifier": "w_FD",
                            "modification": {
                              "class_modification": [
                                {
                                  "element_modification_or_replaceable": {
                                    "element_modification": {
                                      "name": "unit",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": "\"1\""
                                        }
                                      }
                                    }
                                  }
                                },
                                {
                                  "element_modification_or_replaceable": {
                                    "element_modification": {
                                      "name": "min",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": "0"
                                        }
                                      }
                                    }
                                  }
                                },
                                {
                                  "element_modification_or_replaceable": {
                                    "element_modification": {
                                      "name": "max",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": "1"
                                        }
                                      }
                                    }
                                  }
                                }
                              ]
                            }
                          },
                          "description": {
                            "description_string": "Normalized weight functions for Fully-Wet and Fully-Dry conditions"
                          }
                        }
                      ]
                    }
                  }
                ]
              },
              {
                "equation_section": {
                  "equation": [
                    {
                      "assignment_equation": {
                        "lhs": "TAirInDewPoi",
                        "rhs": {
                          "simple_expression": "TDewIn.T"
                        }
                      }
                    },
                    {
                      "assignment_equation": {
                        "lhs": "mu_FW",
                        "rhs": {
                          "simple_expression": {
                            "function_call": {
                              "name": "Buildings.Utilities.Math.Functions.spliceFunction",
                              "arguments": [
                                {
                                  "name": "pos=0,neg=1,x=fullyWet.TSurAirIn -TAirInDewPoi,deltax=Buildings.Utilities.Math.Functions.smoothMax(abs(fullyDry.TSurAirOut -fullyWet.TSurAirIn),0.01,0.001)"
                                }
                              ]
                            }
                          }
                        }
                      }
                    },
                    {
                      "assignment_equation": {
                        "lhs": "mu_FD",
                        "rhs": {
                          "simple_expression": {
                            "function_call": {
                              "name": "Buildings.Utilities.Math.Functions.spliceFunction",
                              "arguments": [
                                {
                                  "name": "pos=1,neg=0,x=fullyDry.TSurAirOut -TAirInDewPoi,deltax=Buildings.Utilities.Math.Functions.smoothMax(abs(fullyDry.TSurAirOut -fullyWet.TSurAirIn),0.01,0.001)"
                                }
                              ]
                            }
                          }
                        }
                      }
                    },
                    {
                      "assignment_equation": {
                        "lhs": "w_FW",
                        "rhs": {
                          "simple_expression": "mu_FW/(mu_FW +mu_FD)"
                        }
                      }
                    },
                    {
                      "assignment_equation": {
                        "lhs": "w_FD",
                        "rhs": {
                          "simple_expression": "mu_FD/(mu_FW +mu_FD)"
                        }
                      }
                    },
                    {
                      "assignment_equation": {
                        "lhs": "QTot_flow",
                        "rhs": {
                          "simple_expression": "-(w_FW*fullyWet.QTot_flow +w_FD*fullyDry.QTot_flow)*Qfac"
                        }
                      }
                    },
                    {
                      "assignment_equation": {
                        "lhs": "QSen_flow",
                        "rhs": {
                          "simple_expression": "-(w_FW*fullyWet.QSen_flow +w_FD*fullyDry.QTot_flow)*Qfac"
                        }
                      }
                    },
                    {
                      "assignment_equation": {
                        "lhs": "dryFra",
                        "rhs": {
                          "simple_expression": "w_FD"
                        }
                      }
                    },
                    {
                      "assignment_equation": {
                        "lhs": "QLat_flow",
                        "rhs": {
                          "simple_expression": "QTot_flow -QSen_flow"
                        }
                      }
                    },
                    {
                      "assignment_equation": {
                        "lhs": "mCon_flow",
                        "rhs": {
                          "simple_expression": "QLat_flow/Buildings.Utilities.Psychrometrics.Constants.h_fg*Qfac"
                        }
                      }
                    }
                  ]
                }
              }
            ],
            "annotation": [
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "Icon",
                    "modification": {
                      "class_modification": [
                        {
                          "element_modification_or_replaceable": {
                            "element_modification": {
                              "coordinateSystem": {
                                "extent": [
                                  {
                                    "x": -140,
                                    "y": -120
                                  },
                                  {
                                    "x": 140,
                                    "y": 120
                                  }
                                ],
                                "preserveAspectRatio": "false"
                              }
                            }
                          }
                        },
                        {
                          "element_modification_or_replaceable": {
                            "element_modification": {
                              "graphics": [
                                {
                                  "name": "Rectangle",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": -140,
                                        "y": 120
                                      },
                                      {
                                        "x": 140,
                                        "y": -120
                                      }
                                    ],
                                    "lineColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 0
                                    },
                                    "fillColor": {
                                      "r": 236,
                                      "g": 236,
                                      "b": 236
                                    },
                                    "pattern": "LinePattern.Dot",
                                    "fillPattern": "FillPattern.Solid",
                                    "lineThickness": 0.5
                                  }
                                },
                                {
                                  "name": "Rectangle",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": 20,
                                        "y": 40
                                      },
                                      {
                                        "x": 100,
                                        "y": -40
                                      }
                                    ],
                                    "lineColor": {
                                      "r": 28,
                                      "g": 108,
                                      "b": 200
                                    },
                                    "fillColor": {
                                      "r": 170,
                                      "g": 227,
                                      "b": 255
                                    },
                                    "fillPattern": "FillPattern.Forward"
                                  }
                                },
                                {
                                  "name": "Text",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": 24,
                                        "y": 36
                                      },
                                      {
                                        "x": 96,
                                        "y": 2
                                      }
                                    ],
                                    "textString": "\"WET\"",
                                    "textColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 0
                                    },
                                    "pattern": "LinePattern.None"
                                  }
                                },
                                {
                                  "name": "Line",
                                  "attribute": {
                                    "points": [
                                      {
                                        "x": 20,
                                        "y": 0
                                      },
                                      {
                                        "x": 120,
                                        "y": 0
                                      }
                                    ],
                                    "color": {
                                      "r": 28,
                                      "g": 108,
                                      "b": 200
                                    },
                                    "pattern": "LinePattern.Dash",
                                    "thickness": 1
                                  }
                                },
                                {
                                  "name": "Ellipse",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": 72,
                                        "y": 0
                                      },
                                      {
                                        "x": 66,
                                        "y": -6
                                      }
                                    ],
                                    "lineColor": {
                                      "r": 28,
                                      "g": 108,
                                      "b": 200
                                    },
                                    "fillColor": {
                                      "r": 170,
                                      "g": 255,
                                      "b": 255
                                    },
                                    "fillPattern": "FillPattern.Solid"
                                  }
                                },
                                {
                                  "name": "Ellipse",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": 82,
                                        "y": -4
                                      },
                                      {
                                        "x": 76,
                                        "y": -10
                                      }
                                    ],
                                    "lineColor": {
                                      "r": 28,
                                      "g": 108,
                                      "b": 200
                                    },
                                    "fillColor": {
                                      "r": 170,
                                      "g": 255,
                                      "b": 255
                                    },
                                    "fillPattern": "FillPattern.Solid"
                                  }
                                },
                                {
                                  "name": "Ellipse",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": 96,
                                        "y": 0
                                      },
                                      {
                                        "x": 88,
                                        "y": -8
                                      }
                                    ],
                                    "lineColor": {
                                      "r": 28,
                                      "g": 108,
                                      "b": 200
                                    },
                                    "fillColor": {
                                      "r": 170,
                                      "g": 255,
                                      "b": 255
                                    },
                                    "fillPattern": "FillPattern.Solid"
                                  }
                                },
                                {
                                  "name": "Ellipse",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": 64,
                                        "y": -4
                                      },
                                      {
                                        "x": 58,
                                        "y": -10
                                      }
                                    ],
                                    "lineColor": {
                                      "r": 28,
                                      "g": 108,
                                      "b": 200
                                    },
                                    "fillColor": {
                                      "r": 170,
                                      "g": 255,
                                      "b": 255
                                    },
                                    "fillPattern": "FillPattern.Solid"
                                  }
                                },
                                {
                                  "name": "Ellipse",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": 54,
                                        "y": 0
                                      },
                                      {
                                        "x": 48,
                                        "y": -6
                                      }
                                    ],
                                    "lineColor": {
                                      "r": 28,
                                      "g": 108,
                                      "b": 200
                                    },
                                    "fillColor": {
                                      "r": 170,
                                      "g": 255,
                                      "b": 255
                                    },
                                    "fillPattern": "FillPattern.Solid"
                                  }
                                },
                                {
                                  "name": "Ellipse",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": 42,
                                        "y": -4
                                      },
                                      {
                                        "x": 36,
                                        "y": -10
                                      }
                                    ],
                                    "lineColor": {
                                      "r": 28,
                                      "g": 108,
                                      "b": 200
                                    },
                                    "fillColor": {
                                      "r": 170,
                                      "g": 255,
                                      "b": 255
                                    },
                                    "fillPattern": "FillPattern.Solid"
                                  }
                                },
                                {
                                  "name": "Ellipse",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": 32,
                                        "y": 0
                                      },
                                      {
                                        "x": 24,
                                        "y": -8
                                      }
                                    ],
                                    "lineColor": {
                                      "r": 28,
                                      "g": 108,
                                      "b": 200
                                    },
                                    "fillColor": {
                                      "r": 170,
                                      "g": 255,
                                      "b": 255
                                    },
                                    "fillPattern": "FillPattern.Solid"
                                  }
                                },
                                {
                                  "name": "Rectangle",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": -60,
                                        "y": 40
                                      },
                                      {
                                        "x": 20,
                                        "y": -40
                                      }
                                    ],
                                    "lineColor": {
                                      "r": 28,
                                      "g": 108,
                                      "b": 200
                                    },
                                    "fillColor": {
                                      "r": 255,
                                      "g": 213,
                                      "b": 170
                                    },
                                    "fillPattern": "FillPattern.Forward"
                                  }
                                },
                                {
                                  "name": "Text",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": -16,
                                        "y": -4
                                      },
                                      {
                                        "x": 56,
                                        "y": -38
                                      }
                                    ],
                                    "textString": "\"CALCS\"",
                                    "pattern": "LinePattern.None"
                                  }
                                },
                                {
                                  "name": "Line",
                                  "attribute": {
                                    "points": [
                                      {
                                        "x": -80,
                                        "y": 0
                                      },
                                      {
                                        "x": 20,
                                        "y": 0
                                      }
                                    ],
                                    "color": {
                                      "r": 28,
                                      "g": 108,
                                      "b": 200
                                    },
                                    "pattern": "LinePattern.Dash",
                                    "thickness": 1
                                  }
                                },
                                {
                                  "name": "Text",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": -56,
                                        "y": 36
                                      },
                                      {
                                        "x": 16,
                                        "y": 2
                                      }
                                    ],
                                    "textString": "\"DRY\"",
                                    "pattern": "LinePattern.None"
                                  }
                                },
                                {
                                  "name": "Text",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": -22,
                                        "y": 60
                                      },
                                      {
                                        "x": 58,
                                        "y": 40
                                      }
                                    ],
                                    "textString": "\"Water\"",
                                    "textColor": {
                                      "r": 28,
                                      "g": 108,
                                      "b": 200
                                    },
                                    "fillColor": {
                                      "r": 170,
                                      "g": 170,
                                      "b": 255
                                    },
                                    "fillPattern": "FillPattern.Forward"
                                  }
                                },
                                {
                                  "name": "Text",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": -20,
                                        "y": -40
                                      },
                                      {
                                        "x": 60,
                                        "y": -60
                                      }
                                    ],
                                    "textString": "\"Air\"",
                                    "textColor": {
                                      "r": 28,
                                      "g": 108,
                                      "b": 200
                                    },
                                    "fillColor": {
                                      "r": 170,
                                      "g": 170,
                                      "b": 255
                                    },
                                    "fillPattern": "FillPattern.Forward"
                                  }
                                },
                                {
                                  "name": "Text",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": -116,
                                        "y": -104
                                      },
                                      {
                                        "x": -116,
                                        "y": -116
                                      }
                                    ],
                                    "textString": "\"hA\"",
                                    "textColor": {
                                      "r": 28,
                                      "g": 108,
                                      "b": 200
                                    },
                                    "horizontalAlignment": "TextAlignment.Left"
                                  }
                                },
                                {
                                  "name": "Text",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": -116,
                                        "y": 116
                                      },
                                      {
                                        "x": -116,
                                        "y": 104
                                      }
                                    ],
                                    "textString": "\"hA\"",
                                    "textColor": {
                                      "r": 28,
                                      "g": 108,
                                      "b": 200
                                    },
                                    "horizontalAlignment": "TextAlignment.Left"
                                  }
                                },
                                {
                                  "name": "Text",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": -116,
                                        "y": 96
                                      },
                                      {
                                        "x": -116,
                                        "y": 84
                                      }
                                    ],
                                    "textString": "\"masFlo\"",
                                    "textColor": {
                                      "r": 28,
                                      "g": 108,
                                      "b": 200
                                    },
                                    "horizontalAlignment": "TextAlignment.Left"
                                  }
                                },
                                {
                                  "name": "Text",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": -116,
                                        "y": 76
                                      },
                                      {
                                        "x": -116,
                                        "y": 64
                                      }
                                    ],
                                    "textString": "\"cp\"",
                                    "textColor": {
                                      "r": 28,
                                      "g": 108,
                                      "b": 200
                                    },
                                    "horizontalAlignment": "TextAlignment.Left"
                                  }
                                },
                                {
                                  "name": "Text",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": -116,
                                        "y": 56
                                      },
                                      {
                                        "x": -116,
                                        "y": 44
                                      }
                                    ],
                                    "textString": "\"T_in\"",
                                    "textColor": {
                                      "r": 28,
                                      "g": 108,
                                      "b": 200
                                    },
                                    "horizontalAlignment": "TextAlignment.Left"
                                  }
                                },
                                {
                                  "name": "Text",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": -116,
                                        "y": -84
                                      },
                                      {
                                        "x": -116,
                                        "y": -96
                                      }
                                    ],
                                    "textString": "\"masFlo\"",
                                    "textColor": {
                                      "r": 28,
                                      "g": 108,
                                      "b": 200
                                    },
                                    "horizontalAlignment": "TextAlignment.Left"
                                  }
                                },
                                {
                                  "name": "Text",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": -116,
                                        "y": -64
                                      },
                                      {
                                        "x": -116,
                                        "y": -76
                                      }
                                    ],
                                    "textString": "\"cp\"",
                                    "textColor": {
                                      "r": 28,
                                      "g": 108,
                                      "b": 200
                                    },
                                    "horizontalAlignment": "TextAlignment.Left"
                                  }
                                },
                                {
                                  "name": "Text",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": -116,
                                        "y": -44
                                      },
                                      {
                                        "x": -116,
                                        "y": -56
                                      }
                                    ],
                                    "textString": "\"T_in\"",
                                    "textColor": {
                                      "r": 28,
                                      "g": 108,
                                      "b": 200
                                    },
                                    "horizontalAlignment": "TextAlignment.Left"
                                  }
                                },
                                {
                                  "name": "Text",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": -116,
                                        "y": -24
                                      },
                                      {
                                        "x": -116,
                                        "y": -36
                                      }
                                    ],
                                    "textString": "\"h_in\"",
                                    "textColor": {
                                      "r": 28,
                                      "g": 108,
                                      "b": 200
                                    },
                                    "horizontalAlignment": "TextAlignment.Left"
                                  }
                                },
                                {
                                  "name": "Text",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": -116,
                                        "y": -4
                                      },
                                      {
                                        "x": -116,
                                        "y": -16
                                      }
                                    ],
                                    "textString": "\"p_in\"",
                                    "textColor": {
                                      "r": 28,
                                      "g": 108,
                                      "b": 200
                                    },
                                    "horizontalAlignment": "TextAlignment.Left"
                                  }
                                },
                                {
                                  "name": "Text",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": -116,
                                        "y": 16
                                      },
                                      {
                                        "x": -116,
                                        "y": 4
                                      }
                                    ],
                                    "textString": "\"w_in\"",
                                    "textColor": {
                                      "r": 28,
                                      "g": 108,
                                      "b": 200
                                    },
                                    "horizontalAlignment": "TextAlignment.Left"
                                  }
                                },
                                {
                                  "name": "Text",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": 120,
                                        "y": -12
                                      },
                                      {
                                        "x": 120,
                                        "y": -24
                                      }
                                    ],
                                    "textString": "\"QTot_flow\"",
                                    "textColor": {
                                      "r": 28,
                                      "g": 108,
                                      "b": 200
                                    }
                                  }
                                },
                                {
                                  "name": "Text",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": 104,
                                        "y": -94
                                      },
                                      {
                                        "x": 104,
                                        "y": -106
                                      }
                                    ],
                                    "textString": "\"mCon_flow\"",
                                    "textColor": {
                                      "r": 28,
                                      "g": 108,
                                      "b": 200
                                    }
                                  }
                                },
                                {
                                  "name": "Text",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": 118,
                                        "y": -52
                                      },
                                      {
                                        "x": 118,
                                        "y": -64
                                      }
                                    ],
                                    "textString": "\"QSen\"",
                                    "textColor": {
                                      "r": 28,
                                      "g": 108,
                                      "b": 200
                                    }
                                  }
                                }
                              ]
                            }
                          }
                        }
                      ]
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "Diagram",
                    "modification": {
                      "class_modification": [
                        {
                          "element_modification_or_replaceable": {
                            "element_modification": {
                              "coordinateSystem": {
                                "extent": [
                                  {
                                    "x": -140,
                                    "y": -120
                                  },
                                  {
                                    "x": 140,
                                    "y": 120
                                  }
                                ],
                                "preserveAspectRatio": "false"
                              }
                            }
                          }
                        }
                      ]
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "Documentation",
                    "modification": {
                      "class_modification": [
                        {
                          "element_modification_or_replaceable": {
                            "element_modification": {
                              "name": "revisions",
                              "modification": {
                                "equal": true,
                                "expression": {
                                  "simple_expression": "\"<html>\n<ul>\n<li>\nJan 21, 2021, by Donghun Kim:<br/>First implementation.\n</li>\n</ul>\n</html>\""
                                }
                              }
                            }
                          }
                        },
                        {
                          "element_modification_or_replaceable": {
                            "element_modification": {
                              "name": "info",
                              "modification": {
                                "equal": true,
                                "expression": {
                                  "simple_expression": "\"<html>\n<p>\nThis model implements the switching algorithm for the dry and wet regime.\n</p>\n<p>\nThe switching criteria for (counter-flow) cooling coil modes are as follows.</p>\n<p>\nR1: If the coil surface temperature at the air inlet is lower than the dew-point\ntemperature at the inlet to the coil, then the cooling coil surface is fully-wet.</p>\n<p>\nR2: If the surface temperature at the air outlet section is higher than\nthe dew-point temperature of the air at the inlet, then the cooling coil surface is fully-dry.</p>\n<p>\nAt each point of a simulation time step, the fuzzy-modeling approach determines\nthe weights for R1 and R2 respectively (namely <i>&mu;<sub>FW</sub></i> and <i>&mu;<sub>FD</sub></i>)\nfrom the dew-point and coil surface temperatures.</p>\n<p>\nIt calculates total and sensible heat transfer rates according to the weights as follows.\n</p>\n<p align=\\\"center\\\" style=\\\"font-style:italic;\\\">\nQ&#775;<sub>tot</sub>=&mu;<sub>FD</sub> Q&#775;<sub>tot,FD</sub>+&mu;<sub>FW</sub> Q<sub>tot,FW</sub>\n</p>\n<p align=\\\"center\\\" style=\\\"font-style:italic;\\\">\nQ&#775;<sub>sen</sub>=&mu;<sub>FD</sub> Q&#775;<sub>sen,FD</sub>+&mu;<sub>FW</sub> Q<sub>sen,FW</sub>\n</p>\n<p>\nThe fuzzy-modeling ensures <i>&mu;<sub>FW</sub> + &mu;<sub>FD</sub> = 1</i>,\n<i>&mu;<sub>FW</sub> &gt;=0</i> and <i>&mu;<sub>FD</sub> &gt;=0</i>, which means the fuzzy\nmodel outcomes of <i>Q&#775;<sub>sen</sub></i> and <i>Q&#775;<sub>tot</sub></i> are always convex combinations of heat transfer\nrates for fully-dry and fully-wet modes and therefore are always bounded by them.\n</p>\n<p>\nThe modeling approach also results in <i>n</i>-th order differentiable model\ndepending on the selection of the underlying membership functions. This cooling\ncoil model is once continuously differentiable at the mode switches.\n</p>\n</html>\""
                                }
                              }
                            }
                          }
                        }
                      ]
                    }
                  }
                }
              }
            ]
          }
        }
      }
    }
  ],
  "modelicaFile": "Buildings/Fluid/HeatExchangers/BaseClasses/WetCoilDryWetRegime.mo",
  "fullMoFilePath": "/home/reituag/gitrepo/modelica-buildings/Buildings/Fluid/HeatExchangers/BaseClasses/WetCoilDryWetRegime.mo",
  "checksum": "fb388aad98f925940c0f9eaf90524e60"
}