{
  "within": "Buildings.Fluid.HeatPumps.BaseClasses",
  "class_definition": [
    {
      "class_prefixes": "block",
      "class_specifier": {
        "long_class_specifier": {
          "identifier": "EquationFitReversible",
          "description_string": "Equation fit method to compute the performance of the reversable heat pump",
          "composition": {
            "element_list": [
              {
                "extends_clause": {
                  "name": "Modelica.Blocks.Icons.Block"
                }
              },
              {
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Data.EquationFitReversible.Generic",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "per"
                      },
                      "description": {
                        "description_string": "Performance data",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "choicesAllMatching",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "true"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": 60,
                                        "y": 72
                                      },
                                      {
                                        "x": 80,
                                        "y": 92
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Real",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "scaling_factor"
                      },
                      "description": {
                        "description_string": "Scaling factor for heat pump capacity"
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Modelica.Units.SI.HeatFlowRate",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "Q_flow_small",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "min",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "Modelica.Constants.eps"
                                    }
                                  }
                                }
                              }
                            }
                          ],
                          "equal": true,
                          "expression": {
                            "simple_expression": "per.hea.Q_flow*1e-9*scaling_factor"
                          }
                        }
                      },
                      "description": {
                        "description_string": "Small value for heat flow rate or power, used to avoid division by zero"
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Modelica.Blocks.Interfaces.IntegerInput",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "uMod"
                      },
                      "description": {
                        "description_string": "Control input signal, cooling mode= -1, off=0, heating mode=+1",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -124,
                                        "y": -12
                                      },
                                      {
                                        "x": -100,
                                        "y": 12
                                      }
                                    ]
                                  },
                                  "iconTransformation": {
                                    "extent": [
                                      {
                                        "x": -120,
                                        "y": -10
                                      },
                                      {
                                        "x": -100,
                                        "y": 10
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Modelica.Blocks.Interfaces.RealInput",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "TLoaEnt",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "unit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"K\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "displayUnit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"degC\""
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Load entering fluid temperature",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -124,
                                        "y": 18
                                      },
                                      {
                                        "x": -100,
                                        "y": 42
                                      }
                                    ]
                                  },
                                  "iconTransformation": {
                                    "extent": [
                                      {
                                        "x": -120,
                                        "y": 20
                                      },
                                      {
                                        "x": -100,
                                        "y": 40
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Modelica.Blocks.Interfaces.RealInput",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "TSouEnt",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "unit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"K\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "displayUnit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"degC\""
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Source entering fluid temperature",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -124,
                                        "y": -52
                                      },
                                      {
                                        "x": -100,
                                        "y": -28
                                      }
                                    ]
                                  },
                                  "iconTransformation": {
                                    "extent": [
                                      {
                                        "x": -120,
                                        "y": -50
                                      },
                                      {
                                        "x": -100,
                                        "y": -30
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Modelica.Blocks.Interfaces.RealInput",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "mLoa_flow",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "unit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"kg/s\""
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Mass flow rate at load side",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -124,
                                        "y": 48
                                      },
                                      {
                                        "x": -100,
                                        "y": 72
                                      }
                                    ]
                                  },
                                  "iconTransformation": {
                                    "extent": [
                                      {
                                        "x": -120,
                                        "y": 50
                                      },
                                      {
                                        "x": -100,
                                        "y": 70
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Modelica.Blocks.Interfaces.RealInput",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "mSou_flow",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "unit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"kg/s\""
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Mass flow rate at source side",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -124,
                                        "y": -92
                                      },
                                      {
                                        "x": -100,
                                        "y": -68
                                      }
                                    ]
                                  },
                                  "iconTransformation": {
                                    "extent": [
                                      {
                                        "x": -120,
                                        "y": -90
                                      },
                                      {
                                        "x": -100,
                                        "y": -70
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Modelica.Blocks.Interfaces.RealInput",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "Q_flow_set",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "unit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"W\""
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Required heat to meet set point",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -124,
                                        "y": 76
                                      },
                                      {
                                        "x": -100,
                                        "y": 100
                                      }
                                    ]
                                  },
                                  "iconTransformation": {
                                    "extent": [
                                      {
                                        "x": -120,
                                        "y": 80
                                      },
                                      {
                                        "x": -100,
                                        "y": 100
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Modelica.Blocks.Interfaces.RealOutput",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "QLoa_flow",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "unit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"W\""
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Load heat flow rate",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": 100,
                                        "y": 50
                                      },
                                      {
                                        "x": 120,
                                        "y": 70
                                      }
                                    ]
                                  },
                                  "iconTransformation": {
                                    "extent": [
                                      {
                                        "x": 100,
                                        "y": 50
                                      },
                                      {
                                        "x": 120,
                                        "y": 70
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Modelica.Blocks.Interfaces.RealOutput",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "QSou_flow",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "unit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"W\""
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Source heat flow rate",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": 100,
                                        "y": -30
                                      },
                                      {
                                        "x": 120,
                                        "y": -10
                                      }
                                    ]
                                  },
                                  "iconTransformation": {
                                    "extent": [
                                      {
                                        "x": 100,
                                        "y": -30
                                      },
                                      {
                                        "x": 120,
                                        "y": -10
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Modelica.Blocks.Interfaces.RealOutput",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "P",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "unit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"W\""
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Compressor power",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": 100,
                                        "y": 10
                                      },
                                      {
                                        "x": 120,
                                        "y": 30
                                      }
                                    ]
                                  },
                                  "iconTransformation": {
                                    "extent": [
                                      {
                                        "x": 100,
                                        "y": 10
                                      },
                                      {
                                        "x": 120,
                                        "y": 30
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Modelica.Blocks.Interfaces.RealOutput",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "COP",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "min",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "0"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "unit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"1\""
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Coefficient of performance, assuming useful heat is at the load side (at Medium 1)",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": 100,
                                        "y": -70
                                      },
                                      {
                                        "x": 120,
                                        "y": -50
                                      }
                                    ]
                                  },
                                  "iconTransformation": {
                                    "extent": [
                                      {
                                        "x": 100,
                                        "y": -70
                                      },
                                      {
                                        "x": 120,
                                        "y": -50
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Modelica.Units.SI.Efficiency",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "QRel_flow"
                      },
                      "description": {
                        "description_string": "Thermal load ratio"
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Modelica.Units.SI.Efficiency",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "PRel"
                      },
                      "description": {
                        "description_string": "Power ratio"
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Modelica.Units.SI.HeatFlowRate",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "Q_flow_ava"
                      },
                      "description": {
                        "description_string": "Heat (or cooling) capacity available"
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Real",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "PLR",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "min",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "0"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "nominal",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "1"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "unit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"1\""
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Part load ratio"
                      }
                    }
                  ]
                }
              }
            ],
            "element_sections": [
              {
                "protected_element_list": [
                  {
                    "component_clause": {
                      "type_specifier": "Real",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "xNor",
                            "array_subscripts": [
                              {
                                "expression": {
                                  "simple_expression": "5"
                                }
                              }
                            ]
                          },
                          "description": {
                            "description_string": "Normalized inlet variables"
                          }
                        }
                      ]
                    }
                  }
                ]
              },
              {
                "equation_section": {
                  "initial": true,
                  "equation": [
                    {
                      "function_call_equation": {
                        "function_name": "assert",
                        "function_call_args": {
                          "function_argument": {
                            "expression": {
                              "simple_expression": {
                                "logical_expression": {
                                  "logical_or": [
                                    {
                                      "logical_and": [
                                        {
                                          "arithmetic_expressions": [
                                            {
                                              "name": "per.hea.Q_flow"
                                            },
                                            {
                                              "name": "0"
                                            }
                                          ],
                                          "relation_operator": ">"
                                        }
                                      ]
                                    }
                                  ]
                                }
                              }
                            }
                          },
                          "function_arguments": {
                            "function_argument": {
                              "expression": {
                                "simple_expression": "\"Parameter QheaLoa_flow_nominal must be larger than zero.\""
                              }
                            }
                          }
                        }
                      }
                    },
                    {
                      "function_call_equation": {
                        "function_name": "assert",
                        "function_call_args": {
                          "function_argument": {
                            "expression": {
                              "simple_expression": {
                                "logical_expression": {
                                  "logical_or": [
                                    {
                                      "logical_and": [
                                        {
                                          "arithmetic_expressions": [
                                            {
                                              "name": "per.coo.Q_flow"
                                            },
                                            {
                                              "name": "0"
                                            }
                                          ],
                                          "relation_operator": "<"
                                        }
                                      ]
                                    }
                                  ]
                                }
                              }
                            }
                          },
                          "function_arguments": {
                            "function_argument": {
                              "expression": {
                                "simple_expression": "\"Parameter QCooLoa_flow_nominal must be lesser than zero.\""
                              }
                            }
                          }
                        }
                      }
                    },
                    {
                      "function_call_equation": {
                        "function_name": "assert",
                        "function_call_args": {
                          "function_argument": {
                            "expression": {
                              "simple_expression": {
                                "logical_expression": {
                                  "logical_or": [
                                    {
                                      "logical_and": [
                                        {
                                          "arithmetic_expressions": [
                                            {
                                              "name": "Q_flow_small"
                                            },
                                            {
                                              "name": "0"
                                            }
                                          ],
                                          "relation_operator": ">"
                                        }
                                      ]
                                    }
                                  ]
                                }
                              }
                            }
                          },
                          "function_arguments": {
                            "function_argument": {
                              "expression": {
                                "simple_expression": "\"Parameter Q_flow_small must be larger than zero.\""
                              }
                            }
                          }
                        }
                      }
                    }
                  ]
                }
              },
              {
                "equation_section": {
                  "equation": [
                    {
                      "if_equation": {
                        "if_elseif": [
                          {
                            "condition": {
                              "simple_expression": "([object Object])"
                            },
                            "then": [
                              {
                                "equation": {
                                  "assignment_equation": {
                                    "lhs": "xNor",
                                    "rhs": {
                                      "simple_expression": {
                                        "function_call": {
                                          "name": "fill",
                                          "arguments": [
                                            {
                                              "name": "0"
                                            },
                                            {
                                              "name": "5"
                                            }
                                          ]
                                        }
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          },
                          {
                            "condition": {
                              "simple_expression": "([object Object])"
                            },
                            "then": [
                              {
                                "equation": {
                                  "assignment_equation": {
                                    "lhs": "xNor",
                                    "rhs": {
                                      "simple_expression": "{1,TLoaEnt/per.coo.TRefLoa,TSouEnt/per.coo.TRefSou,mLoa_flow/(per.coo.mLoa_flow*scaling_factor),mSou_flow/(per.coo.mSou_flow*scaling_factor)}"
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        ],
                        "else_equation": [
                          {
                            "assignment_equation": {
                              "lhs": "xNor",
                              "rhs": {
                                "simple_expression": "{1,TLoaEnt/per.hea.TRefLoa,TSouEnt/per.hea.TRefSou,mLoa_flow/(per.hea.mLoa_flow*scaling_factor),mSou_flow/(per.hea.mSou_flow*scaling_factor)}"
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "if_equation": {
                        "if_elseif": [
                          {
                            "condition": {
                              "simple_expression": "([object Object])"
                            },
                            "then": [
                              {
                                "equation": {
                                  "assignment_equation": {
                                    "lhs": "QRel_flow",
                                    "rhs": {
                                      "simple_expression": {
                                        "function_call": {
                                          "name": "sum",
                                          "arguments": [
                                            {
                                              "name": "per.hea.coeQ.*xNor"
                                            }
                                          ]
                                        }
                                      }
                                    }
                                  }
                                }
                              },
                              {
                                "equation": {
                                  "assignment_equation": {
                                    "lhs": "Q_flow_ava",
                                    "rhs": {
                                      "simple_expression": "QRel_flow*per.hea.Q_flow*scaling_factor"
                                    }
                                  }
                                }
                              },
                              {
                                "equation": {
                                  "assignment_equation": {
                                    "lhs": "QLoa_flow",
                                    "rhs": {
                                      "simple_expression": {
                                        "function_call": {
                                          "name": "Buildings.Utilities.Math.Functions.smoothMin",
                                          "arguments": [
                                            {
                                              "name": "x1=Q_flow_set,x2=Q_flow_ava,deltaX=Q_flow_small"
                                            }
                                          ]
                                        }
                                      }
                                    }
                                  }
                                }
                              },
                              {
                                "equation": {
                                  "assignment_equation": {
                                    "lhs": "PLR",
                                    "rhs": {
                                      "simple_expression": "QLoa_flow/Q_flow_ava"
                                    }
                                  }
                                }
                              },
                              {
                                "equation": {
                                  "assignment_equation": {
                                    "lhs": "PRel",
                                    "rhs": {
                                      "simple_expression": {
                                        "function_call": {
                                          "name": "sum",
                                          "arguments": [
                                            {
                                              "name": "per.hea.coeP.*xNor"
                                            }
                                          ]
                                        }
                                      }
                                    }
                                  }
                                }
                              },
                              {
                                "equation": {
                                  "assignment_equation": {
                                    "lhs": "P",
                                    "rhs": {
                                      "simple_expression": "PLR*PRel*per.hea.P*scaling_factor"
                                    }
                                  }
                                }
                              },
                              {
                                "equation": {
                                  "assignment_equation": {
                                    "lhs": "QSou_flow",
                                    "rhs": {
                                      "simple_expression": "-(QLoa_flow -P)"
                                    }
                                  }
                                }
                              },
                              {
                                "equation": {
                                  "assignment_equation": {
                                    "lhs": "COP",
                                    "rhs": {
                                      "simple_expression": "QLoa_flow/(P +Q_flow_small)"
                                    }
                                  }
                                }
                              }
                            ]
                          },
                          {
                            "condition": {
                              "simple_expression": "([object Object])"
                            },
                            "then": [
                              {
                                "equation": {
                                  "assignment_equation": {
                                    "lhs": "QRel_flow",
                                    "rhs": {
                                      "simple_expression": {
                                        "function_call": {
                                          "name": "sum",
                                          "arguments": [
                                            {
                                              "name": "per.coo.coeQ.*xNor"
                                            }
                                          ]
                                        }
                                      }
                                    }
                                  }
                                }
                              },
                              {
                                "equation": {
                                  "assignment_equation": {
                                    "lhs": "Q_flow_ava",
                                    "rhs": {
                                      "simple_expression": "QRel_flow*per.coo.Q_flow*scaling_factor"
                                    }
                                  }
                                }
                              },
                              {
                                "equation": {
                                  "assignment_equation": {
                                    "lhs": "QLoa_flow",
                                    "rhs": {
                                      "simple_expression": {
                                        "function_call": {
                                          "name": "Buildings.Utilities.Math.Functions.smoothMax",
                                          "arguments": [
                                            {
                                              "name": "x1=Q_flow_set,x2=Q_flow_ava,deltaX=Q_flow_small"
                                            }
                                          ]
                                        }
                                      }
                                    }
                                  }
                                }
                              },
                              {
                                "equation": {
                                  "assignment_equation": {
                                    "lhs": "PLR",
                                    "rhs": {
                                      "simple_expression": "QLoa_flow/Q_flow_ava"
                                    }
                                  }
                                }
                              },
                              {
                                "equation": {
                                  "assignment_equation": {
                                    "lhs": "PRel",
                                    "rhs": {
                                      "simple_expression": {
                                        "function_call": {
                                          "name": "sum",
                                          "arguments": [
                                            {
                                              "name": "per.coo.coeP.*xNor"
                                            }
                                          ]
                                        }
                                      }
                                    }
                                  }
                                }
                              },
                              {
                                "equation": {
                                  "assignment_equation": {
                                    "lhs": "P",
                                    "rhs": {
                                      "simple_expression": "PLR*PRel*per.coo.P*scaling_factor"
                                    }
                                  }
                                }
                              },
                              {
                                "equation": {
                                  "assignment_equation": {
                                    "lhs": "QSou_flow",
                                    "rhs": {
                                      "simple_expression": "-QLoa_flow +P"
                                    }
                                  }
                                }
                              },
                              {
                                "equation": {
                                  "assignment_equation": {
                                    "lhs": "COP",
                                    "rhs": {
                                      "simple_expression": "-QLoa_flow/(P +Q_flow_small)"
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        ],
                        "else_equation": [
                          {
                            "assignment_equation": {
                              "lhs": "QRel_flow",
                              "rhs": {
                                "simple_expression": "0"
                              }
                            }
                          },
                          {
                            "assignment_equation": {
                              "lhs": "PRel",
                              "rhs": {
                                "simple_expression": "0"
                              }
                            }
                          },
                          {
                            "assignment_equation": {
                              "lhs": "P",
                              "rhs": {
                                "simple_expression": "0"
                              }
                            }
                          },
                          {
                            "assignment_equation": {
                              "lhs": "Q_flow_ava",
                              "rhs": {
                                "simple_expression": "0"
                              }
                            }
                          },
                          {
                            "assignment_equation": {
                              "lhs": "QLoa_flow",
                              "rhs": {
                                "simple_expression": "0"
                              }
                            }
                          },
                          {
                            "assignment_equation": {
                              "lhs": "QSou_flow",
                              "rhs": {
                                "simple_expression": "0"
                              }
                            }
                          },
                          {
                            "assignment_equation": {
                              "lhs": "PLR",
                              "rhs": {
                                "simple_expression": "0"
                              }
                            }
                          },
                          {
                            "assignment_equation": {
                              "lhs": "COP",
                              "rhs": {
                                "simple_expression": "0"
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              }
            ],
            "annotation": [
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "Icon",
                    "modification": {
                      "class_modification": [
                        {
                          "element_modification_or_replaceable": {
                            "element_modification": {
                              "coordinateSystem": {
                                "preserveAspectRatio": "false"
                              }
                            }
                          }
                        }
                      ]
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "Diagram",
                    "modification": {
                      "class_modification": [
                        {
                          "element_modification_or_replaceable": {
                            "element_modification": {
                              "coordinateSystem": {
                                "preserveAspectRatio": "false"
                              }
                            }
                          }
                        }
                      ]
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "defaultComponentName",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "\"equFit\""
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "Documentation",
                    "modification": {
                      "class_modification": [
                        {
                          "element_modification_or_replaceable": {
                            "element_modification": {
                              "name": "info",
                              "modification": {
                                "equal": true,
                                "expression": {
                                  "simple_expression": "\"<html>\n<p>\nBlock that implements the equation fit method for the reverse heat pump model\n<a href=\\\"modelica://Buildings.Fluid.HeatPumps.EquationFitReversible\\\">\nBuildings.Fluid.HeatPumps.EquationFitReversible</a>.\n</p>\n</html>\""
                                }
                              }
                            }
                          }
                        },
                        {
                          "element_modification_or_replaceable": {
                            "element_modification": {
                              "name": "revisions",
                              "modification": {
                                "equal": true,
                                "expression": {
                                  "simple_expression": "\"<html>\n<ul>\n<li>\nSeptember 16, 2019 by Michael Wetter:<br/>\nRefactored implementation.\n</li>\n<li>\nMay 19, 2019, by Hagar Elarga:<br/>\nFirst implementation.\n</li>\n</ul>\n</html>\""
                                }
                              }
                            }
                          }
                        }
                      ]
                    }
                  }
                }
              }
            ]
          }
        }
      }
    }
  ],
  "modelicaFile": "Buildings/Fluid/HeatPumps/BaseClasses/EquationFitReversible.mo",
  "fullMoFilePath": "/home/reituag/gitrepo/modelica-buildings/Buildings/Fluid/HeatPumps/BaseClasses/EquationFitReversible.mo",
  "checksum": "bf5be9bf959339094b2ad4177876b549"
}