{
  "within": "Buildings.Fluid.Movers.BaseClasses",
  "class_definition": [
    {
      "class_prefixes": "model",
      "class_specifier": {
        "long_class_specifier": {
          "identifier": "PowerInterface",
          "description_string": "Partial model to compute power draw and heat dissipation of fans and pumps",
          "composition": {
            "element_list": [
              {
                "extends_clause": {
                  "name": "Modelica.Blocks.Icons.Block"
                }
              },
              {
                "component_clause": {
                  "type_prefix": "constant",
                  "type_specifier": "Boolean",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "homotopyInitialization",
                        "modification": {
                          "equal": true,
                          "expression": {
                            "simple_expression": "true"
                          }
                        }
                      },
                      "description": {
                        "description_string": "= true, use homotopy method",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "HideResult",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "true"
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Boolean",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "motorCooledByFluid"
                      },
                      "description": {
                        "description_string": "Flag, true if the motor is cooled by the fluid stream"
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Modelica.Units.SI.VolumeFlowRate",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "delta_V_flow"
                      },
                      "description": {
                        "description_string": "Factor used for setting heat input into medium to zero at very small flows"
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Modelica.Blocks.Interfaces.RealInput",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "V_flow",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "quantity",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"VolumeFlowRate\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "unit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"m3/s\""
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Volume flow rate",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -140,
                                        "y": 80
                                      },
                                      {
                                        "x": -100,
                                        "y": 120
                                      }
                                    ]
                                  },
                                  "iconTransformation": {
                                    "extent": [
                                      {
                                        "x": -140,
                                        "y": 80
                                      },
                                      {
                                        "x": -100,
                                        "y": 120
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Modelica.Blocks.Interfaces.RealInput",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "WFlo",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "quantity",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"Power\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "unit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"W\""
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Flow work",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -140,
                                        "y": 20
                                      },
                                      {
                                        "x": -100,
                                        "y": 60
                                      }
                                    ]
                                  },
                                  "iconTransformation": {
                                    "extent": [
                                      {
                                        "x": -140,
                                        "y": 20
                                      },
                                      {
                                        "x": -100,
                                        "y": 60
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Modelica.Blocks.Interfaces.RealInput",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "WHyd",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "quantity",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"Power\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "unit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"W\""
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Hydraulic work (converted to flow work and heat)",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -140,
                                        "y": -60
                                      },
                                      {
                                        "x": -100,
                                        "y": -20
                                      }
                                    ]
                                  },
                                  "iconTransformation": {
                                    "extent": [
                                      {
                                        "x": -140,
                                        "y": -60
                                      },
                                      {
                                        "x": -100,
                                        "y": -20
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Modelica.Blocks.Interfaces.RealInput",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "PEle",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "quantity",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"Power\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "unit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"W\""
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Electrical power consumed",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -140,
                                        "y": -120
                                      },
                                      {
                                        "x": -100,
                                        "y": -80
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Modelica.Blocks.Interfaces.RealOutput",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "Q_flow",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "quantity",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"Power\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "unit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"W\""
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Heat input from fan or pump to medium",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": 100,
                                        "y": -10
                                      },
                                      {
                                        "x": 120,
                                        "y": 10
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              }
            ],
            "element_sections": [
              {
                "protected_element_list": [
                  {
                    "component_clause": {
                      "type_specifier": "Modelica.Units.SI.HeatFlowRate",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "QThe_flow"
                          },
                          "description": {
                            "description_string": "Heat input from fan or pump to medium"
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Modelica.Units.SI.Efficiency",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "etaHyd"
                          },
                          "description": {
                            "description_string": "Hydraulic efficiency"
                          }
                        }
                      ]
                    }
                  }
                ]
              },
              {
                "equation_section": {
                  "initial": true,
                  "equation": [
                    {
                      "function_call_equation": {
                        "function_name": "assert",
                        "function_call_args": {
                          "function_argument": {
                            "expression": {
                              "simple_expression": "homotopyInitialization"
                            }
                          },
                          "function_arguments": {
                            "function_argument": {
                              "expression": {
                                "simple_expression": "\"In \" +getInstanceName() +\": The constant homotopyInitialization has been modified from its default value. This constant will be removed in future releases.\""
                              }
                            },
                            "function_arguments": {
                              "named_arguments": [
                                {
                                  "identifier": "level",
                                  "value": {
                                    "expression": {
                                      "simple_expression": "AssertionLevel.warning"
                                    }
                                  }
                                }
                              ]
                            }
                          }
                        }
                      }
                    }
                  ]
                }
              },
              {
                "equation_section": {
                  "equation": [
                    {
                      "assignment_equation": {
                        "lhs": "etaHyd",
                        "rhs": {
                          "simple_expression": "WFlo/Buildings.Utilities.Math.Functions.smoothMax(x1=WHyd,x2=0.00001,deltaX=0.000001)"
                        }
                      }
                    },
                    {
                      "assignment_equation": {
                        "lhs": "QThe_flow +WFlo",
                        "rhs": {
                          "if_expression": {
                            "if_elseif": [
                              {
                                "condition": {
                                  "simple_expression": "motorCooledByFluid"
                                },
                                "then": {
                                  "simple_expression": "PEle"
                                }
                              }
                            ],
                            "else_expression": {
                              "simple_expression": "WHyd"
                            }
                          }
                        }
                      }
                    },
                    {
                      "assignment_equation": {
                        "lhs": "Q_flow",
                        "rhs": {
                          "if_expression": {
                            "if_elseif": [
                              {
                                "condition": {
                                  "simple_expression": "homotopyInitialization"
                                },
                                "then": {
                                  "simple_expression": {
                                    "function_call": {
                                      "name": "homotopy",
                                      "arguments": [
                                        {
                                          "name": "actual=Buildings.Utilities.Math.Functions.regStep(y1=QThe_flow,y2=0,x=noEvent(abs(V_flow)) -2*delta_V_flow,x_small=delta_V_flow),simplified=0"
                                        }
                                      ]
                                    }
                                  }
                                }
                              }
                            ],
                            "else_expression": {
                              "simple_expression": {
                                "function_call": {
                                  "name": "Buildings.Utilities.Math.Functions.regStep",
                                  "arguments": [
                                    {
                                      "name": "y1=QThe_flow,y2=0,x=noEvent(abs(V_flow)) -2*delta_V_flow,x_small=delta_V_flow"
                                    }
                                  ]
                                }
                              }
                            }
                          }
                        }
                      }
                    }
                  ]
                }
              }
            ],
            "annotation": [
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "Icon",
                    "modification": {
                      "class_modification": [
                        {
                          "element_modification_or_replaceable": {
                            "element_modification": {
                              "coordinateSystem": {
                                "extent": [
                                  {
                                    "x": -100,
                                    "y": -100
                                  },
                                  {
                                    "x": 100,
                                    "y": 100
                                  }
                                ],
                                "preserveAspectRatio": "true"
                              }
                            }
                          }
                        },
                        {
                          "element_modification_or_replaceable": {
                            "element_modification": {
                              "graphics": [
                                {
                                  "name": "Line",
                                  "attribute": {
                                    "points": [
                                      {
                                        "x": -2.5,
                                        "y": -91.6667
                                      },
                                      {
                                        "x": 17.5,
                                        "y": -71.6667
                                      },
                                      {
                                        "x": -22.5,
                                        "y": -51.6667
                                      },
                                      {
                                        "x": 17.5,
                                        "y": -31.6667
                                      },
                                      {
                                        "x": -22.5,
                                        "y": -11.667
                                      },
                                      {
                                        "x": 17.5,
                                        "y": 8.3333
                                      },
                                      {
                                        "x": -2.5,
                                        "y": 28.3333
                                      },
                                      {
                                        "x": -2.5,
                                        "y": 48.3333
                                      }
                                    ],
                                    "color": {
                                      "r": 255,
                                      "g": 0,
                                      "b": 0
                                    },
                                    "smooth": "Smooth.Bezier"
                                  }
                                },
                                {
                                  "name": "Line",
                                  "attribute": {
                                    "points": [
                                      {
                                        "x": -2.5,
                                        "y": -91.6667
                                      },
                                      {
                                        "x": 17.5,
                                        "y": -71.6667
                                      },
                                      {
                                        "x": -22.5,
                                        "y": -51.6667
                                      },
                                      {
                                        "x": 17.5,
                                        "y": -31.6667
                                      },
                                      {
                                        "x": -22.5,
                                        "y": -11.667
                                      },
                                      {
                                        "x": 17.5,
                                        "y": 8.3333
                                      },
                                      {
                                        "x": -2.5,
                                        "y": 28.3333
                                      },
                                      {
                                        "x": -2.5,
                                        "y": 48.3333
                                      }
                                    ],
                                    "color": {
                                      "r": 255,
                                      "g": 0,
                                      "b": 0
                                    },
                                    "smooth": "Smooth.Bezier"
                                  }
                                },
                                {
                                  "name": "Line",
                                  "attribute": {
                                    "points": [
                                      {
                                        "x": -2.5,
                                        "y": -91.6667
                                      },
                                      {
                                        "x": 17.5,
                                        "y": -71.6667
                                      },
                                      {
                                        "x": -22.5,
                                        "y": -51.6667
                                      },
                                      {
                                        "x": 17.5,
                                        "y": -31.6667
                                      },
                                      {
                                        "x": -22.5,
                                        "y": -11.667
                                      },
                                      {
                                        "x": 17.5,
                                        "y": 8.3333
                                      },
                                      {
                                        "x": -2.5,
                                        "y": 28.3333
                                      },
                                      {
                                        "x": -2.5,
                                        "y": 48.3333
                                      }
                                    ],
                                    "color": {
                                      "r": 255,
                                      "g": 0,
                                      "b": 0
                                    },
                                    "smooth": "Smooth.Bezier"
                                  }
                                },
                                {
                                  "name": "Polygon",
                                  "attribute": {
                                    "points": [
                                      {
                                        "x": 0,
                                        "y": 21.667
                                      },
                                      {
                                        "x": -10,
                                        "y": -8.333
                                      },
                                      {
                                        "x": 10,
                                        "y": -8.333
                                      }
                                    ],
                                    "origin": {
                                      "x": 48,
                                      "y": 64.333
                                    },
                                    "lineColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 0
                                    },
                                    "fillColor": {
                                      "r": 255,
                                      "g": 0,
                                      "b": 0
                                    },
                                    "pattern": "LinePattern.None",
                                    "fillPattern": "FillPattern.Solid"
                                  }
                                },
                                {
                                  "name": "Polygon",
                                  "attribute": {
                                    "points": [
                                      {
                                        "x": 0,
                                        "y": 21.667
                                      },
                                      {
                                        "x": -10,
                                        "y": -8.333
                                      },
                                      {
                                        "x": 10,
                                        "y": -8.333
                                      }
                                    ],
                                    "origin": {
                                      "x": -2,
                                      "y": 64.333
                                    },
                                    "lineColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 0
                                    },
                                    "fillColor": {
                                      "r": 255,
                                      "g": 0,
                                      "b": 0
                                    },
                                    "pattern": "LinePattern.None",
                                    "fillPattern": "FillPattern.Solid"
                                  }
                                },
                                {
                                  "name": "Polygon",
                                  "attribute": {
                                    "points": [
                                      {
                                        "x": 0,
                                        "y": 21.667
                                      },
                                      {
                                        "x": -10,
                                        "y": -8.333
                                      },
                                      {
                                        "x": 10,
                                        "y": -8.333
                                      }
                                    ],
                                    "origin": {
                                      "x": -52,
                                      "y": 64.333
                                    },
                                    "lineColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 0
                                    },
                                    "fillColor": {
                                      "r": 255,
                                      "g": 0,
                                      "b": 0
                                    },
                                    "pattern": "LinePattern.None",
                                    "fillPattern": "FillPattern.Solid"
                                  }
                                }
                              ]
                            }
                          }
                        }
                      ]
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "Documentation",
                    "modification": {
                      "class_modification": [
                        {
                          "element_modification_or_replaceable": {
                            "element_modification": {
                              "name": "info",
                              "modification": {
                                "equal": true,
                                "expression": {
                                  "simple_expression": "\"<html>\n<p>Block that implements the functions to compute the\nheat dissipation of fans and pumps. It is used by the model\n<a href=\\\"modelica://Buildings.Fluid.Movers.BaseClasses.PartialFlowMachine\\\">\nBuildings.Fluid.Movers.BaseClasses.PartialFlowMachine</a>.\n</p>\n</html>\""
                                }
                              }
                            }
                          }
                        },
                        {
                          "element_modification_or_replaceable": {
                            "element_modification": {
                              "name": "revisions",
                              "modification": {
                                "equal": true,
                                "expression": {
                                  "simple_expression": "\"<html>\n<ul>\n<li>\nMarch 8, 2022, by Hongxiang Fu:<br/>\nThis model no longer computes <code>WHyd</code>.\nIt now takes <code>WHyd</code> instead of <code>etaHyd</code> as an input from\n<a href=\\\"modelica://Buildings.Fluid.Movers.BaseClasses.FlowMachineInterface\\\">\nBuildings.Fluid.Movers.BaseClasses.FlowMachineInterface</a>.<br/>\nThis is for\n<a href=\\\"https://github.com/lbl-srg/modelica-buildings/issues/2668\\\">#2668</a>.\n</li>\n<li>\nApril 14, 2020, by Michael Wetter:<br/>\nChanged <code>homotopyInitialization</code> to a constant.<br/>\nThis is for\n<a href=\\\"https://github.com/ibpsa/modelica-ibpsa/issues/1341\\\">IBPSA, #1341</a>.\n</li>\n<li>\nDecember 2, 2016, by Michael Wetter:<br/>\nRemoved <code>min</code> attribute as otherwise numerical noise can cause\nthe assertion on the limit to fail.<br/>\nThis is for\n<a href=\\\"https://github.com/ibpsa/modelica-ibpsa/issues/606\\\">#606</a>.\n</li>\n<li>\nMarch 15, 2016, by Michael Wetter:<br/>\nReplaced <code>spliceFunction</code> with <code>regStep</code>.\nThis is for\n<a href=\\\"https://github.com/ibpsa/modelica-ibpsa/issues/300\\\">issue 300</a>.\n</li>\n<li>\nFebruary 19, 2016, by Michael Wetter:<br/>\nFirst implementation during refactoring of mover models to make implementation clearer.\nThis is for\n<a href=\\\"https://github.com/ibpsa/modelica-ibpsa/issues/417\\\">#417</a>.\n</li>\n</ul>\n</html>\""
                                }
                              }
                            }
                          }
                        }
                      ]
                    }
                  }
                }
              }
            ]
          }
        }
      }
    }
  ],
  "modelicaFile": "Buildings/Fluid/Movers/BaseClasses/PowerInterface.mo",
  "fullMoFilePath": "/home/reituag/gitrepo/modelica-buildings/Buildings/Fluid/Movers/BaseClasses/PowerInterface.mo",
  "checksum": "7435a9a432b84a2e8a0a8a0326bf0344"
}