{
  "within": "Buildings.Fluid.Movers.Preconfigured",
  "class_definition": [
    {
      "class_prefixes": "model",
      "class_specifier": {
        "long_class_specifier": {
          "identifier": "SpeedControlled_y",
          "description_string": "Fan or pump with ideally controlled normalized speed y as input signal and pre-configured parameters",
          "composition": {
            "element_list": [
              {
                "extends_clause": {
                  "name": "Buildings.Fluid.Movers.SpeedControlled_y",
                  "class_modification": [
                    {
                      "element_modification_or_replaceable": {
                        "final": true,
                        "element_modification": {
                          "name": "per",
                          "modification": {
                            "class_modification": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "name": "pressure",
                                    "modification": {
                                      "class_modification": [
                                        {
                                          "element_modification_or_replaceable": {
                                            "element_modification": {
                                              "name": "V_flow",
                                              "modification": {
                                                "equal": true,
                                                "expression": {
                                                  "simple_expression": "m_flow_nominal/rho_default*{0,1,2}"
                                                }
                                              }
                                            }
                                          }
                                        },
                                        {
                                          "element_modification_or_replaceable": {
                                            "element_modification": {
                                              "name": "dp",
                                              "modification": {
                                                "equal": true,
                                                "expression": {
                                                  "if_expression": {
                                                    "if_elseif": [
                                                      {
                                                        "condition": {
                                                          "simple_expression": {
                                                            "logical_expression": {
                                                              "logical_or": [
                                                                {
                                                                  "logical_and": [
                                                                    {
                                                                      "arithmetic_expressions": [
                                                                        {
                                                                          "name": "rho_default"
                                                                        },
                                                                        {
                                                                          "name": "500"
                                                                        }
                                                                      ],
                                                                      "relation_operator": "<"
                                                                    }
                                                                  ]
                                                                }
                                                              ]
                                                            }
                                                          }
                                                        },
                                                        "then": {
                                                          "simple_expression": "dp_nominal*{1.12,1,0}"
                                                        }
                                                      }
                                                    ],
                                                    "else_expression": {
                                                      "simple_expression": "dp_nominal*{1.14,1,0.42}"
                                                    }
                                                  }
                                                }
                                              }
                                            }
                                          }
                                        }
                                      ]
                                    }
                                  }
                                }
                              },
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "name": "powerOrEfficiencyIsHydraulic",
                                    "modification": {
                                      "equal": true,
                                      "expression": {
                                        "simple_expression": "true"
                                      }
                                    }
                                  }
                                }
                              },
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "name": "etaHydMet",
                                    "modification": {
                                      "equal": true,
                                      "expression": {
                                        "simple_expression": "Buildings.Fluid.Movers.BaseClasses.Types.HydraulicEfficiencyMethod.EulerNumber"
                                      }
                                    }
                                  }
                                }
                              },
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "name": "etaMotMet",
                                    "modification": {
                                      "equal": true,
                                      "expression": {
                                        "simple_expression": "Buildings.Fluid.Movers.BaseClasses.Types.MotorEfficiencyMethod.GenericCurve"
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      }
                    },
                    {
                      "element_modification_or_replaceable": {
                        "final": true,
                        "element_modification": {
                          "name": "inputType",
                          "modification": {
                            "equal": true,
                            "expression": {
                              "simple_expression": "Buildings.Fluid.Types.InputType.Continuous"
                            }
                          }
                        }
                      }
                    },
                    {
                      "element_modification_or_replaceable": {
                        "final": true,
                        "element_modification": {
                          "name": "init",
                          "modification": {
                            "equal": true,
                            "expression": {
                              "simple_expression": "Modelica.Blocks.Types.Init.InitialOutput"
                            }
                          }
                        }
                      }
                    },
                    {
                      "element_modification_or_replaceable": {
                        "element_modification": {
                          "name": "energyDynamics",
                          "modification": {
                            "equal": true,
                            "expression": {
                              "simple_expression": "Modelica.Fluid.Types.Dynamics.FixedInitial"
                            }
                          }
                        }
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Modelica.Units.SI.MassFlowRate",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "m_flow_nominal",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "min",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "Modelica.Constants.small"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Nominal mass flow rate for configuration of pressure curve",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Dialog",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "group",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"Nominal condition\""
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Modelica.Units.SI.PressureDifference",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "dp_nominal",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "min",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "Modelica.Constants.small"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Nominal pressure head for configuration of pressure curve",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Dialog",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "group",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"Nominal condition\""
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              }
            ],
            "annotation": [
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "defaultComponentName",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "\"mov\""
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "Documentation",
                    "modification": {
                      "class_modification": [
                        {
                          "element_modification_or_replaceable": {
                            "element_modification": {
                              "name": "info",
                              "modification": {
                                "equal": true,
                                "expression": {
                                  "simple_expression": "\"<html>\n<p>\nThis model is the preconfigured version for\n<a href=\\\"Modelica://Buildings.Fluid.Movers.SpeedControlled_y\\\">\nBuildings.Fluid.Movers.SpeedControlled_y</a>.\n</html>\""
                                }
                              }
                            }
                          }
                        },
                        {
                          "element_modification_or_replaceable": {
                            "element_modification": {
                              "name": "revisions",
                              "modification": {
                                "equal": true,
                                "expression": {
                                  "simple_expression": "\"<html>\n<ul>\n<li>\nMarch 1, 2023, by Hongxiang Fu:<br/>\nRefactored the model with a new declaration for\n<code>m_flow_nominal</code>.<br/>\nThis is for\n<a href=\\\"https://github.com/ibpsa/modelica-ibpsa/issues/1705\\\">#1705</a>.\n</li>\n<li>\nAugust 17, 2022, by Hongxiang Fu:<br/>\nFirst implementation. This is for\n<a href=\\\"https://github.com/lbl-srg/modelica-buildings/issues/2668\\\">#2668</a>.\n</li>\n</ul>\n</html>\""
                                }
                              }
                            }
                          }
                        }
                      ]
                    }
                  }
                }
              }
            ]
          }
        }
      }
    }
  ],
  "modelicaFile": "Buildings/Fluid/Movers/Preconfigured/SpeedControlled_y.mo",
  "fullMoFilePath": "/home/reituag/gitrepo/modelica-buildings/Buildings/Fluid/Movers/Preconfigured/SpeedControlled_y.mo",
  "checksum": "e74186aeb791e515429b7d7c6ce38cf3"
}