{
  "within": "Buildings.Templates.AirHandlersFans.Components.Interfaces",
  "class_definition": [
    {
      "class_prefixes": "partial model",
      "class_specifier": {
        "long_class_specifier": {
          "identifier": "PartialOutdoorReliefReturnSection",
          "description_string": "Interface class for outdoor/relief/return air section",
          "composition": {
            "element_list": [
              {
                "replaceable": true,
                "constraining_clause": {
                  "name": "Modelica.Media.Interfaces.PartialMedium"
                },
                "class_definition": {
                  "class_prefixes": "package",
                  "class_specifier": {
                    "short_class_specifier": {
                      "identifier": "MediumAir",
                      "value": {
                        "name": "Buildings.Media.Air"
                      }
                    }
                  }
                },
                "description": {
                  "description_string": "Air medium",
                  "annotation": [
                    {
                      "element_modification_or_replaceable": {
                        "element_modification": {
                          "name": "__ctrlFlow",
                          "modification": {
                            "class_modification": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "name": "enable",
                                    "modification": {
                                      "equal": true,
                                      "expression": {
                                        "simple_expression": "false"
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Buildings.Templates.AirHandlersFans.Types.OutdoorReliefReturnSection",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "typ"
                      },
                      "description": {
                        "description_string": "Outdoor/relief/return air section type",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Evaluate",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "true"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Dialog",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "group",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"Configuration\""
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Buildings.Controls.OBC.ASHRAE.G36.Types.OutdoorAirSection",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "typSecOut"
                      },
                      "description": {
                        "description_string": "Outdoor air section type",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Evaluate",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "true"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Dialog",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "group",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"Configuration\""
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Buildings.Templates.AirHandlersFans.Types.ReliefReturnSection",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "typSecRel"
                      },
                      "description": {
                        "description_string": "Relief/return air section type",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Evaluate",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "true"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Dialog",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "group",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"Configuration\""
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Buildings.Templates.Components.Types.Damper",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "typDamOut"
                      },
                      "description": {
                        "description_string": "Outdoor air damper type",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Evaluate",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "true"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Dialog",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "group",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"Configuration\""
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Buildings.Templates.Components.Types.Damper",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "typDamOutMin"
                      },
                      "description": {
                        "description_string": "Minimum outdoor air damper type",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Evaluate",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "true"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Dialog",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "group",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"Configuration\""
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Buildings.Templates.Components.Types.Damper",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "typDamRel"
                      },
                      "description": {
                        "description_string": "Relief damper type",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Evaluate",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "true"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Dialog",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "group",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"Configuration\""
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Buildings.Templates.Components.Types.Damper",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "typDamRet"
                      },
                      "description": {
                        "description_string": "Return damper type",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Evaluate",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "true"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Dialog",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "group",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"Configuration\""
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Buildings.Templates.Components.Types.Fan",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "typFanRel"
                      },
                      "description": {
                        "description_string": "Relief fan type",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Evaluate",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "true"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Dialog",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "group",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"Configuration\""
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Buildings.Templates.Components.Types.Fan",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "typFanRet"
                      },
                      "description": {
                        "description_string": "Return fan type",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Evaluate",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "true"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Dialog",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "group",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"Configuration\""
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Integer",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "nFanRet",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "start",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "if_expression": {
                                        "if_elseif": [
                                          {
                                            "condition": {
                                              "simple_expression": {
                                                "logical_expression": {
                                                  "logical_or": [
                                                    {
                                                      "logical_and": [
                                                        {
                                                          "arithmetic_expressions": [
                                                            {
                                                              "name": "typFanRet"
                                                            },
                                                            {
                                                              "name": "Buildings.Templates.Components.Types.Fan.None"
                                                            }
                                                          ],
                                                          "relation_operator": "=="
                                                        }
                                                      ]
                                                    }
                                                  ]
                                                }
                                              }
                                            },
                                            "then": {
                                              "simple_expression": "0"
                                            }
                                          }
                                        ],
                                        "else_expression": {
                                          "simple_expression": "1"
                                        }
                                      }
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Number of return fans",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Evaluate",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "true"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Dialog",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "enable",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": {
                                                "logical_expression": {
                                                  "logical_or": [
                                                    {
                                                      "logical_and": [
                                                        {
                                                          "arithmetic_expressions": [
                                                            {
                                                              "name": "typFanRet"
                                                            },
                                                            {
                                                              "name": "Buildings.Templates.Components.Types.Fan.ArrayVariable"
                                                            }
                                                          ],
                                                          "relation_operator": "=="
                                                        }
                                                      ]
                                                    }
                                                  ]
                                                }
                                              }
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Integer",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "nFanRel",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "start",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "if_expression": {
                                        "if_elseif": [
                                          {
                                            "condition": {
                                              "simple_expression": {
                                                "logical_expression": {
                                                  "logical_or": [
                                                    {
                                                      "logical_and": [
                                                        {
                                                          "arithmetic_expressions": [
                                                            {
                                                              "name": "typFanRel"
                                                            },
                                                            {
                                                              "name": "Buildings.Templates.Components.Types.Fan.None"
                                                            }
                                                          ],
                                                          "relation_operator": "=="
                                                        }
                                                      ]
                                                    }
                                                  ]
                                                }
                                              }
                                            },
                                            "then": {
                                              "simple_expression": "0"
                                            }
                                          }
                                        ],
                                        "else_expression": {
                                          "simple_expression": "1"
                                        }
                                      }
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Number of relief fans",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Evaluate",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "true"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Dialog",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "enable",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": {
                                                "logical_expression": {
                                                  "logical_or": [
                                                    {
                                                      "logical_and": [
                                                        {
                                                          "arithmetic_expressions": [
                                                            {
                                                              "name": "typFanRel"
                                                            },
                                                            {
                                                              "name": "Buildings.Templates.Components.Types.Fan.ArrayVariable"
                                                            }
                                                          ],
                                                          "relation_operator": "=="
                                                        }
                                                      ]
                                                    }
                                                  ]
                                                }
                                              }
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Boolean",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "have_eco"
                      },
                      "description": {
                        "description_string": "Set to true in case of economizer function",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Evaluate",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "true"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Dialog",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "group",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"Configuration\""
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Boolean",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "have_recHea",
                        "modification": {
                          "equal": true,
                          "expression": {
                            "simple_expression": "false"
                          }
                        }
                      },
                      "description": {
                        "description_string": "Set to true in case of heat recovery",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Evaluate",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "true"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Dialog",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "group",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"Configuration\""
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Buildings.Templates.AirHandlersFans.Types.ControlFanReturn",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "typCtlFanRet",
                        "modification": {
                          "equal": true,
                          "expression": {
                            "simple_expression": "Buildings.Templates.AirHandlersFans.Types.ControlFanReturn.AirflowMeasured"
                          }
                        }
                      },
                      "description": {
                        "description_string": "Return fan control type",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "__ctrlFlow",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "enable",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "false"
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Evaluate",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "true"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Dialog",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "group",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"Configuration\""
                                            }
                                          }
                                        }
                                      }
                                    },
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "enable",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": {
                                                "logical_expression": {
                                                  "logical_or": [
                                                    {
                                                      "logical_and": [
                                                        {
                                                          "arithmetic_expressions": [
                                                            {
                                                              "name": "typFanRet"
                                                            },
                                                            {
                                                              "name": "Buildings.Templates.Components.Types.Fan.None"
                                                            }
                                                          ],
                                                          "relation_operator": "<>"
                                                        }
                                                      ]
                                                    }
                                                  ]
                                                }
                                              }
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Buildings.Controls.OBC.ASHRAE.G36.Types.ControlEconomizer",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "typCtlEco",
                        "modification": {
                          "equal": true,
                          "expression": {
                            "simple_expression": "Buildings.Controls.OBC.ASHRAE.G36.Types.ControlEconomizer.FixedDryBulb"
                          }
                        }
                      },
                      "description": {
                        "description_string": "Economizer control type",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "__ctrlFlow",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "enable",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "false"
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Evaluate",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "true"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Dialog",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "group",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"Configuration\""
                                            }
                                          }
                                        }
                                      }
                                    },
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "enable",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "have_eco"
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Buildings.Templates.AirHandlersFans.Components.Data.OutdoorReliefReturnSection",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "dat",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "typDamOut",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "typDamOut"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "typDamOutMin",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "typDamOutMin"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "typDamRet",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "typDamRet"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "typDamRel",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "typDamRel"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "typFanRel",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "typFanRel"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "typFanRet",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "typFanRet"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Design and operating parameters",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": 150,
                                        "y": 110
                                      },
                                      {
                                        "x": 170,
                                        "y": 130
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "final": true,
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Modelica.Units.SI.MassFlowRate",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "mAirSup_flow_nominal",
                        "modification": {
                          "equal": true,
                          "expression": {
                            "simple_expression": "dat.damOut.m_flow_nominal"
                          }
                        }
                      },
                      "description": {
                        "description_string": "Supply air mass flow rate"
                      }
                    }
                  ]
                }
              },
              {
                "final": true,
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Modelica.Units.SI.MassFlowRate",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "mAirRet_flow_nominal",
                        "modification": {
                          "equal": true,
                          "expression": {
                            "simple_expression": "dat.damRet.m_flow_nominal"
                          }
                        }
                      },
                      "description": {
                        "description_string": "Return air mass flow rate"
                      }
                    }
                  ]
                }
              },
              {
                "final": true,
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Modelica.Units.SI.MassFlowRate",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "mOutMin_flow_nominal",
                        "modification": {
                          "equal": true,
                          "expression": {
                            "simple_expression": "dat.mOutMin_flow_nominal"
                          }
                        }
                      },
                      "description": {
                        "description_string": "Minimum outdoor air mass flow rate at design conditions"
                      }
                    }
                  ]
                }
              },
              {
                "final": true,
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Modelica.Units.SI.PressureDifference",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "dpDamOut_nominal",
                        "modification": {
                          "equal": true,
                          "expression": {
                            "simple_expression": "dat.damOut.dp_nominal"
                          }
                        }
                      },
                      "description": {
                        "description_string": "Outdoor air damper pressure drop"
                      }
                    }
                  ]
                }
              },
              {
                "final": true,
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Modelica.Units.SI.PressureDifference",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "dpDamOutMin_nominal",
                        "modification": {
                          "equal": true,
                          "expression": {
                            "simple_expression": "dat.damOutMin.dp_nominal"
                          }
                        }
                      },
                      "description": {
                        "description_string": "Minimum outdoor air damper pressure drop"
                      }
                    }
                  ]
                }
              },
              {
                "final": true,
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Modelica.Units.SI.PressureDifference",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "dpDamRel_nominal",
                        "modification": {
                          "equal": true,
                          "expression": {
                            "simple_expression": "dat.damRel.dp_nominal"
                          }
                        }
                      },
                      "description": {
                        "description_string": "Relief air damper pressure drop"
                      }
                    }
                  ]
                }
              },
              {
                "final": true,
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Modelica.Units.SI.PressureDifference",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "dpDamRet_nominal",
                        "modification": {
                          "equal": true,
                          "expression": {
                            "simple_expression": "dat.damRet.dp_nominal"
                          }
                        }
                      },
                      "description": {
                        "description_string": "Return air damper pressure drop"
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Modelica.Fluid.Types.Dynamics",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "energyDynamics",
                        "modification": {
                          "equal": true,
                          "expression": {
                            "simple_expression": "Modelica.Fluid.Types.Dynamics.DynamicFreeInitial"
                          }
                        }
                      },
                      "description": {
                        "description_string": "Type of energy balance: dynamic (3 initialization options) or steady state",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Evaluate",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "true"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Dialog",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "tab",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"Dynamics\""
                                            }
                                          }
                                        }
                                      }
                                    },
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "group",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"Conservation equations\""
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "__ctrlFlow",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "enable",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "false"
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Boolean",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "allowFlowReversal",
                        "modification": {
                          "equal": true,
                          "expression": {
                            "simple_expression": "true"
                          }
                        }
                      },
                      "description": {
                        "description_string": "= false to simplify equations, assuming, but not enforcing, no flow reversal",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Dialog",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "tab",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"Assumptions\""
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Evaluate",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "true"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "__ctrlFlow",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "enable",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "false"
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Modelica.Fluid.Interfaces.FluidPort_b",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "port_Rel",
                        "modification": {
                          "class_modification": [
                            {
                              "element_redeclaration": {
                                "final": true,
                                "short_class_definition": {
                                  "class_prefixes": "package",
                                  "short_class_specifier": {
                                    "identifier": "Medium",
                                    "value": {
                                      "name": "MediumAir"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "m_flow",
                                  "modification": {
                                    "class_modification": [
                                      {
                                        "element_modification_or_replaceable": {
                                          "element_modification": {
                                            "name": "max",
                                            "modification": {
                                              "equal": true,
                                              "expression": {
                                                "if_expression": {
                                                  "if_elseif": [
                                                    {
                                                      "condition": {
                                                        "simple_expression": "allowFlowReversal"
                                                      },
                                                      "then": {
                                                        "simple_expression": "+Modelica.Constants.inf"
                                                      }
                                                    }
                                                  ],
                                                  "else_expression": {
                                                    "simple_expression": "0"
                                                  }
                                                }
                                              }
                                            }
                                          }
                                        }
                                      }
                                    ]
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "h_outflow",
                                  "modification": {
                                    "class_modification": [
                                      {
                                        "element_modification_or_replaceable": {
                                          "element_modification": {
                                            "name": "start",
                                            "modification": {
                                              "equal": true,
                                              "expression": {
                                                "simple_expression": "MediumAir.h_default"
                                              }
                                            }
                                          }
                                        }
                                      },
                                      {
                                        "element_modification_or_replaceable": {
                                          "element_modification": {
                                            "name": "nominal",
                                            "modification": {
                                              "equal": true,
                                              "expression": {
                                                "simple_expression": "MediumAir.h_default"
                                              }
                                            }
                                          }
                                        }
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "condition_attribute": {
                        "expression": {
                          "simple_expression": {
                            "logical_expression": {
                              "logical_or": [
                                {
                                  "logical_and": [
                                    {
                                      "arithmetic_expressions": [
                                        {
                                          "name": "typ"
                                        },
                                        {
                                          "name": "Buildings.Templates.AirHandlersFans.Types.OutdoorReliefReturnSection.MixedAirNoRelief"
                                        }
                                      ],
                                      "relation_operator": "<>"
                                    }
                                  ]
                                }
                              ]
                            }
                          }
                        }
                      },
                      "description": {
                        "description_string": "Relief (exhaust) air",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -190,
                                        "y": 70
                                      },
                                      {
                                        "x": -170,
                                        "y": 90
                                      }
                                    ]
                                  },
                                  "iconTransformation": {
                                    "extent": [
                                      {
                                        "x": -810,
                                        "y": 590
                                      },
                                      {
                                        "x": -790,
                                        "y": 610
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Modelica.Fluid.Interfaces.FluidPort_a",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "port_Out",
                        "modification": {
                          "class_modification": [
                            {
                              "element_redeclaration": {
                                "final": true,
                                "short_class_definition": {
                                  "class_prefixes": "package",
                                  "short_class_specifier": {
                                    "identifier": "Medium",
                                    "value": {
                                      "name": "MediumAir"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "m_flow",
                                  "modification": {
                                    "class_modification": [
                                      {
                                        "element_modification_or_replaceable": {
                                          "element_modification": {
                                            "name": "min",
                                            "modification": {
                                              "equal": true,
                                              "expression": {
                                                "if_expression": {
                                                  "if_elseif": [
                                                    {
                                                      "condition": {
                                                        "simple_expression": "allowFlowReversal"
                                                      },
                                                      "then": {
                                                        "simple_expression": "-Modelica.Constants.inf"
                                                      }
                                                    }
                                                  ],
                                                  "else_expression": {
                                                    "simple_expression": "0"
                                                  }
                                                }
                                              }
                                            }
                                          }
                                        }
                                      }
                                    ]
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "h_outflow",
                                  "modification": {
                                    "class_modification": [
                                      {
                                        "element_modification_or_replaceable": {
                                          "element_modification": {
                                            "name": "start",
                                            "modification": {
                                              "equal": true,
                                              "expression": {
                                                "simple_expression": "MediumAir.h_default"
                                              }
                                            }
                                          }
                                        }
                                      },
                                      {
                                        "element_modification_or_replaceable": {
                                          "element_modification": {
                                            "name": "nominal",
                                            "modification": {
                                              "equal": true,
                                              "expression": {
                                                "simple_expression": "MediumAir.h_default"
                                              }
                                            }
                                          }
                                        }
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Outdoor air intake",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -190,
                                        "y": -90
                                      },
                                      {
                                        "x": -170,
                                        "y": -70
                                      }
                                    ]
                                  },
                                  "iconTransformation": {
                                    "extent": [
                                      {
                                        "x": -810,
                                        "y": -610
                                      },
                                      {
                                        "x": -790,
                                        "y": -590
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Modelica.Fluid.Interfaces.FluidPort_b",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "port_Sup",
                        "modification": {
                          "class_modification": [
                            {
                              "element_redeclaration": {
                                "final": true,
                                "short_class_definition": {
                                  "class_prefixes": "package",
                                  "short_class_specifier": {
                                    "identifier": "Medium",
                                    "value": {
                                      "name": "MediumAir"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "m_flow",
                                  "modification": {
                                    "class_modification": [
                                      {
                                        "element_modification_or_replaceable": {
                                          "element_modification": {
                                            "name": "max",
                                            "modification": {
                                              "equal": true,
                                              "expression": {
                                                "if_expression": {
                                                  "if_elseif": [
                                                    {
                                                      "condition": {
                                                        "simple_expression": "allowFlowReversal"
                                                      },
                                                      "then": {
                                                        "simple_expression": "+Modelica.Constants.inf"
                                                      }
                                                    }
                                                  ],
                                                  "else_expression": {
                                                    "simple_expression": "0"
                                                  }
                                                }
                                              }
                                            }
                                          }
                                        }
                                      }
                                    ]
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "h_outflow",
                                  "modification": {
                                    "class_modification": [
                                      {
                                        "element_modification_or_replaceable": {
                                          "element_modification": {
                                            "name": "start",
                                            "modification": {
                                              "equal": true,
                                              "expression": {
                                                "simple_expression": "MediumAir.h_default"
                                              }
                                            }
                                          }
                                        }
                                      },
                                      {
                                        "element_modification_or_replaceable": {
                                          "element_modification": {
                                            "name": "nominal",
                                            "modification": {
                                              "equal": true,
                                              "expression": {
                                                "simple_expression": "MediumAir.h_default"
                                              }
                                            }
                                          }
                                        }
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Supply air",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": 170,
                                        "y": -90
                                      },
                                      {
                                        "x": 190,
                                        "y": -70
                                      }
                                    ]
                                  },
                                  "iconTransformation": {
                                    "extent": [
                                      {
                                        "x": 790,
                                        "y": -610
                                      },
                                      {
                                        "x": 810,
                                        "y": -590
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Modelica.Fluid.Interfaces.FluidPort_a",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "port_Ret",
                        "modification": {
                          "class_modification": [
                            {
                              "element_redeclaration": {
                                "final": true,
                                "short_class_definition": {
                                  "class_prefixes": "package",
                                  "short_class_specifier": {
                                    "identifier": "Medium",
                                    "value": {
                                      "name": "MediumAir"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "m_flow",
                                  "modification": {
                                    "class_modification": [
                                      {
                                        "element_modification_or_replaceable": {
                                          "element_modification": {
                                            "name": "min",
                                            "modification": {
                                              "equal": true,
                                              "expression": {
                                                "if_expression": {
                                                  "if_elseif": [
                                                    {
                                                      "condition": {
                                                        "simple_expression": "allowFlowReversal"
                                                      },
                                                      "then": {
                                                        "simple_expression": "-Modelica.Constants.inf"
                                                      }
                                                    }
                                                  ],
                                                  "else_expression": {
                                                    "simple_expression": "0"
                                                  }
                                                }
                                              }
                                            }
                                          }
                                        }
                                      }
                                    ]
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "h_outflow",
                                  "modification": {
                                    "class_modification": [
                                      {
                                        "element_modification_or_replaceable": {
                                          "element_modification": {
                                            "name": "start",
                                            "modification": {
                                              "equal": true,
                                              "expression": {
                                                "simple_expression": "MediumAir.h_default"
                                              }
                                            }
                                          }
                                        }
                                      },
                                      {
                                        "element_modification_or_replaceable": {
                                          "element_modification": {
                                            "name": "nominal",
                                            "modification": {
                                              "equal": true,
                                              "expression": {
                                                "simple_expression": "MediumAir.h_default"
                                              }
                                            }
                                          }
                                        }
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Return air",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": 170,
                                        "y": 70
                                      },
                                      {
                                        "x": 190,
                                        "y": 90
                                      }
                                    ]
                                  },
                                  "iconTransformation": {
                                    "extent": [
                                      {
                                        "x": 790,
                                        "y": 588
                                      },
                                      {
                                        "x": 810,
                                        "y": 608
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Modelica.Fluid.Interfaces.FluidPort_b",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "port_bPre",
                        "modification": {
                          "class_modification": [
                            {
                              "element_redeclaration": {
                                "final": true,
                                "short_class_definition": {
                                  "class_prefixes": "package",
                                  "short_class_specifier": {
                                    "identifier": "Medium",
                                    "value": {
                                      "name": "MediumAir"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Optional fluid connector for differential pressure sensor",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": 90,
                                        "y": 130
                                      },
                                      {
                                        "x": 70,
                                        "y": 150
                                      }
                                    ]
                                  },
                                  "iconTransformation": {
                                    "extent": [
                                      {
                                        "x": 390,
                                        "y": 790
                                      },
                                      {
                                        "x": 370,
                                        "y": 810
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Templates.AirHandlersFans.Interfaces.Bus",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "bus"
                      },
                      "description": {
                        "description_string": "Control bus",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "origin": {
                                      "x": 0,
                                      "y": 140
                                    },
                                    "extent": [
                                      {
                                        "x": -20,
                                        "y": -20
                                      },
                                      {
                                        "x": 20,
                                        "y": 20
                                      }
                                    ],
                                    "rotation": 0
                                  },
                                  "iconTransformation": {
                                    "origin": {
                                      "x": 0,
                                      "y": 800
                                    },
                                    "extent": [
                                      {
                                        "x": -10,
                                        "y": -10
                                      },
                                      {
                                        "x": 10,
                                        "y": 10
                                      }
                                    ],
                                    "rotation": 0
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              }
            ],
            "annotation": [
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "Icon",
                    "modification": {
                      "class_modification": [
                        {
                          "element_modification_or_replaceable": {
                            "element_modification": {
                              "coordinateSystem": {
                                "extent": [
                                  {
                                    "x": -800,
                                    "y": -800
                                  },
                                  {
                                    "x": 800,
                                    "y": 800
                                  }
                                ],
                                "preserveAspectRatio": "false"
                              }
                            }
                          }
                        },
                        {
                          "element_modification_or_replaceable": {
                            "element_modification": {
                              "graphics": [
                                {
                                  "name": "Line",
                                  "attribute": {
                                    "points": [
                                      {
                                        "x": 440,
                                        "y": 440
                                      },
                                      {
                                        "x": 440,
                                        "y": 576
                                      }
                                    ],
                                    "color": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 0
                                    },
                                    "visible": "typFanRet <> Buildings.Templates.Components.Types.Fan.None"
                                  }
                                },
                                {
                                  "name": "Line",
                                  "attribute": {
                                    "points": [
                                      {
                                        "x": -240,
                                        "y": 440
                                      },
                                      {
                                        "x": -240,
                                        "y": 570
                                      }
                                    ],
                                    "color": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 0
                                    },
                                    "visible": "typFanRel <> Buildings.Templates.Components.Types.Fan.None"
                                  }
                                },
                                {
                                  "name": "Text",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": -149,
                                        "y": -834
                                      },
                                      {
                                        "x": 151,
                                        "y": -874
                                      }
                                    ],
                                    "textString": "\"%name\"",
                                    "textColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 255
                                    }
                                  }
                                },
                                {
                                  "name": "Bitmap",
                                  "attribute": {
                                    "visible": "typFanRet == Buildings.Templates.Components.Types.Fan.SingleVariable"
                                  }
                                },
                                {
                                  "name": "Bitmap",
                                  "attribute": {
                                    "visible": "typFanRet == Buildings.Templates.Components.Types.Fan.ArrayVariable"
                                  }
                                },
                                {
                                  "name": "Bitmap",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": 358,
                                        "y": 280
                                      },
                                      {
                                        "x": 520,
                                        "y": 440
                                      }
                                    ],
                                    "fileName": "\"modelica://Buildings/Resources/Images/Templates/Components/Actuators/VFD.svg\"",
                                    "visible": "typFanRet <> Buildings.Templates.Components.Types.Fan.None"
                                  }
                                },
                                {
                                  "name": "Bitmap",
                                  "attribute": {
                                    "visible": "typDamRel == Buildings.Templates.Components.Types.Damper.TwoPosition"
                                  }
                                },
                                {
                                  "name": "Bitmap",
                                  "attribute": {
                                    "visible": "typDamRel == Buildings.Templates.Components.Types.Damper.Modulating"
                                  }
                                },
                                {
                                  "name": "Bitmap",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": -510,
                                        "y": 440
                                      },
                                      {
                                        "x": -770,
                                        "y": 700
                                      }
                                    ],
                                    "fileName": "\"modelica://Buildings/Resources/Images/Templates/Components/Dampers/BladesOpposed.svg\"",
                                    "visible": "typDamRel <> Buildings.Templates.Components.Types.Damper.None"
                                  }
                                },
                                {
                                  "name": "Bitmap",
                                  "attribute": {
                                    "visible": "typFanRel == Buildings.Templates.Components.Types.Fan.SingleVariable"
                                  }
                                },
                                {
                                  "name": "Bitmap",
                                  "attribute": {
                                    "visible": "typFanRel == Buildings.Templates.Components.Types.Fan.ArrayVariable"
                                  }
                                },
                                {
                                  "name": "Bitmap",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": -320,
                                        "y": 278
                                      },
                                      {
                                        "x": -158,
                                        "y": 440
                                      }
                                    ],
                                    "fileName": "\"modelica://Buildings/Resources/Images/Templates/Components/Actuators/VFD.svg\"",
                                    "visible": "typFanRel <> Buildings.Templates.Components.Types.Fan.None"
                                  }
                                },
                                {
                                  "name": "Bitmap",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": -240,
                                        "y": -40
                                      },
                                      {
                                        "x": -160,
                                        "y": 40
                                      }
                                    ],
                                    "fileName": "\"modelica://Buildings/Resources/Images/Templates/Components/Actuators/Modulating.svg\"",
                                    "visible": "typ <> Buildings.Templates.AirHandlersFans.Types.OutdoorReliefReturnSection.HundredPctOutdoorAir"
                                  }
                                },
                                {
                                  "name": "Bitmap",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": -160,
                                        "y": -130
                                      },
                                      {
                                        "x": 100,
                                        "y": 130
                                      }
                                    ],
                                    "fileName": "\"modelica://Buildings/Resources/Images/Templates/Components/Dampers/BladesParallel.svg\"",
                                    "visible": "typ <> Buildings.Templates.AirHandlersFans.Types.OutdoorReliefReturnSection.HundredPctOutdoorAir",
                                    "origin": {
                                      "x": -30,
                                      "y": -30
                                    },
                                    "rotation": -90
                                  }
                                },
                                {
                                  "name": "Bitmap",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": -770,
                                        "y": -760
                                      },
                                      {
                                        "x": -510,
                                        "y": -500
                                      }
                                    ],
                                    "fileName": "\"modelica://Buildings/Resources/Images/Templates/Components/Dampers/BladesParallel.svg\"",
                                    "visible": "typDamOut <> Buildings.Templates.Components.Types.Damper.None"
                                  }
                                },
                                {
                                  "name": "Bitmap",
                                  "attribute": {
                                    "visible": "typDamOut == Buildings.Templates.Components.Types.Damper.TwoPosition"
                                  }
                                },
                                {
                                  "name": "Bitmap",
                                  "attribute": {
                                    "visible": "typDamOut == Buildings.Templates.Components.Types.Damper.Modulating"
                                  }
                                },
                                {
                                  "name": "Bitmap",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": -510,
                                        "y": -240
                                      },
                                      {
                                        "x": -770,
                                        "y": -500
                                      }
                                    ],
                                    "fileName": "\"modelica://Buildings/Resources/Images/Templates/Components/Dampers/BladesParallel.svg\"",
                                    "visible": "typDamOutMin <> Buildings.Templates.Components.Types.Damper.None"
                                  }
                                },
                                {
                                  "name": "Bitmap",
                                  "attribute": {
                                    "visible": "typDamOutMin == Buildings.Templates.Components.Types.Damper.TwoPosition"
                                  }
                                },
                                {
                                  "name": "Bitmap",
                                  "attribute": {
                                    "visible": "typDamOutMin == Buildings.Templates.Components.Types.Damper.Modulating"
                                  }
                                },
                                {
                                  "name": "Line",
                                  "attribute": {
                                    "points": [
                                      {
                                        "x": -100,
                                        "y": 700
                                      },
                                      {
                                        "x": 800,
                                        "y": 700
                                      }
                                    ],
                                    "color": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 0
                                    }
                                  }
                                },
                                {
                                  "name": "Line",
                                  "attribute": {
                                    "points": [
                                      {
                                        "x": -800,
                                        "y": 500
                                      },
                                      {
                                        "x": -100,
                                        "y": 500
                                      }
                                    ],
                                    "color": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 0
                                    },
                                    "visible": "typ <> Buildings.Templates.AirHandlersFans.Types.OutdoorReliefReturnSection.MixedAirNoRelief"
                                  }
                                },
                                {
                                  "name": "Line",
                                  "attribute": {
                                    "visible": "typ == Buildings.Templates.AirHandlersFans.Types.OutdoorReliefReturnSection.MixedAirNoRelief"
                                  }
                                },
                                {
                                  "name": "Line",
                                  "attribute": {
                                    "points": [
                                      {
                                        "x": 96,
                                        "y": 500
                                      },
                                      {
                                        "x": 796,
                                        "y": 500
                                      }
                                    ],
                                    "color": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 0
                                    }
                                  }
                                },
                                {
                                  "name": "Line",
                                  "attribute": {
                                    "points": [
                                      {
                                        "x": 100,
                                        "y": -500
                                      },
                                      {
                                        "x": 800,
                                        "y": -500
                                      }
                                    ],
                                    "color": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 0
                                    }
                                  }
                                },
                                {
                                  "name": "Line",
                                  "attribute": {
                                    "points": [
                                      {
                                        "x": -800,
                                        "y": -500
                                      },
                                      {
                                        "x": -100,
                                        "y": -500
                                      }
                                    ],
                                    "color": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 0
                                    }
                                  }
                                },
                                {
                                  "name": "Line",
                                  "attribute": {
                                    "points": [
                                      {
                                        "x": -800,
                                        "y": -700
                                      },
                                      {
                                        "x": 800,
                                        "y": -700
                                      }
                                    ],
                                    "color": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 0
                                    }
                                  }
                                },
                                {
                                  "name": "Line",
                                  "attribute": {
                                    "points": [
                                      {
                                        "x": 100,
                                        "y": 500
                                      },
                                      {
                                        "x": 100,
                                        "y": -500
                                      }
                                    ],
                                    "color": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 0
                                    },
                                    "visible": "typ <> Buildings.Templates.AirHandlersFans.Types.OutdoorReliefReturnSection.HundredPctOutdoorAir"
                                  }
                                },
                                {
                                  "name": "Line",
                                  "attribute": {
                                    "points": [
                                      {
                                        "x": -100,
                                        "y": 500
                                      },
                                      {
                                        "x": -100,
                                        "y": -300
                                      }
                                    ],
                                    "color": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 0
                                    },
                                    "visible": "typ <> Buildings.Templates.AirHandlersFans.Types.OutdoorReliefReturnSection.HundredPctOutdoorAir"
                                  }
                                },
                                {
                                  "name": "Line",
                                  "attribute": {
                                    "points": [
                                      {
                                        "x": -800,
                                        "y": 700
                                      },
                                      {
                                        "x": -100,
                                        "y": 700
                                      }
                                    ],
                                    "color": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 0
                                    },
                                    "visible": "typ <> Buildings.Templates.AirHandlersFans.Types.OutdoorReliefReturnSection.MixedAirNoRelief"
                                  }
                                },
                                {
                                  "name": "Line",
                                  "attribute": {
                                    "points": [
                                      {
                                        "x": -100,
                                        "y": 500
                                      },
                                      {
                                        "x": 100,
                                        "y": 500
                                      }
                                    ],
                                    "color": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 0
                                    },
                                    "visible": ",visible="
                                  }
                                },
                                {
                                  "name": "Line",
                                  "attribute": {
                                    "points": [
                                      {
                                        "x": -100,
                                        "y": -500
                                      },
                                      {
                                        "x": 100,
                                        "y": -500
                                      }
                                    ],
                                    "color": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 0
                                    },
                                    "visible": ",visible="
                                  }
                                },
                                {
                                  "name": "Line",
                                  "attribute": {
                                    "points": [
                                      {
                                        "x": -800,
                                        "y": -300
                                      },
                                      {
                                        "x": -100,
                                        "y": -300
                                      }
                                    ],
                                    "color": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 0
                                    },
                                    "visible": "typDamOutMin <> Buildings.Templates.Components.Types.Damper.None"
                                  }
                                },
                                {
                                  "name": "Line",
                                  "attribute": {
                                    "points": [
                                      {
                                        "x": -100,
                                        "y": -300
                                      },
                                      {
                                        "x": -100,
                                        "y": -500
                                      }
                                    ],
                                    "color": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 0
                                    },
                                    "visible": ",visible="
                                  }
                                },
                                {
                                  "name": "Bitmap",
                                  "attribute": {
                                    "visible": "typSecOut == Buildings.Controls.OBC.ASHRAE.G36.Types.OutdoorAirSection.DedicatedDampersPressure"
                                  }
                                },
                                {
                                  "name": "Bitmap",
                                  "attribute": {
                                    "visible": "typSecOut == Buildings.Controls.OBC.ASHRAE.G36.Types.OutdoorAirSection.DedicatedDampersAirflow"
                                  }
                                },
                                {
                                  "name": "Bitmap",
                                  "attribute": {
                                    "visible": "typSecOut == Buildings.Controls.OBC.ASHRAE.G36.Types.OutdoorAirSection.DedicatedDampersAirflow"
                                  }
                                },
                                {
                                  "name": "Bitmap",
                                  "attribute": {
                                    "visible": "typFanRet <> Buildings.Templates.Components.Types.Fan.None and typCtlFanRet == Buildings.Templates.AirHandlersFans.Types.ControlFanReturn.AirflowMeasured"
                                  }
                                },
                                {
                                  "name": "Line",
                                  "attribute": {
                                    "points": [
                                      {
                                        "x": 664,
                                        "y": 446
                                      }
                                    ],
                                    "color": {
                                      "r": 28,
                                      "g": 108,
                                      "b": 200
                                    }
                                  }
                                },
                                {
                                  "name": "Bitmap",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": -338,
                                        "y": -240
                                      },
                                      {
                                        "x": -258,
                                        "y": -160
                                      }
                                    ],
                                    "fileName": "\"modelica://Buildings/Resources/Images/Templates/Components/Sensors/Temperature.svg\"",
                                    "visible": "typDamOutMin <> Buildings.Templates.Components.Types.Damper.None"
                                  }
                                },
                                {
                                  "name": "Bitmap",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": -400,
                                        "y": -240
                                      },
                                      {
                                        "x": -200,
                                        "y": -440
                                      }
                                    ],
                                    "fileName": "\"modelica://Buildings/Resources/Images/Templates/Components/Sensors/ProbeStandard.svg\"",
                                    "visible": "typDamOutMin <> Buildings.Templates.Components.Types.Damper.None"
                                  }
                                },
                                {
                                  "name": "Bitmap",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": -460,
                                        "y": -160
                                      },
                                      {
                                        "x": -380,
                                        "y": -240
                                      }
                                    ],
                                    "fileName": "\"modelica://Buildings/Resources/Images/Templates/Components/Sensors/SpecificEnthalpy.svg\"",
                                    "visible": "typDamOutMin <> Buildings.Templates.Components.Types.Damper.None and ([object Object])"
                                  }
                                },
                                {
                                  "name": "Bitmap",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": -520,
                                        "y": -240
                                      },
                                      {
                                        "x": -320,
                                        "y": -440
                                      }
                                    ],
                                    "fileName": "\"modelica://Buildings/Resources/Images/Templates/Components/Sensors/ProbeStandard.svg\"",
                                    "visible": "typDamOutMin <> Buildings.Templates.Components.Types.Damper.None and ([object Object])"
                                  }
                                },
                                {
                                  "name": "Bitmap",
                                  "attribute": {
                                    "visible": "typDamOutMin == Buildings.Templates.Components.Types.Damper.None"
                                  }
                                },
                                {
                                  "name": "Bitmap",
                                  "attribute": {
                                    "visible": "typDamOutMin == Buildings.Templates.Components.Types.Damper.None"
                                  }
                                },
                                {
                                  "name": "Bitmap",
                                  "attribute": {
                                    "visible": "typDamOutMin == Buildings.Templates.Components.Types.Damper.None and ([object Object])"
                                  }
                                },
                                {
                                  "name": "Bitmap",
                                  "attribute": {
                                    "visible": "typDamOutMin == Buildings.Templates.Components.Types.Damper.None and ([object Object])"
                                  }
                                },
                                {
                                  "name": "Bitmap",
                                  "attribute": {
                                    "visible": "typSecOut == Buildings.Controls.OBC.ASHRAE.G36.Types.OutdoorAirSection.SingleDamper"
                                  }
                                },
                                {
                                  "name": "Bitmap",
                                  "attribute": {
                                    "visible": "typSecOut == Buildings.Controls.OBC.ASHRAE.G36.Types.OutdoorAirSection.SingleDamper"
                                  }
                                },
                                {
                                  "name": "Bitmap",
                                  "attribute": {
                                    "visible": "typFanRet <> Buildings.Templates.Components.Types.Fan.None and typCtlFanRet == Buildings.Templates.AirHandlersFans.Types.ControlFanReturn.BuildingPressure"
                                  }
                                },
                                {
                                  "name": "Line",
                                  "attribute": {
                                    "points": [
                                      {
                                        "x": -160,
                                        "y": -700
                                      },
                                      {
                                        "x": -160,
                                        "y": -760
                                      }
                                    ],
                                    "color": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 0
                                    },
                                    "visible": ",visible="
                                  }
                                },
                                {
                                  "name": "Line",
                                  "attribute": {
                                    "points": [
                                      {
                                        "x": -160,
                                        "y": -238
                                      },
                                      {
                                        "x": -160,
                                        "y": -300
                                      }
                                    ],
                                    "color": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 0
                                    },
                                    "visible": ",visible="
                                  }
                                },
                                {
                                  "name": "Polygon",
                                  "attribute": {
                                    "points": [
                                      {
                                        "x": 260,
                                        "y": 805
                                      },
                                      {
                                        "x": 220,
                                        "y": 805
                                      },
                                      {
                                        "x": 220,
                                        "y": 660
                                      },
                                      {
                                        "x": 230,
                                        "y": 660
                                      },
                                      {
                                        "x": 230,
                                        "y": 795
                                      },
                                      {
                                        "x": 260,
                                        "y": 795
                                      },
                                      {
                                        "x": 260,
                                        "y": 805
                                      }
                                    ],
                                    "visible": ",visible=",
                                    "lineColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 0
                                    }
                                  }
                                },
                                {
                                  "name": "Polygon",
                                  "attribute": {
                                    "points": [
                                      {
                                        "x": 492,
                                        "y": 605
                                      },
                                      {
                                        "x": 625,
                                        "y": 605
                                      },
                                      {
                                        "x": 625,
                                        "y": 440
                                      },
                                      {
                                        "x": 615,
                                        "y": 440
                                      },
                                      {
                                        "x": 615,
                                        "y": 595
                                      },
                                      {
                                        "x": 492,
                                        "y": 595
                                      },
                                      {
                                        "x": 492,
                                        "y": 605
                                      }
                                    ],
                                    "visible": ",visible=",
                                    "lineColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 0
                                    }
                                  }
                                },
                                {
                                  "name": "Rectangle",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": 340,
                                        "y": 805
                                      },
                                      {
                                        "x": 380,
                                        "y": 795
                                      }
                                    ],
                                    "visible": ",visible=",
                                    "lineColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 0
                                    }
                                  }
                                },
                                {
                                  "name": "Polygon",
                                  "attribute": {
                                    "points": [
                                      {
                                        "x": -680,
                                        "y": -95
                                      },
                                      {
                                        "x": -725,
                                        "y": -95
                                      },
                                      {
                                        "x": -725,
                                        "y": -340
                                      },
                                      {
                                        "x": -715,
                                        "y": -340
                                      },
                                      {
                                        "x": -715,
                                        "y": -105
                                      },
                                      {
                                        "x": -680,
                                        "y": -105
                                      },
                                      {
                                        "x": -680,
                                        "y": -95
                                      }
                                    ],
                                    "visible": ",visible=",
                                    "lineColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 0
                                    }
                                  }
                                },
                                {
                                  "name": "Polygon",
                                  "attribute": {
                                    "points": [
                                      {
                                        "x": -600,
                                        "y": -95
                                      },
                                      {
                                        "x": -555,
                                        "y": -95
                                      },
                                      {
                                        "x": -555,
                                        "y": -340
                                      },
                                      {
                                        "x": -565,
                                        "y": -340
                                      },
                                      {
                                        "x": -565,
                                        "y": -105
                                      },
                                      {
                                        "x": -600,
                                        "y": -105
                                      },
                                      {
                                        "x": -600,
                                        "y": -95
                                      }
                                    ],
                                    "visible": ",visible=",
                                    "lineColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 0
                                    }
                                  }
                                }
                              ]
                            }
                          }
                        }
                      ]
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "Diagram",
                    "modification": {
                      "class_modification": [
                        {
                          "element_modification_or_replaceable": {
                            "element_modification": {
                              "coordinateSystem": {
                                "extent": [
                                  {
                                    "x": -180,
                                    "y": -140
                                  },
                                  {
                                    "x": 180,
                                    "y": 140
                                  }
                                ],
                                "preserveAspectRatio": "false"
                              }
                            }
                          }
                        }
                      ]
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "Documentation",
                    "modification": {
                      "class_modification": [
                        {
                          "element_modification_or_replaceable": {
                            "element_modification": {
                              "name": "info",
                              "modification": {
                                "equal": true,
                                "expression": {
                                  "simple_expression": "\"<html>\n<p>\nThis class provides a standard interface for the outdoor/relief/return\nair section of an air handler.\nTypical components in that section include\n</p>\n<ul>\n<li>\nshut off dampers,\n</li>\n<li>\nthe heat recovery unit,\n</li>\n<li>\nthe air economizer,\n</li>\n<li>\nthe relief or return fan.\n</li>\n</ul>\n</html>\""
                                }
                              }
                            }
                          }
                        }
                      ]
                    }
                  }
                }
              }
            ]
          }
        }
      }
    }
  ],
  "modelicaFile": "Buildings/Templates/AirHandlersFans/Components/Interfaces/PartialOutdoorReliefReturnSection.mo",
  "fullMoFilePath": "Buildings/Templates/AirHandlersFans/Components/Interfaces/PartialOutdoorReliefReturnSection.mo",
  "checksum": "9eebd4145c352506f84b727c7cb8eff0"
}