{
  "within": "Buildings.Templates.Components.HeatPumps",
  "class_definition": [
    {
      "class_prefixes": "model",
      "class_specifier": {
        "long_class_specifier": {
          "identifier": "WaterToWater",
          "description_string": "Water-to-water heat pump - Equation fit model",
          "composition": {
            "element_list": [
              {
                "extends_clause": {
                  "name": "Buildings.Templates.Components.Interfaces.PartialHeatPumpEquationFit",
                  "class_modification": [
                    {
                      "element_modification_or_replaceable": {
                        "final": true,
                        "element_modification": {
                          "name": "typ",
                          "modification": {
                            "equal": true,
                            "expression": {
                              "simple_expression": "Buildings.Templates.Components.Types.HeatPump.WaterToWater"
                            }
                          }
                        }
                      }
                    }
                  ]
                }
              }
            ],
            "element_sections": [
              {
                "equation_section": {
                  "equation": [
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "port_aSou"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "TSouEnt"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "port_a"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 80,
                                      "y": -140
                                    },
                                    {
                                      "x": 80,
                                      "y": -20
                                    },
                                    {
                                      "x": 40,
                                      "y": -20
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 127,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              }
            ],
            "annotation": [
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "defaultComponentName",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "\"hp\""
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "Documentation",
                    "modification": {
                      "class_modification": [
                        {
                          "element_modification_or_replaceable": {
                            "element_modification": {
                              "name": "info",
                              "modification": {
                                "equal": true,
                                "expression": {
                                  "simple_expression": "\"<html>\n<p>\nThis is a model for a water-to-water heat pump where the capacity\nand input power are computed based on the equation fit method.\nThe model can be configured with the parameter <code>is_rev</code>\nto represent either a non-reversible heat pump (heating only) or a\nreversible heat pump.\nThis model uses\n<a href=\\\"modelica://Buildings.Fluid.HeatPumps.EquationFitReversible\\\">\nBuildings.Fluid.HeatPumps.EquationFitReversible</a>,\nwhich the user may refer to for the modeling assumptions.\n</p>\n<h4>Control points</h4>\n<p>\nRefer to the documentation of the interface class\n<a href=\\\"modelica://Buildings.Templates.Components.Interfaces.PartialHeatPumpEquationFit\\\">\nBuildings.Templates.Components.Interfaces.PartialHeatPumpEquationFit</a>\nfor a description of the available control input and output\nvariables.\n</p>\n</html>\""
                                }
                              }
                            }
                          }
                        },
                        {
                          "element_modification_or_replaceable": {
                            "element_modification": {
                              "name": "revisions",
                              "modification": {
                                "equal": true,
                                "expression": {
                                  "simple_expression": "\"<html>\n<ul>\n<li>\nMarch 29, 2024, by Antoine Gautier:<br/>\nFirst implementation.\n</li>\n</ul>\n</html>\""
                                }
                              }
                            }
                          }
                        }
                      ]
                    }
                  }
                }
              }
            ]
          }
        }
      }
    }
  ],
  "modelicaFile": "Buildings/Templates/Components/HeatPumps/WaterToWater.mo",
  "fullMoFilePath": "Buildings/Templates/Components/HeatPumps/WaterToWater.mo",
  "checksum": "3f2bc38750d0cf0b39e539fa462fa8c5"
}