{
  "within": "Buildings.Templates.Components.Interfaces",
  "class_definition": [
    {
      "class_prefixes": "partial model",
      "class_specifier": {
        "long_class_specifier": {
          "identifier": "PartialPumpMultiple",
          "description_string": "Interface class for multiple pumps in parallel arrangement",
          "composition": {
            "element_list": [
              {
                "extends_clause": {
                  "name": "Buildings.Templates.Components.Interfaces.PartialPump"
                }
              },
              {
                "replaceable": true,
                "constraining_clause": {
                  "name": "Modelica.Media.Interfaces.PartialMedium"
                },
                "class_definition": {
                  "class_prefixes": "package",
                  "class_specifier": {
                    "short_class_specifier": {
                      "identifier": "Medium",
                      "value": {
                        "name": "Buildings.Media.Water"
                      }
                    }
                  }
                },
                "description": {
                  "description_string": "Medium in the component",
                  "annotation": [
                    {
                      "element_modification_or_replaceable": {
                        "element_modification": {
                          "name": "__Linkage",
                          "modification": {
                            "class_modification": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "name": "enable",
                                    "modification": {
                                      "equal": true,
                                      "expression": {
                                        "simple_expression": "false"
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Integer",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "nPum",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "min",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "0"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "start",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "1"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Number of pumps",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Dialog",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "group",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"Configuration\""
                                            }
                                          }
                                        }
                                      }
                                    },
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "enable",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": {
                                                "logical_expression": {
                                                  "logical_or": [
                                                    {
                                                      "logical_and": [
                                                        {
                                                          "arithmetic_expressions": [
                                                            {
                                                              "name": "typ"
                                                            },
                                                            {
                                                              "name": "Buildings.Templates.Components.Types.Pump.None"
                                                            }
                                                          ],
                                                          "relation_operator": "<>"
                                                        }
                                                      ]
                                                    }
                                                  ]
                                                }
                                              }
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Buildings.Templates.Components.Data.PumpMultiple",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "dat",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "nPum",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "nPum"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "typ",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "typ"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Design and operating parameters",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "__Linkage",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "enable",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "false"
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "final": true,
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Modelica.Units.SI.MassFlowRate",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "m_flow_nominal",
                        "array_subscripts": [
                          {
                            "expression": {
                              "simple_expression": "nPum"
                            }
                          }
                        ],
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "each": true,
                                "final": true,
                                "element_modification": {
                                  "name": "min",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "0"
                                    }
                                  }
                                }
                              }
                            }
                          ],
                          "equal": true,
                          "expression": {
                            "simple_expression": "dat.m_flow_nominal"
                          }
                        }
                      },
                      "description": {
                        "description_string": "Nominal mass flow rate",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Dialog",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "group",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"Nominal condition\""
                                            }
                                          }
                                        }
                                      }
                                    },
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "enable",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": {
                                                "logical_expression": {
                                                  "logical_or": [
                                                    {
                                                      "logical_and": [
                                                        {
                                                          "arithmetic_expressions": [
                                                            {
                                                              "name": "typ"
                                                            },
                                                            {
                                                              "name": "Buildings.Templates.Components.Types.Pump.None"
                                                            }
                                                          ],
                                                          "relation_operator": "<>"
                                                        }
                                                      ]
                                                    }
                                                  ]
                                                }
                                              }
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "final": true,
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Modelica.Units.SI.PressureDifference",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "dp_nominal",
                        "array_subscripts": [
                          {
                            "expression": {
                              "simple_expression": "nPum"
                            }
                          }
                        ],
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "each": true,
                                "final": true,
                                "element_modification": {
                                  "name": "min",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "0"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "each": true,
                                "element_modification": {
                                  "name": "displayUnit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"Pa\""
                                    }
                                  }
                                }
                              }
                            }
                          ],
                          "equal": true,
                          "expression": {
                            "simple_expression": "dat.dp_nominal"
                          }
                        }
                      },
                      "description": {
                        "description_string": "Pump head at design conditions",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Dialog",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "group",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"Nominal condition\""
                                            }
                                          }
                                        }
                                      }
                                    },
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "enable",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": {
                                                "logical_expression": {
                                                  "logical_or": [
                                                    {
                                                      "logical_and": [
                                                        {
                                                          "arithmetic_expressions": [
                                                            {
                                                              "name": "typ"
                                                            },
                                                            {
                                                              "name": "Buildings.Templates.Components.Types.Pump.None"
                                                            }
                                                          ],
                                                          "relation_operator": "<>"
                                                        }
                                                      ]
                                                    }
                                                  ]
                                                }
                                              }
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Modelica.Units.SI.PressureDifference",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "dpValChe_nominal",
                        "array_subscripts": [
                          {
                            "expression": {
                              "simple_expression": "nPum"
                            }
                          }
                        ],
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "each": true,
                                "final": true,
                                "element_modification": {
                                  "name": "min",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "0"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "each": true,
                                "element_modification": {
                                  "name": "start",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "Buildings.Templates.Data.Defaults.dpValChe"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "each": true,
                                "element_modification": {
                                  "name": "displayUnit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"Pa\""
                                    }
                                  }
                                }
                              }
                            }
                          ],
                          "equal": true,
                          "expression": {
                            "simple_expression": {
                              "function_call": {
                                "name": "fill",
                                "arguments": [
                                  {
                                    "name": "Buildings.Templates.Data.Defaults.dpValChe"
                                  },
                                  {
                                    "name": "nPum"
                                  }
                                ]
                              }
                            }
                          }
                        }
                      },
                      "description": {
                        "description_string": "Check valve pressure drop at design conditions",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Dialog",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "group",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"Nominal condition\""
                                            }
                                          }
                                        }
                                      }
                                    },
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "enable",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": {
                                                "logical_expression": {
                                                  "logical_or": [
                                                    {
                                                      "logical_and": [
                                                        {
                                                          "arithmetic_expressions": [
                                                            {
                                                              "name": "typ"
                                                            },
                                                            {
                                                              "name": "Buildings.Templates.Components.Types.Pump.None"
                                                            }
                                                          ],
                                                          "relation_operator": "<>"
                                                        }
                                                      ]
                                                    }
                                                  ]
                                                }
                                              }
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Modelica.Fluid.Interfaces.FluidPorts_a",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "ports_a",
                        "array_subscripts": [
                          {
                            "expression": {
                              "simple_expression": "nPum"
                            }
                          }
                        ],
                        "modification": {
                          "class_modification": [
                            {
                              "element_redeclaration": {
                                "each": true,
                                "final": true,
                                "short_class_definition": {
                                  "class_prefixes": "package",
                                  "short_class_specifier": {
                                    "identifier": "Medium",
                                    "value": {
                                      "name": "Medium"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "each": true,
                                "element_modification": {
                                  "name": "m_flow",
                                  "modification": {
                                    "class_modification": [
                                      {
                                        "element_modification_or_replaceable": {
                                          "element_modification": {
                                            "name": "min",
                                            "modification": {
                                              "equal": true,
                                              "expression": {
                                                "if_expression": {
                                                  "if_elseif": [
                                                    {
                                                      "condition": {
                                                        "simple_expression": "allowFlowReversal"
                                                      },
                                                      "then": {
                                                        "simple_expression": "-Modelica.Constants.inf"
                                                      }
                                                    }
                                                  ],
                                                  "else_expression": {
                                                    "simple_expression": "0"
                                                  }
                                                }
                                              }
                                            }
                                          }
                                        }
                                      }
                                    ]
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "each": true,
                                "element_modification": {
                                  "name": "h_outflow",
                                  "modification": {
                                    "class_modification": [
                                      {
                                        "element_modification_or_replaceable": {
                                          "element_modification": {
                                            "name": "start",
                                            "modification": {
                                              "equal": true,
                                              "expression": {
                                                "simple_expression": "Medium.h_default"
                                              }
                                            }
                                          }
                                        }
                                      },
                                      {
                                        "element_modification_or_replaceable": {
                                          "element_modification": {
                                            "name": "nominal",
                                            "modification": {
                                              "equal": true,
                                              "expression": {
                                                "simple_expression": "Medium.h_default"
                                              }
                                            }
                                          }
                                        }
                                      }
                                    ]
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "each": true,
                                "element_modification": {
                                  "name": "p",
                                  "modification": {
                                    "class_modification": [
                                      {
                                        "element_modification_or_replaceable": {
                                          "element_modification": {
                                            "name": "start",
                                            "modification": {
                                              "equal": true,
                                              "expression": {
                                                "simple_expression": "Medium.p_default"
                                              }
                                            }
                                          }
                                        }
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Vectorized fluid connector a (positive design flow direction is from port(s)_a to port(s)_b)",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -110,
                                        "y": -40
                                      },
                                      {
                                        "x": -90,
                                        "y": 40
                                      }
                                    ]
                                  },
                                  "iconTransformation": {
                                    "extent": [
                                      {
                                        "x": -110,
                                        "y": -40
                                      },
                                      {
                                        "x": -90,
                                        "y": 40
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Modelica.Fluid.Interfaces.FluidPorts_b",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "ports_b",
                        "array_subscripts": [
                          {
                            "expression": {
                              "simple_expression": "nPum"
                            }
                          }
                        ],
                        "modification": {
                          "class_modification": [
                            {
                              "element_redeclaration": {
                                "each": true,
                                "final": true,
                                "short_class_definition": {
                                  "class_prefixes": "package",
                                  "short_class_specifier": {
                                    "identifier": "Medium",
                                    "value": {
                                      "name": "Medium"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "each": true,
                                "element_modification": {
                                  "name": "m_flow",
                                  "modification": {
                                    "class_modification": [
                                      {
                                        "element_modification_or_replaceable": {
                                          "element_modification": {
                                            "name": "min",
                                            "modification": {
                                              "equal": true,
                                              "expression": {
                                                "if_expression": {
                                                  "if_elseif": [
                                                    {
                                                      "condition": {
                                                        "simple_expression": "allowFlowReversal"
                                                      },
                                                      "then": {
                                                        "simple_expression": "-Modelica.Constants.inf"
                                                      }
                                                    }
                                                  ],
                                                  "else_expression": {
                                                    "simple_expression": "0"
                                                  }
                                                }
                                              }
                                            }
                                          }
                                        }
                                      }
                                    ]
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "each": true,
                                "element_modification": {
                                  "name": "h_outflow",
                                  "modification": {
                                    "class_modification": [
                                      {
                                        "element_modification_or_replaceable": {
                                          "element_modification": {
                                            "name": "start",
                                            "modification": {
                                              "equal": true,
                                              "expression": {
                                                "simple_expression": "Medium.h_default"
                                              }
                                            }
                                          }
                                        }
                                      },
                                      {
                                        "element_modification_or_replaceable": {
                                          "element_modification": {
                                            "name": "nominal",
                                            "modification": {
                                              "equal": true,
                                              "expression": {
                                                "simple_expression": "Medium.h_default"
                                              }
                                            }
                                          }
                                        }
                                      }
                                    ]
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "each": true,
                                "element_modification": {
                                  "name": "p",
                                  "modification": {
                                    "class_modification": [
                                      {
                                        "element_modification_or_replaceable": {
                                          "element_modification": {
                                            "name": "start",
                                            "modification": {
                                              "equal": true,
                                              "expression": {
                                                "simple_expression": "Medium.p_default"
                                              }
                                            }
                                          }
                                        }
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Vectorized fluid connector b (positive design flow direction is from port(s)_a to port(s)_b)",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": 90,
                                        "y": -40
                                      },
                                      {
                                        "x": 110,
                                        "y": 40
                                      }
                                    ]
                                  },
                                  "iconTransformation": {
                                    "extent": [
                                      {
                                        "x": 90,
                                        "y": -40
                                      },
                                      {
                                        "x": 110,
                                        "y": 40
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Integer",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "icon_dy",
                        "modification": {
                          "equal": true,
                          "expression": {
                            "simple_expression": "300"
                          }
                        }
                      },
                      "description": {
                        "description_string": "Distance in y-direction between each unit in icon layer",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Dialog",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "tab",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"Graphics\""
                                            }
                                          }
                                        }
                                      }
                                    },
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "enable",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "false"
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              }
            ],
            "annotation": [
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "Documentation",
                    "modification": {
                      "class_modification": [
                        {
                          "element_modification_or_replaceable": {
                            "element_modification": {
                              "name": "info",
                              "modification": {
                                "equal": true,
                                "expression": {
                                  "simple_expression": "\"<html>\n<p>\nThis partial class provides a standard interface for models\nof multiple pumps in parallel arrangement.\nNote that the inlet and outlet manifolds are not included\nin this model. This way, the same interface can be used to model\nboth headered pumps and dedicated pumps.\n</p>\n</html>\""
                                }
                              }
                            }
                          }
                        },
                        {
                          "element_modification_or_replaceable": {
                            "element_modification": {
                              "name": "revisions",
                              "modification": {
                                "equal": true,
                                "expression": {
                                  "simple_expression": "\"<html>\n<ul>\n<li>\nApril 28, 2023, by Antoine Gautier:<br/>\nFirst implementation.\n</li>\n</ul>\n</html>\""
                                }
                              }
                            }
                          }
                        }
                      ]
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "Icon",
                    "modification": {
                      "class_modification": [
                        {
                          "element_modification_or_replaceable": {
                            "element_modification": {
                              "graphics": [
                                {
                                  "name": "Text",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": -149,
                                        "y": -114
                                      },
                                      {
                                        "x": 151,
                                        "y": -154
                                      }
                                    ],
                                    "textString": "\"%name\"",
                                    "textColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 255
                                    }
                                  }
                                },
                                {
                                  "name": "Line",
                                  "attribute": {
                                    "visible": "typ <> Buildings.Templates.Components.Types.Pump.None and nPum >= 2"
                                  }
                                },
                                {
                                  "name": "Line",
                                  "attribute": {
                                    "visible": "typ <> Buildings.Templates.Components.Types.Pump.None and nPum >= 2"
                                  }
                                },
                                {
                                  "name": "Bitmap",
                                  "attribute": {
                                    "visible": "typ <> Buildings.Templates.Components.Types.Pump.None and nPum >= 2"
                                  }
                                },
                                {
                                  "name": "Bitmap",
                                  "attribute": {
                                    "visible": "typ <> Buildings.Templates.Components.Types.Pump.None and have_valChe and nPum >= 2"
                                  }
                                },
                                {
                                  "name": "Bitmap",
                                  "attribute": {
                                    "visible": "typ <> Buildings.Templates.Components.Types.Pump.None and have_var and nPum >= 2"
                                  }
                                },
                                {
                                  "name": "Bitmap",
                                  "attribute": {
                                    "visible": "typ <> Buildings.Templates.Components.Types.Pump.None and not have_var and nPum >= 2"
                                  }
                                },
                                {
                                  "name": "Line",
                                  "attribute": {
                                    "visible": "typ <> Buildings.Templates.Components.Types.Pump.None and nPum >= 3"
                                  }
                                },
                                {
                                  "name": "Line",
                                  "attribute": {
                                    "visible": "typ <> Buildings.Templates.Components.Types.Pump.None and nPum >= 3"
                                  }
                                },
                                {
                                  "name": "Bitmap",
                                  "attribute": {
                                    "visible": "typ <> Buildings.Templates.Components.Types.Pump.None and nPum >= 3"
                                  }
                                },
                                {
                                  "name": "Bitmap",
                                  "attribute": {
                                    "visible": "typ <> Buildings.Templates.Components.Types.Pump.None and have_valChe and nPum >= 3"
                                  }
                                },
                                {
                                  "name": "Bitmap",
                                  "attribute": {
                                    "visible": "typ <> Buildings.Templates.Components.Types.Pump.None and have_var and nPum >= 3"
                                  }
                                },
                                {
                                  "name": "Bitmap",
                                  "attribute": {
                                    "visible": "typ <> Buildings.Templates.Components.Types.Pump.None and not have_var and nPum >= 3"
                                  }
                                },
                                {
                                  "name": "Line",
                                  "attribute": {
                                    "visible": "typ <> Buildings.Templates.Components.Types.Pump.None and nPum >= 4"
                                  }
                                },
                                {
                                  "name": "Line",
                                  "attribute": {
                                    "visible": "typ <> Buildings.Templates.Components.Types.Pump.None and nPum >= 4"
                                  }
                                },
                                {
                                  "name": "Bitmap",
                                  "attribute": {
                                    "visible": "typ <> Buildings.Templates.Components.Types.Pump.None and nPum >= 4"
                                  }
                                },
                                {
                                  "name": "Bitmap",
                                  "attribute": {
                                    "visible": "typ <> Buildings.Templates.Components.Types.Pump.None and have_valChe and nPum >= 4"
                                  }
                                },
                                {
                                  "name": "Bitmap",
                                  "attribute": {
                                    "visible": "typ <> Buildings.Templates.Components.Types.Pump.None and have_var and nPum >= 4"
                                  }
                                },
                                {
                                  "name": "Bitmap",
                                  "attribute": {
                                    "visible": "typ <> Buildings.Templates.Components.Types.Pump.None and not have_var and nPum >= 4"
                                  }
                                },
                                {
                                  "name": "Line",
                                  "attribute": {
                                    "visible": "typ <> Buildings.Templates.Components.Types.Pump.None and nPum >= 5"
                                  }
                                },
                                {
                                  "name": "Line",
                                  "attribute": {
                                    "visible": "typ <> Buildings.Templates.Components.Types.Pump.None and nPum >= 5"
                                  }
                                },
                                {
                                  "name": "Bitmap",
                                  "attribute": {
                                    "visible": "typ <> Buildings.Templates.Components.Types.Pump.None and nPum >= 5"
                                  }
                                },
                                {
                                  "name": "Bitmap",
                                  "attribute": {
                                    "visible": "typ <> Buildings.Templates.Components.Types.Pump.None and have_valChe and nPum >= 5"
                                  }
                                },
                                {
                                  "name": "Bitmap",
                                  "attribute": {
                                    "visible": "typ <> Buildings.Templates.Components.Types.Pump.None and have_var and nPum >= 5"
                                  }
                                },
                                {
                                  "name": "Bitmap",
                                  "attribute": {
                                    "visible": "typ <> Buildings.Templates.Components.Types.Pump.None and not have_var and nPum >= 5"
                                  }
                                },
                                {
                                  "name": "Line",
                                  "attribute": {
                                    "visible": "typ <> Buildings.Templates.Components.Types.Pump.None and nPum >= 6"
                                  }
                                },
                                {
                                  "name": "Line",
                                  "attribute": {
                                    "visible": "typ <> Buildings.Templates.Components.Types.Pump.None and nPum >= 6"
                                  }
                                },
                                {
                                  "name": "Bitmap",
                                  "attribute": {
                                    "visible": "typ <> Buildings.Templates.Components.Types.Pump.None and nPum >= 6"
                                  }
                                },
                                {
                                  "name": "Bitmap",
                                  "attribute": {
                                    "visible": "typ <> Buildings.Templates.Components.Types.Pump.None and have_valChe and nPum >= 6"
                                  }
                                },
                                {
                                  "name": "Bitmap",
                                  "attribute": {
                                    "visible": "typ <> Buildings.Templates.Components.Types.Pump.None and have_var and nPum >= 6"
                                  }
                                },
                                {
                                  "name": "Bitmap",
                                  "attribute": {
                                    "visible": "typ <> Buildings.Templates.Components.Types.Pump.None and not have_var and nPum >= 6"
                                  }
                                }
                              ]
                            }
                          }
                        }
                      ]
                    }
                  }
                }
              }
            ]
          }
        }
      }
    }
  ],
  "modelicaFile": "Buildings/Templates/Components/Interfaces/PartialPumpMultiple.mo",
  "fullMoFilePath": "/home/reituag/gitrepo/modelica-buildings/Buildings/Templates/Components/Interfaces/PartialPumpMultiple.mo",
  "checksum": "a02ddb1171e74f1773a6adb9fbf5ec84"
}