{
  "within": "Buildings.Templates.Components.Validation",
  "class_definition": [
    {
      "class_prefixes": "model",
      "class_specifier": {
        "long_class_specifier": {
          "identifier": "Coils",
          "description_string": "Validation model for coil components",
          "composition": {
            "element_list": [
              {
                "extends_clause": {
                  "name": "Modelica.Icons.Example"
                }
              },
              {
                "replaceable": true,
                "constraining_clause": {
                  "name": "Modelica.Media.Interfaces.PartialMedium"
                },
                "class_definition": {
                  "class_prefixes": "package",
                  "class_specifier": {
                    "short_class_specifier": {
                      "identifier": "MediumAir",
                      "value": {
                        "name": "Buildings.Media.Air"
                      }
                    }
                  }
                },
                "description": {
                  "description_string": "Air medium"
                }
              },
              {
                "replaceable": true,
                "constraining_clause": {
                  "name": "Modelica.Media.Interfaces.PartialMedium"
                },
                "class_definition": {
                  "class_prefixes": "package",
                  "class_specifier": {
                    "short_class_specifier": {
                      "identifier": "MediumLiq",
                      "value": {
                        "name": "Buildings.Media.Water"
                      }
                    }
                  }
                },
                "description": {
                  "description_string": "HW or CHW medium"
                }
              },
              {
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Modelica.Fluid.Types.Dynamics",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "energyDynamics",
                        "modification": {
                          "equal": true,
                          "expression": {
                            "simple_expression": "Modelica.Fluid.Types.Dynamics.FixedInitial"
                          }
                        }
                      },
                      "description": {
                        "description_string": "Type of energy balance: dynamic (3 initialization options) or steady state",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Evaluate",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "true"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Dialog",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "tab",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"Dynamics\""
                                            }
                                          }
                                        }
                                      }
                                    },
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "group",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"Conservation equations\""
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Fluid.Sources.Boundary_pT",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "bouAirEntCoo",
                        "modification": {
                          "class_modification": [
                            {
                              "element_redeclaration": {
                                "final": true,
                                "short_class_definition": {
                                  "class_prefixes": "package",
                                  "short_class_specifier": {
                                    "identifier": "Medium",
                                    "value": {
                                      "name": "MediumAir"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "X",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "{coiCoo.dat.wAirEnt_nominal/(1 +coiCoo.dat.wAirEnt_nominal),1 -coiCoo.dat.wAirEnt_nominal/(1 +coiCoo.dat.wAirEnt_nominal)}"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "p",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "bouAirLvg.p +coiCoo.dat.dpAir_nominal"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "T",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "coiCoo.dat.TAirEnt_nominal"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "nPorts",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "2"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Boundary conditions for entering air",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -90,
                                        "y": 110
                                      },
                                      {
                                        "x": -70,
                                        "y": 130
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Fluid.Sources.Boundary_pT",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "bouChiWatEnt",
                        "modification": {
                          "class_modification": [
                            {
                              "element_redeclaration": {
                                "final": true,
                                "short_class_definition": {
                                  "class_prefixes": "package",
                                  "short_class_specifier": {
                                    "identifier": "Medium",
                                    "value": {
                                      "name": "MediumLiq"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "p",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "bouLiqLvg.p +coiCoo.dat.dpWat_nominal +coiCoo.dat.dpValve_nominal"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "T",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "coiCoo.dat.TWatEnt_nominal"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "nPorts",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "1"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Boundary conditions for entering CHW",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": 110,
                                        "y": 70
                                      },
                                      {
                                        "x": 90,
                                        "y": 90
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Fluid.Sources.Boundary_pT",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "bouLiqLvg",
                        "modification": {
                          "class_modification": [
                            {
                              "element_redeclaration": {
                                "final": true,
                                "short_class_definition": {
                                  "class_prefixes": "package",
                                  "short_class_specifier": {
                                    "identifier": "Medium",
                                    "value": {
                                      "name": "MediumLiq"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "nPorts",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "2"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Boundary conditions for leaving liquid",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -90,
                                        "y": 70
                                      },
                                      {
                                        "x": -70,
                                        "y": 90
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Fluid.Sources.Boundary_pT",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "bouAirLvg",
                        "modification": {
                          "class_modification": [
                            {
                              "element_redeclaration": {
                                "final": true,
                                "short_class_definition": {
                                  "class_prefixes": "package",
                                  "short_class_specifier": {
                                    "identifier": "Medium",
                                    "value": {
                                      "name": "MediumAir"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "nPorts",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "6"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Boundary conditions for leaving air",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": 110,
                                        "y": 110
                                      },
                                      {
                                        "x": 90,
                                        "y": 130
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Templates.Components.Coils.WaterBasedCooling",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "coiCoo",
                        "modification": {
                          "class_modification": [
                            {
                              "element_redeclaration": {
                                "final": true,
                                "short_class_definition": {
                                  "class_prefixes": "package",
                                  "short_class_specifier": {
                                    "identifier": "MediumAir",
                                    "value": {
                                      "name": "MediumAir"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_redeclaration": {
                                "final": true,
                                "short_class_definition": {
                                  "class_prefixes": "package",
                                  "short_class_specifier": {
                                    "identifier": "MediumChiWat",
                                    "value": {
                                      "name": "MediumLiq"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "dat",
                                  "modification": {
                                    "class_modification": [
                                      {
                                        "element_modification_or_replaceable": {
                                          "element_modification": {
                                            "name": "mAir_flow_nominal",
                                            "modification": {
                                              "equal": true,
                                              "expression": {
                                                "simple_expression": "1"
                                              }
                                            }
                                          }
                                        }
                                      },
                                      {
                                        "element_modification_or_replaceable": {
                                          "element_modification": {
                                            "name": "dpAir_nominal",
                                            "modification": {
                                              "equal": true,
                                              "expression": {
                                                "simple_expression": "200"
                                              }
                                            }
                                          }
                                        }
                                      },
                                      {
                                        "element_modification_or_replaceable": {
                                          "element_modification": {
                                            "name": "mWat_flow_nominal",
                                            "modification": {
                                              "equal": true,
                                              "expression": {
                                                "simple_expression": "1"
                                              }
                                            }
                                          }
                                        }
                                      },
                                      {
                                        "element_modification_or_replaceable": {
                                          "element_modification": {
                                            "name": "dpWat_nominal",
                                            "modification": {
                                              "equal": true,
                                              "expression": {
                                                "simple_expression": "20000"
                                              }
                                            }
                                          }
                                        }
                                      },
                                      {
                                        "element_modification_or_replaceable": {
                                          "element_modification": {
                                            "name": "dpValve_nominal",
                                            "modification": {
                                              "equal": true,
                                              "expression": {
                                                "simple_expression": "coiCoo.dat.dpWat_nominal"
                                              }
                                            }
                                          }
                                        }
                                      },
                                      {
                                        "element_modification_or_replaceable": {
                                          "element_modification": {
                                            "name": "cap_nominal",
                                            "modification": {
                                              "equal": true,
                                              "expression": {
                                                "simple_expression": "-50000"
                                              }
                                            }
                                          }
                                        }
                                      },
                                      {
                                        "element_modification_or_replaceable": {
                                          "element_modification": {
                                            "name": "TWatEnt_nominal",
                                            "modification": {
                                              "equal": true,
                                              "expression": {
                                                "simple_expression": "280.15"
                                              }
                                            }
                                          }
                                        }
                                      },
                                      {
                                        "element_modification_or_replaceable": {
                                          "element_modification": {
                                            "name": "TAirEnt_nominal",
                                            "modification": {
                                              "equal": true,
                                              "expression": {
                                                "simple_expression": "308.15"
                                              }
                                            }
                                          }
                                        }
                                      },
                                      {
                                        "element_modification_or_replaceable": {
                                          "element_modification": {
                                            "name": "wAirEnt_nominal",
                                            "modification": {
                                              "equal": true,
                                              "expression": {
                                                "simple_expression": "0.017"
                                              }
                                            }
                                          }
                                        }
                                      }
                                    ]
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "energyDynamics",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "energyDynamics"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "val",
                                  "modification": {
                                    "class_modification": [
                                      {
                                        "element_modification_or_replaceable": {
                                          "element_modification": {
                                            "name": "y_start",
                                            "modification": {
                                              "equal": true,
                                              "expression": {
                                                "simple_expression": "0"
                                              }
                                            }
                                          }
                                        }
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Water-based cooling coil",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": 10,
                                        "y": 110
                                      },
                                      {
                                        "x": 30,
                                        "y": 130
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Interfaces.Bus",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "bus"
                      },
                      "description": {
                        "description_string": "Control bus",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "iconVisible": "false",
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -20,
                                        "y": 120
                                      },
                                      {
                                        "x": 20,
                                        "y": 160
                                      }
                                    ]
                                  },
                                  "iconTransformation": {
                                    "extent": [
                                      {
                                        "x": -250,
                                        "y": -32
                                      },
                                      {
                                        "x": -210,
                                        "y": 8
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Reals.Sources.Ramp",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "y",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "height",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "1"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "duration",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "10"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Coil/valve control signal",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -90,
                                        "y": 150
                                      },
                                      {
                                        "x": -70,
                                        "y": 170
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Templates.Components.Coils.WaterBasedHeating",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "coiHea",
                        "modification": {
                          "class_modification": [
                            {
                              "element_redeclaration": {
                                "final": true,
                                "short_class_definition": {
                                  "class_prefixes": "package",
                                  "short_class_specifier": {
                                    "identifier": "MediumAir",
                                    "value": {
                                      "name": "MediumAir"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_redeclaration": {
                                "final": true,
                                "short_class_definition": {
                                  "class_prefixes": "package",
                                  "short_class_specifier": {
                                    "identifier": "MediumHeaWat",
                                    "value": {
                                      "name": "MediumLiq"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "dat",
                                  "modification": {
                                    "class_modification": [
                                      {
                                        "element_modification_or_replaceable": {
                                          "element_modification": {
                                            "name": "mAir_flow_nominal",
                                            "modification": {
                                              "equal": true,
                                              "expression": {
                                                "simple_expression": "1"
                                              }
                                            }
                                          }
                                        }
                                      },
                                      {
                                        "element_modification_or_replaceable": {
                                          "element_modification": {
                                            "name": "dpAir_nominal",
                                            "modification": {
                                              "equal": true,
                                              "expression": {
                                                "simple_expression": "200"
                                              }
                                            }
                                          }
                                        }
                                      },
                                      {
                                        "element_modification_or_replaceable": {
                                          "element_modification": {
                                            "name": "mWat_flow_nominal",
                                            "modification": {
                                              "equal": true,
                                              "expression": {
                                                "simple_expression": "1"
                                              }
                                            }
                                          }
                                        }
                                      },
                                      {
                                        "element_modification_or_replaceable": {
                                          "element_modification": {
                                            "name": "dpWat_nominal",
                                            "modification": {
                                              "equal": true,
                                              "expression": {
                                                "simple_expression": "20000"
                                              }
                                            }
                                          }
                                        }
                                      },
                                      {
                                        "element_modification_or_replaceable": {
                                          "element_modification": {
                                            "name": "dpValve_nominal",
                                            "modification": {
                                              "equal": true,
                                              "expression": {
                                                "simple_expression": "coiCoo.dat.dpWat_nominal"
                                              }
                                            }
                                          }
                                        }
                                      },
                                      {
                                        "element_modification_or_replaceable": {
                                          "element_modification": {
                                            "name": "cap_nominal",
                                            "modification": {
                                              "equal": true,
                                              "expression": {
                                                "simple_expression": "50000"
                                              }
                                            }
                                          }
                                        }
                                      },
                                      {
                                        "element_modification_or_replaceable": {
                                          "element_modification": {
                                            "name": "TWatEnt_nominal",
                                            "modification": {
                                              "equal": true,
                                              "expression": {
                                                "simple_expression": "323.15"
                                              }
                                            }
                                          }
                                        }
                                      },
                                      {
                                        "element_modification_or_replaceable": {
                                          "element_modification": {
                                            "name": "TAirEnt_nominal",
                                            "modification": {
                                              "equal": true,
                                              "expression": {
                                                "simple_expression": "263.15"
                                              }
                                            }
                                          }
                                        }
                                      }
                                    ]
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "energyDynamics",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "energyDynamics"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "val",
                                  "modification": {
                                    "class_modification": [
                                      {
                                        "element_modification_or_replaceable": {
                                          "element_modification": {
                                            "name": "y_start",
                                            "modification": {
                                              "equal": true,
                                              "expression": {
                                                "simple_expression": "0"
                                              }
                                            }
                                          }
                                        }
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Water-based heating",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": 10,
                                        "y": 30
                                      },
                                      {
                                        "x": 30,
                                        "y": 50
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Interfaces.Bus",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "bus1"
                      },
                      "description": {
                        "description_string": "Control bus",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "iconVisible": "false",
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -20,
                                        "y": 40
                                      },
                                      {
                                        "x": 20,
                                        "y": 80
                                      }
                                    ]
                                  },
                                  "iconTransformation": {
                                    "extent": [
                                      {
                                        "x": -250,
                                        "y": -32
                                      },
                                      {
                                        "x": -210,
                                        "y": 8
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Fluid.Sources.Boundary_pT",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "bouAirEntHea",
                        "modification": {
                          "class_modification": [
                            {
                              "element_redeclaration": {
                                "final": true,
                                "short_class_definition": {
                                  "class_prefixes": "package",
                                  "short_class_specifier": {
                                    "identifier": "Medium",
                                    "value": {
                                      "name": "MediumAir"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "p",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "bouAirLvg.p +coiHea.dat.dpAir_nominal"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "T",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "coiHea.dat.TAirEnt_nominal"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "nPorts",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "2"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Boundary conditions for entering air",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -90,
                                        "y": 30
                                      },
                                      {
                                        "x": -70,
                                        "y": 50
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Fluid.Sources.Boundary_pT",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "bouHeaWatEnt",
                        "modification": {
                          "class_modification": [
                            {
                              "element_redeclaration": {
                                "final": true,
                                "short_class_definition": {
                                  "class_prefixes": "package",
                                  "short_class_specifier": {
                                    "identifier": "Medium",
                                    "value": {
                                      "name": "MediumLiq"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "p",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "bouLiqLvg.p +coiHea.dat.dpWat_nominal +coiHea.dat.dpValve_nominal"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "T",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "coiHea.dat.TWatEnt_nominal"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "nPorts",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "1"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Boundary conditions for entering HW",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": 110,
                                        "y": 10
                                      },
                                      {
                                        "x": 90,
                                        "y": 30
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Templates.Components.Coils.ElectricHeating",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "coiEle",
                        "modification": {
                          "class_modification": [
                            {
                              "element_redeclaration": {
                                "final": true,
                                "short_class_definition": {
                                  "class_prefixes": "package",
                                  "short_class_specifier": {
                                    "identifier": "MediumAir",
                                    "value": {
                                      "name": "MediumAir"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "dat",
                                  "modification": {
                                    "class_modification": [
                                      {
                                        "element_modification_or_replaceable": {
                                          "element_modification": {
                                            "name": "mAir_flow_nominal",
                                            "modification": {
                                              "equal": true,
                                              "expression": {
                                                "simple_expression": "1"
                                              }
                                            }
                                          }
                                        }
                                      },
                                      {
                                        "element_modification_or_replaceable": {
                                          "element_modification": {
                                            "name": "dpAir_nominal",
                                            "modification": {
                                              "equal": true,
                                              "expression": {
                                                "simple_expression": "200"
                                              }
                                            }
                                          }
                                        }
                                      },
                                      {
                                        "element_modification_or_replaceable": {
                                          "element_modification": {
                                            "name": "cap_nominal",
                                            "modification": {
                                              "equal": true,
                                              "expression": {
                                                "simple_expression": "50000"
                                              }
                                            }
                                          }
                                        }
                                      }
                                    ]
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "energyDynamics",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "energyDynamics"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Electric heating",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": 10,
                                        "y": -50
                                      },
                                      {
                                        "x": 30,
                                        "y": -30
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Interfaces.Bus",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "bus2"
                      },
                      "description": {
                        "description_string": "Control bus",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "iconVisible": "false",
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -20,
                                        "y": -40
                                      },
                                      {
                                        "x": 20,
                                        "y": 0
                                      }
                                    ]
                                  },
                                  "iconTransformation": {
                                    "extent": [
                                      {
                                        "x": -250,
                                        "y": -32
                                      },
                                      {
                                        "x": -210,
                                        "y": 8
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Templates.Components.Coils.EvaporatorVariableSpeed",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "coiEva",
                        "modification": {
                          "class_modification": [
                            {
                              "element_redeclaration": {
                                "final": true,
                                "short_class_definition": {
                                  "class_prefixes": "package",
                                  "short_class_specifier": {
                                    "identifier": "MediumAir",
                                    "value": {
                                      "name": "MediumAir"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "dat",
                                  "modification": {
                                    "class_modification": [
                                      {
                                        "element_modification_or_replaceable": {
                                          "element_modification": {
                                            "name": "dpAir_nominal",
                                            "modification": {
                                              "equal": true,
                                              "expression": {
                                                "simple_expression": "200"
                                              }
                                            }
                                          }
                                        }
                                      }
                                    ]
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "energyDynamics",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "energyDynamics"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Variable speed evaporator coil",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": 10,
                                        "y": -110
                                      },
                                      {
                                        "x": 30,
                                        "y": -90
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "BoundaryConditions.WeatherData.Bus",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "weaBus"
                      },
                      "description": {
                        "description_string": "Weather data bus",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "iconVisible": "false",
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -50,
                                        "y": -110
                                      },
                                      {
                                        "x": -10,
                                        "y": -70
                                      }
                                    ]
                                  },
                                  "iconTransformation": {
                                    "extent": [
                                      {
                                        "x": 190,
                                        "y": -10
                                      },
                                      {
                                        "x": 210,
                                        "y": 10
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Interfaces.Bus",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "bus3"
                      },
                      "description": {
                        "description_string": "Control bus",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "iconVisible": "false",
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -20,
                                        "y": -100
                                      },
                                      {
                                        "x": 20,
                                        "y": -60
                                      }
                                    ]
                                  },
                                  "iconTransformation": {
                                    "extent": [
                                      {
                                        "x": -250,
                                        "y": -32
                                      },
                                      {
                                        "x": -210,
                                        "y": 8
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Reals.Sources.Constant",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "TOut",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "k",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "coiEva.dat.datCoi.sta[1].nomVal.TConIn_nominal"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Outdoor temperature",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -130,
                                        "y": -110
                                      },
                                      {
                                        "x": -110,
                                        "y": -90
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Reals.Sources.Constant",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "XOut",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "k",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "0.015"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Water mass fraction in outdoor air",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -130,
                                        "y": -150
                                      },
                                      {
                                        "x": -110,
                                        "y": -130
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Utilities.Psychrometrics.TWetBul_TDryBulXi",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "wetBul",
                        "modification": {
                          "class_modification": [
                            {
                              "element_redeclaration": {
                                "final": true,
                                "short_class_definition": {
                                  "class_prefixes": "package",
                                  "short_class_specifier": {
                                    "identifier": "Medium",
                                    "value": {
                                      "name": "MediumAir"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Compute wet bulb temperature",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -60,
                                        "y": -130
                                      },
                                      {
                                        "x": -40,
                                        "y": -110
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Reals.Sources.Constant",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "pOut",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "k",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "101325"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Outdoor pressure",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -130,
                                        "y": -190
                                      },
                                      {
                                        "x": -110,
                                        "y": -170
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Fluid.Sources.Boundary_pT",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "bouAirEntCoo1",
                        "modification": {
                          "class_modification": [
                            {
                              "element_redeclaration": {
                                "final": true,
                                "short_class_definition": {
                                  "class_prefixes": "package",
                                  "short_class_specifier": {
                                    "identifier": "Medium",
                                    "value": {
                                      "name": "MediumAir"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "use_Xi_in",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "true"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "p",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "bouAirLvg.p +coiEva.dat.dpAir_nominal"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "T",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "coiEva.dat.datCoi.sta[1].nomVal.TEvaIn_nominal"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "nPorts",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "2"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Boundary conditions for entering air",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -90,
                                        "y": -70
                                      },
                                      {
                                        "x": -70,
                                        "y": -50
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Utilities.Psychrometrics.X_pTphi",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "x_pTphi",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "use_p_in",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "false"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Compute wet bulb temperature",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -88,
                                        "y": -10
                                      },
                                      {
                                        "x": -68,
                                        "y": 10
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Reals.Sources.Constant",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "TAirEnt",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "k",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "coiEva.dat.datCoi.sta[1].nomVal.TEvaIn_nominal"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Entering air temperature",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -130,
                                        "y": 10
                                      },
                                      {
                                        "x": -110,
                                        "y": 30
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Reals.Sources.Constant",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "phiAirEnt",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "k",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "coiEva.dat.datCoi.sta[1].nomVal.phiIn_nominal"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Enetring air relative humidity",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -130,
                                        "y": -30
                                      },
                                      {
                                        "x": -110,
                                        "y": -10
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Templates.Components.Coils.EvaporatorMultiStage",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "coiMul",
                        "modification": {
                          "class_modification": [
                            {
                              "element_redeclaration": {
                                "final": true,
                                "short_class_definition": {
                                  "class_prefixes": "package",
                                  "short_class_specifier": {
                                    "identifier": "MediumAir",
                                    "value": {
                                      "name": "MediumAir"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "dat",
                                  "modification": {
                                    "class_modification": [
                                      {
                                        "element_redeclaration": {
                                          "component_clause1": {
                                            "type_specifier": "Buildings.Fluid.DXSystems.Cooling.AirSource.Data.DoubleSpeed.Lennox_SCA240H4B",
                                            "component_declaration1": {
                                              "declaration": {
                                                "identifier": "datCoi"
                                              }
                                            }
                                          }
                                        }
                                      },
                                      {
                                        "element_modification_or_replaceable": {
                                          "element_modification": {
                                            "name": "dpAir_nominal",
                                            "modification": {
                                              "equal": true,
                                              "expression": {
                                                "simple_expression": "200"
                                              }
                                            }
                                          }
                                        }
                                      }
                                    ]
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "energyDynamics",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "energyDynamics"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Multiple stage evaporator coil",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": 10,
                                        "y": -170
                                      },
                                      {
                                        "x": 30,
                                        "y": -150
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Integers.Sources.TimeTable",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "y1",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "table",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "[0,0;1,1;2,2]"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "timeScale",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "50"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "period",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "200"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Coil/valve control signal",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -80,
                                        "y": -190
                                      },
                                      {
                                        "x": -60,
                                        "y": -170
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Interfaces.Bus",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "bus4"
                      },
                      "description": {
                        "description_string": "Control bus",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "iconVisible": "false",
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -20,
                                        "y": -160
                                      },
                                      {
                                        "x": 20,
                                        "y": -120
                                      }
                                    ]
                                  },
                                  "iconTransformation": {
                                    "extent": [
                                      {
                                        "x": -250,
                                        "y": -32
                                      },
                                      {
                                        "x": -210,
                                        "y": 8
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Fluid.FixedResistances.PressureDrop",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "res",
                        "modification": {
                          "class_modification": [
                            {
                              "element_redeclaration": {
                                "final": true,
                                "short_class_definition": {
                                  "class_prefixes": "package",
                                  "short_class_specifier": {
                                    "identifier": "Medium",
                                    "value": {
                                      "name": "MediumAir"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "m_flow_nominal",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "coiCoo.dat.mAir_flow_nominal"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "dp_nominal",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "coiCoo.dat.dpAir_nominal"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Flow resistance",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -30,
                                        "y": 170
                                      },
                                      {
                                        "x": -10,
                                        "y": 190
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Templates.Components.Coils.None",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "non",
                        "modification": {
                          "class_modification": [
                            {
                              "element_redeclaration": {
                                "final": true,
                                "short_class_definition": {
                                  "class_prefixes": "package",
                                  "short_class_specifier": {
                                    "identifier": "MediumAir",
                                    "value": {
                                      "name": "MediumAir"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "No coilamper",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": 10,
                                        "y": 170
                                      },
                                      {
                                        "x": 30,
                                        "y": 190
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              }
            ],
            "element_sections": [
              {
                "equation_section": {
                  "equation": [
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "bouAirEntCoo"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "ports",
                            "array_subscripts": [
                              {
                                "expression": {
                                  "simple_expression": "1"
                                }
                              }
                            ]
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "coiCoo"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "port_a"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -70,
                                      "y": 119
                                    },
                                    {
                                      "x": -30,
                                      "y": 119
                                    },
                                    {
                                      "x": -30,
                                      "y": 120
                                    },
                                    {
                                      "x": 10,
                                      "y": 120
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 127,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "coiCoo"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "port_b"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "bouAirLvg"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "ports",
                            "array_subscripts": [
                              {
                                "expression": {
                                  "simple_expression": "1"
                                }
                              }
                            ]
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 30,
                                      "y": 120
                                    },
                                    {
                                      "x": 60,
                                      "y": 120
                                    },
                                    {
                                      "x": 60,
                                      "y": 118.333
                                    },
                                    {
                                      "x": 90,
                                      "y": 118.333
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 127,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "bouChiWatEnt"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "ports",
                            "array_subscripts": [
                              {
                                "expression": {
                                  "simple_expression": "1"
                                }
                              }
                            ]
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "coiCoo"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "port_aSou"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 90,
                                      "y": 80
                                    },
                                    {
                                      "x": 25,
                                      "y": 80
                                    },
                                    {
                                      "x": 25,
                                      "y": 110
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 127,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "bouLiqLvg"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "ports",
                            "array_subscripts": [
                              {
                                "expression": {
                                  "simple_expression": "1"
                                }
                              }
                            ]
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "coiCoo"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "port_bSou"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -70,
                                      "y": 79
                                    },
                                    {
                                      "x": 15,
                                      "y": 79
                                    },
                                    {
                                      "x": 15,
                                      "y": 110
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 127,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "y"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "bus"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -68,
                                      "y": 160
                                    },
                                    {
                                      "x": 0,
                                      "y": 160
                                    },
                                    {
                                      "x": 0,
                                      "y": 140
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "bus"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "coiCoo"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "bus"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 0,
                                      "y": 140
                                    },
                                    {
                                      "x": 20,
                                      "y": 140
                                    },
                                    {
                                      "x": 20,
                                      "y": 130
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 204,
                                    "b": 51
                                  },
                                  "thickness": 0.5
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "coiHea"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "bus"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "bus1"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 20,
                                      "y": 50
                                    },
                                    {
                                      "x": 20,
                                      "y": 60
                                    },
                                    {
                                      "x": 0,
                                      "y": 60
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 204,
                                    "b": 51
                                  },
                                  "thickness": 0.5
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "y"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "bus1"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -68,
                                      "y": 160
                                    },
                                    {
                                      "x": 0,
                                      "y": 160
                                    },
                                    {
                                      "x": 0,
                                      "y": 60
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "bouAirEntHea"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "ports",
                            "array_subscripts": [
                              {
                                "expression": {
                                  "simple_expression": "1"
                                }
                              }
                            ]
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "coiHea"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "port_a"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -70,
                                      "y": 39
                                    },
                                    {
                                      "x": -16,
                                      "y": 39
                                    },
                                    {
                                      "x": -16,
                                      "y": 40
                                    },
                                    {
                                      "x": 10,
                                      "y": 40
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 127,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "coiHea"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "port_b"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "bouAirLvg"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "ports",
                            "array_subscripts": [
                              {
                                "expression": {
                                  "simple_expression": "2"
                                }
                              }
                            ]
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 30,
                                      "y": 40
                                    },
                                    {
                                      "x": 60,
                                      "y": 40
                                    },
                                    {
                                      "x": 60,
                                      "y": 119
                                    },
                                    {
                                      "x": 90,
                                      "y": 119
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 127,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "bouHeaWatEnt"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "ports",
                            "array_subscripts": [
                              {
                                "expression": {
                                  "simple_expression": "1"
                                }
                              }
                            ]
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "coiHea"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "port_aSou"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 90,
                                      "y": 20
                                    },
                                    {
                                      "x": 25,
                                      "y": 20
                                    },
                                    {
                                      "x": 25,
                                      "y": 30
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 127,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "coiHea"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "port_bSou"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "bouLiqLvg"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "ports",
                            "array_subscripts": [
                              {
                                "expression": {
                                  "simple_expression": "2"
                                }
                              }
                            ]
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 15,
                                      "y": 30
                                    },
                                    {
                                      "x": 15,
                                      "y": 20
                                    },
                                    {
                                      "x": -20,
                                      "y": 20
                                    },
                                    {
                                      "x": -20,
                                      "y": 81
                                    },
                                    {
                                      "x": -70,
                                      "y": 81
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 127,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "bouAirEntHea"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "ports",
                            "array_subscripts": [
                              {
                                "expression": {
                                  "simple_expression": "2"
                                }
                              }
                            ]
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "coiEle"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "port_a"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -70,
                                      "y": 41
                                    },
                                    {
                                      "x": -40,
                                      "y": 41
                                    },
                                    {
                                      "x": -40,
                                      "y": -40
                                    },
                                    {
                                      "x": 10,
                                      "y": -40
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 127,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "coiEle"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "bus"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "bus2"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 20,
                                      "y": -30
                                    },
                                    {
                                      "x": 20,
                                      "y": -20
                                    },
                                    {
                                      "x": 0,
                                      "y": -20
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 204,
                                    "b": 51
                                  },
                                  "thickness": 0.5
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "coiEle"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "port_b"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "bouAirLvg"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "ports",
                            "array_subscripts": [
                              {
                                "expression": {
                                  "simple_expression": "3"
                                }
                              }
                            ]
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 30,
                                      "y": -40
                                    },
                                    {
                                      "x": 64,
                                      "y": -40
                                    },
                                    {
                                      "x": 64,
                                      "y": 119.667
                                    },
                                    {
                                      "x": 90,
                                      "y": 119.667
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 127,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "y"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "bus2"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -68,
                                      "y": 160
                                    },
                                    {
                                      "x": 0,
                                      "y": 160
                                    },
                                    {
                                      "x": 0,
                                      "y": -20
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "coiEva"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "port_b"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "bouAirLvg"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "ports",
                            "array_subscripts": [
                              {
                                "expression": {
                                  "simple_expression": "4"
                                }
                              }
                            ]
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 30,
                                      "y": -100
                                    },
                                    {
                                      "x": 68,
                                      "y": -100
                                    },
                                    {
                                      "x": 68,
                                      "y": 118
                                    },
                                    {
                                      "x": 90,
                                      "y": 118
                                    },
                                    {
                                      "x": 90,
                                      "y": 120.333
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 127,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "bus3"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "coiEva"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "bus"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 0,
                                      "y": -80
                                    },
                                    {
                                      "x": 20,
                                      "y": -80
                                    },
                                    {
                                      "x": 20,
                                      "y": -90
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 204,
                                    "b": 51
                                  },
                                  "thickness": 0.5
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "weaBus"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "coiEva"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "busWea"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -30,
                                      "y": -90
                                    },
                                    {
                                      "x": 16,
                                      "y": -90
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 204,
                                    "b": 51
                                  },
                                  "thickness": 0.5
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "y"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "bus3"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -68,
                                      "y": 160
                                    },
                                    {
                                      "x": 0,
                                      "y": 160
                                    },
                                    {
                                      "x": 0,
                                      "y": -80
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "TOut"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "weaBus"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "TDryBul"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -108,
                                      "y": -100
                                    },
                                    {
                                      "x": -70,
                                      "y": -100
                                    },
                                    {
                                      "x": -70,
                                      "y": -89.9
                                    },
                                    {
                                      "x": -29.9,
                                      "y": -89.9
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "TOut"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "wetBul"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "TDryBul"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -108,
                                      "y": -100
                                    },
                                    {
                                      "x": -70,
                                      "y": -100
                                    },
                                    {
                                      "x": -70,
                                      "y": -112
                                    },
                                    {
                                      "x": -61,
                                      "y": -112
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "pOut"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "wetBul"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "p"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -108,
                                      "y": -180
                                    },
                                    {
                                      "x": -100,
                                      "y": -180
                                    },
                                    {
                                      "x": -100,
                                      "y": -128
                                    },
                                    {
                                      "x": -61,
                                      "y": -128
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "wetBul"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "TWetBul"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "weaBus"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "TWetBul"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -39,
                                      "y": -120
                                    },
                                    {
                                      "x": -32,
                                      "y": -120
                                    },
                                    {
                                      "x": -32,
                                      "y": -89.9
                                    },
                                    {
                                      "x": -29.9,
                                      "y": -89.9
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "XOut"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "wetBul"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "Xi",
                            "array_subscripts": [
                              {
                                "expression": {
                                  "simple_expression": "1"
                                }
                              }
                            ]
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -108,
                                      "y": -140
                                    },
                                    {
                                      "x": -84,
                                      "y": -140
                                    },
                                    {
                                      "x": -84,
                                      "y": -120
                                    },
                                    {
                                      "x": -61,
                                      "y": -120
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "bouAirEntCoo1"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "ports",
                            "array_subscripts": [
                              {
                                "expression": {
                                  "simple_expression": "1"
                                }
                              }
                            ]
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "coiEva"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "port_a"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -70,
                                      "y": -61
                                    },
                                    {
                                      "x": -14,
                                      "y": -61
                                    },
                                    {
                                      "x": -14,
                                      "y": -100
                                    },
                                    {
                                      "x": 10,
                                      "y": -100
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 127,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "phiAirEnt"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "x_pTphi"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "phi"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -108,
                                      "y": -20
                                    },
                                    {
                                      "x": -100,
                                      "y": -20
                                    },
                                    {
                                      "x": -100,
                                      "y": -6
                                    },
                                    {
                                      "x": -90,
                                      "y": -6
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "TAirEnt"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "x_pTphi"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "T"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -108,
                                      "y": 20
                                    },
                                    {
                                      "x": -100,
                                      "y": 20
                                    },
                                    {
                                      "x": -100,
                                      "y": 0
                                    },
                                    {
                                      "x": -90,
                                      "y": 0
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "x_pTphi"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "X",
                            "array_subscripts": [
                              {
                                "expression": {
                                  "simple_expression": "1"
                                }
                              }
                            ]
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "bouAirEntCoo1"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "Xi_in",
                            "array_subscripts": [
                              {
                                "expression": {
                                  "simple_expression": "1"
                                }
                              }
                            ]
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -67,
                                      "y": 0
                                    },
                                    {
                                      "x": -60,
                                      "y": 0
                                    },
                                    {
                                      "x": -60,
                                      "y": -20
                                    },
                                    {
                                      "x": -96,
                                      "y": -20
                                    },
                                    {
                                      "x": -96,
                                      "y": -64
                                    },
                                    {
                                      "x": -92,
                                      "y": -64
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "coiMul"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "port_b"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "bouAirLvg"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "ports",
                            "array_subscripts": [
                              {
                                "expression": {
                                  "simple_expression": "5"
                                }
                              }
                            ]
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 30,
                                      "y": -160
                                    },
                                    {
                                      "x": 72,
                                      "y": -160
                                    },
                                    {
                                      "x": 72,
                                      "y": 121
                                    },
                                    {
                                      "x": 90,
                                      "y": 121
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 127,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "bouAirEntCoo1"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "ports",
                            "array_subscripts": [
                              {
                                "expression": {
                                  "simple_expression": "2"
                                }
                              }
                            ]
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "coiMul"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "port_a"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -70,
                                      "y": -59
                                    },
                                    {
                                      "x": -70,
                                      "y": -60
                                    },
                                    {
                                      "x": -14,
                                      "y": -60
                                    },
                                    {
                                      "x": -14,
                                      "y": -160
                                    },
                                    {
                                      "x": 10,
                                      "y": -160
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 127,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "weaBus"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "coiMul"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "busWea"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -30,
                                      "y": -90
                                    },
                                    {
                                      "x": -30,
                                      "y": -150
                                    },
                                    {
                                      "x": 16,
                                      "y": -150
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 204,
                                    "b": 51
                                  },
                                  "thickness": 0.5
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "y1"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y",
                            "array_subscripts": [
                              {
                                "expression": {
                                  "simple_expression": "1"
                                }
                              }
                            ]
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "bus4"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -58,
                                      "y": -180
                                    },
                                    {
                                      "x": 0,
                                      "y": -180
                                    },
                                    {
                                      "x": 0,
                                      "y": -140
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 127,
                                    "b": 0
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "coiMul"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "bus"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "bus4"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 20,
                                      "y": -150
                                    },
                                    {
                                      "x": 20,
                                      "y": -140
                                    },
                                    {
                                      "x": 0,
                                      "y": -140
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 127,
                                    "b": 0
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "res"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "port_b"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "non"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "port_a"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -10,
                                      "y": 180
                                    },
                                    {
                                      "x": -2,
                                      "y": 180
                                    },
                                    {
                                      "x": -2,
                                      "y": 180
                                    },
                                    {
                                      "x": 10,
                                      "y": 180
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 127,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "non"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "port_b"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "bouAirLvg"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "ports",
                            "array_subscripts": [
                              {
                                "expression": {
                                  "simple_expression": "6"
                                }
                              }
                            ]
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 30,
                                      "y": 180
                                    },
                                    {
                                      "x": 90,
                                      "y": 180
                                    },
                                    {
                                      "x": 90,
                                      "y": 121.667
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 127,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "bouAirEntCoo"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "ports",
                            "array_subscripts": [
                              {
                                "expression": {
                                  "simple_expression": "2"
                                }
                              }
                            ]
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "res"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "port_a"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -70,
                                      "y": 121
                                    },
                                    {
                                      "x": -40,
                                      "y": 121
                                    },
                                    {
                                      "x": -40,
                                      "y": 180
                                    },
                                    {
                                      "x": -30,
                                      "y": 180
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 127,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              }
            ],
            "annotation": [
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "__Dymola_Commands",
                    "modification": {
                      "class_modification": [
                        {
                          "element_modification_or_replaceable": {
                            "element_modification": {
                              "name": "file",
                              "modification": {
                                "equal": true,
                                "expression": {
                                  "simple_expression": "\"modelica://Buildings/Resources/Scripts/Dymola/Templates/Components/Validation/Coils.mos\""
                                }
                              },
                              "description_string": "Simulate and plot"
                            }
                          }
                        }
                      ]
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "experiment",
                    "modification": {
                      "class_modification": [
                        {
                          "element_modification_or_replaceable": {
                            "element_modification": {
                              "name": "Tolerance",
                              "modification": {
                                "equal": true,
                                "expression": {
                                  "simple_expression": "0.000001"
                                }
                              }
                            }
                          }
                        },
                        {
                          "element_modification_or_replaceable": {
                            "element_modification": {
                              "name": "StopTime",
                              "modification": {
                                "equal": true,
                                "expression": {
                                  "simple_expression": "200"
                                }
                              }
                            }
                          }
                        }
                      ]
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "Diagram",
                    "modification": {
                      "class_modification": [
                        {
                          "element_modification_or_replaceable": {
                            "element_modification": {
                              "coordinateSystem": {
                                "extent": [
                                  {
                                    "x": -140,
                                    "y": -200
                                  },
                                  {
                                    "x": 140,
                                    "y": 200
                                  }
                                ]
                              }
                            }
                          }
                        }
                      ]
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "Documentation",
                    "modification": {
                      "class_modification": [
                        {
                          "element_modification_or_replaceable": {
                            "element_modification": {
                              "name": "info",
                              "modification": {
                                "equal": true,
                                "expression": {
                                  "simple_expression": "\"<html>\n<p>\nThis model validates the models within\n<a href=\\\"modelica://Buildings.Templates.Components.Coils\\\">\nBuildings.Templates.Components.Coils</a>\nby exposing them to a fixed pressure difference on\nthe air side.\nModels representing a water-based coil with valve\nare also exposed to a fixed pressure difference on the\nwater side, and a varying valve opening from fully closed\nto fully open position.\nOther coil models are controlled with a signal varying\nfrom <i>0</i> to <i>1</i>.\n</p>\n</html>\""
                                }
                              }
                            }
                          }
                        }
                      ]
                    }
                  }
                }
              }
            ]
          }
        }
      }
    }
  ],
  "modelicaFile": "Buildings/Templates/Components/Validation/Coils.mo",
  "fullMoFilePath": "Buildings/Templates/Components/Validation/Coils.mo",
  "checksum": "f7d696f5cd455a539ef2367a9019488b"
}