                                    "expression": {
                                      "simple_expression": "dTOutLck"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "dtReq",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "dtReqDis"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "dtRun",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "dtRunEna"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "have_inpSch",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "have_inpSch"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "nReqIgn",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "nReqIgnHeaWat"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "sch",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "schHea"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "condition_attribute": {
                        "expression": {
                          "simple_expression": "have_heaWat"
                        }
                      },
                      "description": {
                        "description_string": "Heating mode enable",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -110,
                                        "y": 350
                                      },
                                      {
                                        "x": -90,
                                        "y": 370
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Utilities.StageIndex",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "idxStaHea",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "nSta",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "nSta"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "dtRun",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "dtRunSta"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "condition_attribute": {
                        "expression": {
                          "simple_expression": "have_heaWat"
                        }
                      },
                      "description": {
                        "description_string": "Compute heating stage index",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -10,
                                        "y": 350
                                      },
                                      {
                                        "x": 10,
                                        "y": 370
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "StagingRotation.StageAvailability",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "avaStaHea",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "staEqu",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "staEqu"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "condition_attribute": {
                        "expression": {
                          "simple_expression": "have_heaWat"
                        }
                      },
                      "description": {
                        "description_string": "Evaluate heating stage availability",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -110,
                                        "y": 320
                                      },
                                      {
                                        "x": -90,
                                        "y": 340
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "StagingRotation.EquipmentEnable",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "enaEquHea",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "staEqu",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "staEqu"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "nEquAlt",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "nEquAlt"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "condition_attribute": {
                        "expression": {
                          "simple_expression": "have_heaWat"
                        }
                      },
                      "description": {
                        "description_string": "Compute enable command for equipment in heating mode",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": 40,
                                        "y": 350
                                      },
                                      {
                                        "x": 60,
                                        "y": 370
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "StagingRotation.EventSequencing",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "seqEve",
                        "array_subscripts": [
                          {
                            "expression": {
                              "simple_expression": "nHp"
                            }
                          }
                        ],
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "each": true,
                                "final": true,
                                "element_modification": {
                                  "name": "have_heaWat",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "have_heaWat"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "each": true,
                                "final": true,
                                "element_modification": {
                                  "name": "have_chiWat",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "have_chiWat"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "each": true,
                                "final": true,
                                "element_modification": {
                                  "name": "have_valInlIso",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "have_valHpInlIso"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "each": true,
                                "final": true,
                                "element_modification": {
                                  "name": "have_valOutIso",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "have_valHpOutIso"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "each": true,
                                "final": true,
                                "element_modification": {
                                  "name": "have_pumHeaWatPri",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "have_pumHeaWatPri"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "each": true,
                                "final": true,
                                "element_modification": {
                                  "name": "have_pumChiWatPri",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "have_pumChiWatPri"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "each": true,
                                "final": true,
                                "element_modification": {
                                  "name": "have_pumHeaWatSec",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "have_pumHeaWatSec"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "each": true,
                                "final": true,
                                "element_modification": {
                                  "name": "have_pumChiWatSec",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "have_pumChiWatSec"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "each": true,
                                "final": true,
                                "element_modification": {
                                  "name": "dtVal",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "dtVal"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "each": true,
                                "final": true,
                                "element_modification": {
                                  "name": "dtOff",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "dtOffHp"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Event sequencing",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": 140,
                                        "y": 284
                                      },
                                      {
                                        "x": 160,
                                        "y": 312
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "StagingRotation.StageAvailability",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "avaStaCoo",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "staEqu",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "staEqu"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "condition_attribute": {
                        "expression": {
                          "simple_expression": "have_chiWat"
                        }
                      },
                      "description": {
                        "description_string": "Evaluate cooling stage availability",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -110,
                                        "y": 60
                                      },
                                      {
                                        "x": -90,
                                        "y": 80
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "StagingRotation.StageChangeCommand",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "chaStaHea",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "typ",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "Buildings.Templates.Plants.Controls.Types.Application.Heating"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "have_pumSec",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "have_pumHeaWatSec"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "have_inpPlrSta",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "false"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "plrSta",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "plrSta"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "staEqu",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "staEqu"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "capEqu",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "capHeaHp_nominal"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "dtRun",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "dtRunSta"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "cp_default",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "cp_default"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "rho_default",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "rho_default"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "dT",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "dTHea"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "dtPri",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "dtPri"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "dtSec",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "dtSec"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "condition_attribute": {
                        "expression": {
                          "simple_expression": "have_heaWat"
                        }
                      },
                      "description": {
                        "description_string": "Generate heating stage transition command",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -40,
                                        "y": 308
                                      },
                                      {
                                        "x": -20,
                                        "y": 332
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "StagingRotation.SortRuntime",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "sorRunTimHea",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "idxEquAlt",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "idxEquAlt"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "nin",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "nHp"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "condition_attribute": {
                        "expression": {
                          "simple_expression": "have_heaWat"
                        }
                      },
                      "description": {
                        "description_string": "Sort lead/lag alternate equipment by staging runtime – Heating mode",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -40,
                                        "y": 280
                                      },
                                      {
                                        "x": -20,
                                        "y": 300
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Enabling.Enable",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "enaCoo",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "typ",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "Buildings.Templates.Plants.Controls.Types.Application.Cooling"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "TOutLck",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "TOutChiWatLck"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "dTOutLck",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "dTOutLck"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "dtReq",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "dtReqDis"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "dtRun",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "dtRunEna"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "have_inpSch",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "have_inpSch"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "nReqIgn",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "nReqIgnChiWat"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "sch",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "schCoo"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "condition_attribute": {
                        "expression": {
                          "simple_expression": "have_chiWat"
                        }
                      },
                      "description": {
                        "description_string": "Cooling mode enable",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -110,
                                        "y": 90
                                      },
                                      {
                                        "x": -90,
                                        "y": 110
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "StagingRotation.StageChangeCommand",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "chaStaCoo",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "typ",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "Buildings.Templates.Plants.Controls.Types.Application.Cooling"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "have_pumSec",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "have_pumChiWatSec"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "have_inpPlrSta",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "false"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "plrSta",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "plrSta"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "staEqu",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "staEqu"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "capEqu",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "capCooHp_nominal"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "dtRun",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "dtRunSta"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "cp_default",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "cp_default"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "rho_default",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "rho_default"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "dT",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "dTCoo"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "dtPri",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "dtPri"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "dtSec",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "dtSec"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "condition_attribute": {
                        "expression": {
                          "simple_expression": "have_chiWat"
                        }
                      },
                      "description": {
                        "description_string": "Generate cooling stage transition command",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -40,
                                        "y": 50
                                      },
                                      {
                                        "x": -20,
                                        "y": 74
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Utilities.StageIndex",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "idxStaCoo",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "nSta",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "nSta"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "dtRun",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "dtRunSta"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "condition_attribute": {
                        "expression": {
                          "simple_expression": "have_chiWat"
                        }
                      },
                      "description": {
                        "description_string": "Compute cooling stage index",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -10,
                                        "y": 90
                                      },
                                      {
                                        "x": 10,
                                        "y": 110
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "StagingRotation.EquipmentEnable",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "enaEquCoo",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "staEqu",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "staEqu"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "nEquAlt",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "nEquAlt"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "condition_attribute": {
                        "expression": {
                          "simple_expression": "have_chiWat"
                        }
                      },
                      "description": {
                        "description_string": "Compute enable command for equipment in cooling mode",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": 40,
                                        "y": 90
                                      },
                                      {
                                        "x": 60,
                                        "y": 110
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "StagingRotation.EquipmentAvailability",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "avaEquHeaCoo",
                        "array_subscripts": [
                          {
                            "expression": {
                              "simple_expression": "nHp"
                            }
                          }
                        ],
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "each": true,
                                "final": true,
                                "element_modification": {
                                  "name": "have_heaWat",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "have_heaWat"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "each": true,
                                "final": true,
                                "element_modification": {
                                  "name": "have_chiWat",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "have_chiWat"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "each": true,
                                "final": true,
                                "element_modification": {
                                  "name": "dtOff",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "dtOff"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Evaluate equipment availability in heating or cooling mode",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -152,
                                        "y": 210
                                      },
                                      {
                                        "x": -132,
                                        "y": 230
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Logical.Pre",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "y1HeaPre",
                        "array_subscripts": [
                          {
                            "expression": {
                              "simple_expression": "nHp"
                            }
                          }
                        ]
                      },
                      "condition_attribute": {
                        "expression": {
                          "simple_expression": "have_heaWat and have_chiWat"
                        }
                      },
                      "description": {
                        "description_string": "Left-limit of command signal to break algebraic loop",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": 230,
                                        "y": 350
                                      },
                                      {
                                        "x": 210,
                                        "y": 370
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "StagingRotation.SortRuntime",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "sorRunTimCoo",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "idxEquAlt",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "idxEquAlt"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "nin",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "nHp"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "condition_attribute": {
                        "expression": {
                          "simple_expression": "have_chiWat"
                        }
                      },
                      "description": {
                        "description_string": "Sort lead/lag alternate equipment by staging runtime – Cooling mode",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -40,
                                        "y": 20
                                      },
                                      {
                                        "x": -20,
                                        "y": 40
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Pumps.Generic.StagingHeadered",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "staPumHeaWatPri",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "is_pri",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "true"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "is_ctlDp",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "have_pumPriCtlDp"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "have_valInlIso",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "have_valHpInlIso"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "have_valOutIso",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "have_valHpOutIso"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "nEqu",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "nHp"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "nPum",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "nPumHeaWatPri"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "is_hdr",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "have_pumPriHdr"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "dtRun",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "dtRunPumSta"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "dVOffUp",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "dVOffUpPumSta"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "dVOffDow",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "dVOffDowPumSta"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "nSenDp",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "if_expression": {
                                        "if_elseif": [
                                          {
                                            "condition": {
                                              "simple_expression": "have_senDpHeaWatRemWir"
                                            },
                                            "then": {
                                              "simple_expression": "nSenDpHeaWatRem"
                                            }
                                          }
                                        ],
                                        "else_expression": {
                                          "simple_expression": "1"
                                        }
                                      }
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "V_flow_nominal",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "VHeaWatPri_flow_nominal"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "dtRunFaiSaf",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "dtRunFaiSafPumSta"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "dtRunFaiSafLowY",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "dtRunFaiSafLowYPumSta"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "dpOff",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "dpOffPumSta"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "yUp",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "yUpPumSta"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "yDow",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "yDowPumSta"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "condition_attribute": {
                        "expression": {
                          "simple_expression": "have_pumHeaWatPri"
                        }
                      },
                      "description": {
                        "description_string": "Primary HW pump staging",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": 140,
                                        "y": 190
                                      },
                                      {
                                        "x": 160,
                                        "y": 210
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Pumps.Generic.StagingHeadered",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "staPumChiWatPri",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "is_pri",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "true"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "is_ctlDp",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "have_pumPriCtlDp"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "have_valInlIso",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "have_valHpInlIso"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "have_valOutIso",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "have_valHpOutIso"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "nEqu",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "nHp"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "nPum",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "nPumChiWatPri"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "is_hdr",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "have_pumPriHdr"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "dtRun",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "dtRunPumSta"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "dVOffUp",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "dVOffUpPumSta"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "dVOffDow",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "dVOffDowPumSta"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "nSenDp",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "if_expression": {
                                        "if_elseif": [
                                          {
                                            "condition": {
                                              "simple_expression": "have_senDpChiWatRemWir"
                                            },
                                            "then": {
                                              "simple_expression": "nSenDpChiWatRem"
                                            }
                                          }
                                        ],
                                        "else_expression": {
                                          "simple_expression": "1"
                                        }
                                      }
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "V_flow_nominal",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "VChiWatPri_flow_nominal"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "dtRunFaiSaf",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "dtRunFaiSafPumSta"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "dtRunFaiSafLowY",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "dtRunFaiSafLowYPumSta"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "dpOff",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "dpOffPumSta"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "yUp",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "yUpPumSta"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "yDow",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "yDowPumSta"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "condition_attribute": {
                        "expression": {
                          "simple_expression": "have_pumChiWatPri"
                        }
                      },
                      "description": {
                        "description_string": "Primary CHW pump staging",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": 190,
                                        "y": 170
                                      },
                                      {
                                        "x": 210,
                                        "y": 190
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Pumps.Generic.StagingHeadered",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "staPumChiWatSec",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "is_pri",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "false"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "nEqu",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "nHp"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "nPum",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "nPumChiWatSec"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "is_hdr",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "have_pumSecHdr"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "is_ctlDp",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "have_pumSecCtlDp"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "nSenDp",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "if_expression": {
                                        "if_elseif": [
                                          {
                                            "condition": {
                                              "simple_expression": "have_senDpChiWatRemWir"
                                            },
                                            "then": {
                                              "simple_expression": "nSenDpChiWatRem"
                                            }
                                          }
                                        ],
                                        "else_expression": {
                                          "simple_expression": "1"
                                        }
                                      }
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "V_flow_nominal",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "VChiWatSec_flow_nominal"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "dtRun",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "dtRunPumSta"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "dtRunFaiSaf",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "dtRunFaiSafPumSta"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "dtRunFaiSafLowY",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "dtRunFaiSafLowYPumSta"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "dVOffUp",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "dVOffUpPumSta"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "dVOffDow",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "dVOffDowPumSta"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "dpOff",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "dpOffPumSta"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "yUp",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "yUpPumSta"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "yDow",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "yDowPumSta"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "condition_attribute": {
                        "expression": {
                          "simple_expression": "have_pumChiWatSec"
                        }
                      },
                      "description": {
                        "description_string": "Secondary CHW pump staging",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": 190,
                                        "y": 130
                                      },
                                      {
                                        "x": 210,
                                        "y": 150
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Pumps.Generic.StagingHeadered",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "staPumHeaWatSec",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "is_pri",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "false"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "nEqu",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "nHp"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "nPum",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "nPumHeaWatSec"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "is_hdr",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "have_pumSecHdr"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "is_ctlDp",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "have_pumSecCtlDp"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "nSenDp",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "if_expression": {
                                        "if_elseif": [
                                          {
                                            "condition": {
                                              "simple_expression": "have_senDpHeaWatRemWir"
                                            },
                                            "then": {
                                              "simple_expression": "nSenDpHeaWatRem"
                                            }
                                          }
                                        ],
                                        "else_expression": {
                                          "simple_expression": "1"
                                        }
                                      }
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "V_flow_nominal",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "VHeaWatSec_flow_nominal"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "dtRun",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "dtRunPumSta"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "dtRunFaiSaf",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "dtRunFaiSafPumSta"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "dtRunFaiSafLowY",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "dtRunFaiSafLowYPumSta"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "dVOffUp",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "dVOffUpPumSta"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "dVOffDow",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "dVOffDowPumSta"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "dpOff",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "dpOffPumSta"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "yUp",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "yUpPumSta"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "yDow",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "yDowPumSta"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "condition_attribute": {
                        "expression": {
                          "simple_expression": "have_pumHeaWatSec"
                        }
                      },
                      "description": {
                        "description_string": "Secondary HW pump staging",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": 140,
                                        "y": 150
                                      },
                                      {
                                        "x": 160,
                                        "y": 170
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Utilities.PlaceholderReal",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "THeaWatRet",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "have_inp",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "have_senTHeaWatPriRet"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "have_inpPh",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "true"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "condition_attribute": {
                        "expression": {
                          "simple_expression": "have_heaWat"
                        }
                      },
                      "description": {
                        "description_string": "Select HW return temperature sensor",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -230,
                                        "y": 30
                                      },
                                      {
                                        "x": -210,
                                        "y": 50
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Utilities.PlaceholderReal",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "VHeaWatSta_flow",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "have_inp",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "have_senVHeaWatPri"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "have_inpPh",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "true"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "condition_attribute": {
                        "expression": {
                          "simple_expression": "have_heaWat"
                        }
                      },
                      "description": {
                        "description_string": "For staging logic select primary flow sensor if both primary and secondary sensors available",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -190,
                                        "y": 10
                                      },
                                      {
                                        "x": -170,
                                        "y": 30
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Utilities.PlaceholderReal",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "TChiWatRet",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "have_inp",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "have_senTChiWatPriRet"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "have_inpPh",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "true"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "condition_attribute": {
                        "expression": {
                          "simple_expression": "have_chiWat"
                        }
                      },
                      "description": {
                        "description_string": "Select CHW return temperature sensor",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -230,
                                        "y": -30
                                      },
                                      {
                                        "x": -210,
                                        "y": -10
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Utilities.PlaceholderReal",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "VChiWatSta_flow",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "have_inp",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "have_senVChiWatPri"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "have_inpPh",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "true"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "condition_attribute": {
                        "expression": {
                          "simple_expression": "have_chiWat"
                        }
                      },
                      "description": {
                        "description_string": "For staging logic select primary flow sensor if both primary and secondary sensors available",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -190,
                                        "y": -52
                                      },
                                      {
                                        "x": -170,
                                        "y": -32
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Logical.Pre",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "y1HpPre",
                        "array_subscripts": [
                          {
                            "expression": {
                              "simple_expression": "nHp"
                            }
                          }
                        ]
                      },
                      "description": {
                        "description_string": "Left-limit of command signal to break algebraic loop",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": 200,
                                        "y": 370
                                      },
                                      {
                                        "x": 180,
                                        "y": 390
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "StagingRotation.StageCompletion",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "comStaCoo",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "nin",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "nHp"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "condition_attribute": {
                        "expression": {
                          "simple_expression": "have_chiWat"
                        }
                      },
                      "description": {
                        "description_string": "Check successful completion of cooling stage change",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -40,
                                        "y": -10
                                      },
                                      {
                                        "x": -20,
                                        "y": 10
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "StagingRotation.StageCompletion",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "comStaHea",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "nin",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "nHp"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "condition_attribute": {
                        "expression": {
                          "simple_expression": "have_heaWat"
                        }
                      },
                      "description": {
                        "description_string": "Check successful completion of heating stage change",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -40,
                                        "y": 250
                                      },
                                      {
                                        "x": -20,
                                        "y": 270
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Setpoints.PlantReset",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "resHeaWat",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "TSup_nominal",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "THeaWatSup_nominal"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "TSupSetLim",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "THeaWatSupSet_min"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "dpSet_max",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "dpHeaWatRemSet_max"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "dpSet_min",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "dpHeaWatRemSet_min"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "dtDel",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "dtDel"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "dtHol",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "dtHol"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "dtRes",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "dtResHeaWat"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "nReqResIgn",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "nReqResIgnHeaWat"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "nSenDpRem",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "nSenDpHeaWatRem"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "resDp_max",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "resDpHeaWat_max"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "resTSup_min",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "resTHeaWatSup_min"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "res_init",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "res_init"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "res_max",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "res_max"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "res_min",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "res_min"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "rsp",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "rspHeaWat"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "rsp_max",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "rspHeaWat_max"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "tri",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "triHeaWat"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "condition_attribute": {
                        "expression": {
                          "simple_expression": "have_heaWat"
                        }
                      },
                      "description": {
                        "description_string": "HW plant reset",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": 50,
                                        "y": 230
                                      },
                                      {
                                        "x": 70,
                                        "y": 250
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Setpoints.PlantReset",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "resChiWat",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "TSup_nominal",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "TChiWatSup_nominal"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "TSupSetLim",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "TChiWatSupSet_max"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "dpSet_max",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "dpChiWatRemSet_max"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "dpSet_min",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "dpChiWatRemSet_min"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "dtDel",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "dtDel"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "dtHol",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "dtHol"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "dtRes",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "dtResChiWat"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "nReqResIgn",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "nReqResIgnChiWat"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "nSenDpRem",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "nSenDpChiWatRem"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "resDp_max",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "resDpChiWat_max"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "resTSup_min",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "resTChiWatSup_min"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "res_init",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "res_init"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "res_max",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "res_max"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "res_min",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "res_min"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "rsp",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "rspChiWat"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "rsp_max",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "rspChiWat_max"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "tri",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "triChiWat"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "condition_attribute": {
                        "expression": {
                          "simple_expression": "have_chiWat"
                        }
                      },
                      "description": {
                        "description_string": "CHW plant reset",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": 50,
                                        "y": -50
                                      },
                                      {
                                        "x": 70,
                                        "y": -30
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Pumps.Primary.VariableSpeed",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "ctlPumPri",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "have_heaWat",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "have_heaWat"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "have_chiWat",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "have_chiWat"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "have_pumPriCtlDp",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "have_pumPriCtlDp"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "have_pumChiWatPriDed",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "have_pumChiWatPriDed"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "have_pumPriHdr",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "have_pumPriHdr"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "nEqu",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "nHp"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "nPumHeaWatPri",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "nPumHeaWatPri"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "nPumChiWatPri",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "nPumChiWatPri"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "yPumHeaWatPriSet",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "yPumHeaWatPriSet"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "yPumChiWatPriSet",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "yPumChiWatPriSet"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "have_senDpChiWatRemWir",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "have_senDpChiWatRemWir"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "have_senDpHeaWatRemWir",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "have_senDpHeaWatRemWir"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "kCtlDpChiWat",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "kCtlDpChiWat"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "kCtlDpHeaWat",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "kCtlDpHeaWat"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "nSenDpChiWatRem",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "nSenDpChiWatRem"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "nSenDpHeaWatRem",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "nSenDpHeaWatRem"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "TiCtlDpChiWat",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "TiCtlDpChiWat"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "TiCtlDpHeaWat",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "TiCtlDpHeaWat"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "yPumChiWatPri_min",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "yPumChiWatPri_min"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "yPumHeaWatPri_min",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "yPumHeaWatPri_min"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "condition_attribute": {
                        "expression": {
                          "simple_expression": "have_pumHeaWatPriVar or have_pumChiWatPriVar"
                        }
                      },
                      "description": {
                        "description_string": "Primary pump speed control",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": 190,
                                        "y": 70
                                      },
                                      {
                                        "x": 210,
                                        "y": 98
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Pumps.Generic.ControlDifferentialPressure",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "ctlPumHeaWatSec",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "have_senDpRemWir",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "have_senDpHeaWatRemWir"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "nPum",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "nPumHeaWatSec"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "nSenDpRem",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "nSenDpHeaWatRem"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "y_min",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "yPumHeaWatSec_min"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "k",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "kCtlDpHeaWat"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "Ti",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "TiCtlDpHeaWat"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "condition_attribute": {
                        "expression": {
                          "simple_expression": "have_pumHeaWatSec and have_pumSecCtlDp"
                        }
                      },
                      "description": {
                        "description_string": "Secondary HW pump speed control",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": 140,
                                        "y": -10
                                      },
                                      {
                                        "x": 160,
                                        "y": 10
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Pumps.Generic.ControlDifferentialPressure",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "ctlPumChiWatSec",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "have_senDpRemWir",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "have_senDpChiWatRemWir"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "nPum",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "nPumChiWatSec"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "nSenDpRem",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "nSenDpChiWatRem"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "y_min",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "yPumChiWatSec_min"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "k",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "kCtlDpChiWat"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "Ti",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "TiCtlDpChiWat"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "condition_attribute": {
                        "expression": {
                          "simple_expression": "have_pumChiWatSec and have_pumSecCtlDp"
                        }
                      },
                      "description": {
                        "description_string": "Secondary CHW pump speed control",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": 190,
                                        "y": -30
                                      },
                                      {
                                        "x": 210,
                                        "y": -10
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Reals.Switch",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "swiTSupSet",
                        "array_subscripts": [
                          {
                            "expression": {
                              "simple_expression": "nHp"
                            }
                          }
                        ]
                      },
                      "condition_attribute": {
                        "expression": {
                          "simple_expression": "have_heaWat and have_chiWat"
                        }
                      },
                      "description": {
                        "description_string": "Select supply temperature setpoint based on operating mode",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": 190,
                                        "y": -130
                                      },
                                      {
                                        "x": 210,
                                        "y": -110
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Routing.RealScalarReplicator",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "repTChiWatSupSet",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "nout",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "nHp"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "condition_attribute": {
                        "expression": {
                          "simple_expression": "have_chiWat"
                        }
                      },
                      "description": {
                        "description_string": "Replicate CHWST setpoint",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": 150,
                                        "y": -150
                                      },
                                      {
                                        "x": 170,
                                        "y": -130
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Routing.RealScalarReplicator",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "repTHeaWatSupSet",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "nout",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "nHp"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "condition_attribute": {
                        "expression": {
                          "simple_expression": "have_heaWat"
                        }
                      },
                      "description": {
                        "description_string": "Replicate HWST setpoint",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": 150,
                                        "y": -110
                                      },
                                      {
                                        "x": 170,
                                        "y": -90
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Routing.RealExtractSignal",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "pasTHeaWatSupSet",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "nin",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "nHp"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "nout",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "nHp"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "condition_attribute": {
                        "expression": {
                          "simple_expression": "have_heaWat and not have_chiWat"
                        }
                      },
                      "description": {
                        "description_string": "Direct pass through for HWST setpoint",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": 214,
                                        "y": -110
                                      },
                                      {
                                        "x": 234,
                                        "y": -90
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Routing.RealExtractSignal",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "pasTChiWatSupSet",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "nin",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "nHp"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "nout",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "nHp"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "condition_attribute": {
                        "expression": {
                          "simple_expression": "have_chiWat and not have_heaWat"
                        }
                      },
                      "description": {
                        "description_string": "Direct pass through for CHWST setpoint",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": 214,
                                        "y": -150
                                      },
                                      {
                                        "x": 234,
                                        "y": -130
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "HeatRecoveryChillers.Controller",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "hrc",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "COPHea_nominal",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "COPHeaHrc_nominal"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "TChiWatSup_min",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "TChiWatSupHrc_min"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "THeaWatSup_max",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "THeaWatSupHrc_max"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "capCoo_min",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "capCooHrc_min"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "capHea_min",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "capHeaHrc_min"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "cp_default",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "cp_default"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "dtLoa",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "dtLoaHrc"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "dtRun",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "dtRunEna"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "dtTem1",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "dtTem1Hrc"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "dtTem2",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "dtTem2Hrc"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "have_reqFlo",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "have_reqFloHrc"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "rho_default",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "rho_default"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "condition_attribute": {
                        "expression": {
                          "simple_expression": "have_hrc"
                        }
                      },
                      "description": {
                        "description_string": "Sidestream heat recovery chiller control",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": 200,
                                        "y": -320
                                      },
                                      {
                                        "x": 220,
                                        "y": -288
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Routing.RealExtractSignal",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "pasDpHeaWatRemSet",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "nin",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "nSenDpHeaWatRem"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "nout",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "nSenDpHeaWatRem"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "condition_attribute": {
                        "expression": {
                          "simple_expression": "have_heaWat and have_senDpHeaWatRemWir"
                        }
                      },
                      "description": {
                        "description_string": "Direct pass through for HW ∆p setpoint",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": 90,
                                        "y": 110
                                      },
                                      {
                                        "x": 110,
                                        "y": 130
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Routing.RealExtractSignal",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "pasDpChiWatRemSet",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "nin",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "nSenDpChiWatRem"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "nout",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "nSenDpChiWatRem"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "condition_attribute": {
                        "expression": {
                          "simple_expression": "have_chiWat and have_senDpChiWatRemWir"
                        }
                      },
                      "description": {
                        "description_string": "Direct pass through for CHW ∆p setpoint",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": 90,
                                        "y": 50
                                      },
                                      {
                                        "x": 110,
                                        "y": 70
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "MinimumFlow.ControllerDualMode",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "ctlFloMin",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "have_chiWat",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "have_chiWat"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "have_heaWat",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "have_heaWat"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "have_pumChiWatPri",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "have_pumChiWatPri"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "have_valInlIso",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "have_valHpInlIso"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "have_valOutIso",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "have_valHpOutIso"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "k",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "kValMinByp"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "nEnaChiWat",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "if_expression": {
                                        "if_elseif": [
                                          {
                                            "condition": {
                                              "simple_expression": "have_valHpInlIso or have_valHpOutIso"
                                            },
                                            "then": {
                                              "simple_expression": "nHp"
                                            }
                                          },
                                          {
                                            "condition": {
                                              "simple_expression": "have_pumChiWatPri"
                                            },
                                            "then": {
                                              "simple_expression": "nPumChiWatPri"
                                            }
                                          }
                                        ],
                                        "else_expression": {
                                          "simple_expression": "nPumHeaWatPri"
                                        }
                                      }
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "nEnaHeaWat",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "if_expression": {
                                        "if_elseif": [
                                          {
                                            "condition": {
                                              "simple_expression": "have_valHpInlIso or have_valHpOutIso"
                                            },
                                            "then": {
                                              "simple_expression": "nHp"
                                            }
                                          }
                                        ],
                                        "else_expression": {
                                          "simple_expression": "nPumHeaWatPri"
                                        }
                                      }
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "nEqu",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "nHp"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "Ti",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "TiValMinByp"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "VChiWat_flow_min",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "VChiWatHp_flow_min"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "VChiWat_flow_nominal",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "VChiWatHp_flow_nominal"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "VHeaWat_flow_min",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "VHeaWatHp_flow_min"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "VHeaWat_flow_nominal",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "VHeaWatHp_flow_nominal"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "condition_attribute": {
                        "expression": {
                          "simple_expression": "is_priOnl"
                        }
                      },
                      "description": {
                        "description_string": "CHW/HW minimum flow bypass valve controller",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": 202,
                                        "y": -242
                                      },
                                      {
                                        "x": 222,
                                        "y": -218
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Utilities.PlaceholderReal",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "VHeaWatLoa_flow",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "have_inp",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "is_priOnl"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "have_inpPh",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "true"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "condition_attribute": {
                        "expression": {
                          "simple_expression": "have_heaWat"
                        }
                      },
                      "description": {
                        "description_string": "For HRC logic select either primary or secondary sensor depending on plant configuration",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -140,
                                        "y": -70
                                      },
                                      {
                                        "x": -120,
                                        "y": -50
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Utilities.PlaceholderReal",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "VChiWatLoa_flow",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "have_inp",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "is_priOnl"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "have_inpPh",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "true"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "condition_attribute": {
                        "expression": {
                          "simple_expression": "have_chiWat"
                        }
                      },
                      "description": {
                        "description_string": "For HRC logic select either primary or secondary sensor depending on plant configuration",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -140,
                                        "y": -110
                                      },
                                      {
                                        "x": -120,
                                        "y": -90
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              }
            ],
            "element_sections": [
              {
                "equation_section": {
                  "equation": [
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "u1SchHea"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "enaHea"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u1Sch"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -280,
                                      "y": 380
                                    },
                                    {
                                      "x": -180,
                                      "y": 380
                                    },
                                    {
                                      "x": -180,
                                      "y": 364
                                    },
                                    {
                                      "x": -112,
                                      "y": 364
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "nReqPlaHeaWat"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "enaHea"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "nReqPla"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -280,
                                      "y": 340
                                    },
                                    {
                                      "x": -178,
                                      "y": 340
                                    },
                                    {
                                      "x": -178,
                                      "y": 360
                                    },
                                    {
                                      "x": -112,
                                      "y": 360
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 127,
                                    "b": 0
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "TOut"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "enaHea"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "TOut"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -280,
                                      "y": 120
                                    },
                                    {
                                      "x": -170,
                                      "y": 120
                                    },
                                    {
                                      "x": -170,
                                      "y": 356
                                    },
                                    {
                                      "x": -112,
                                      "y": 356
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "enaHea"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y1"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "idxStaHea"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u1Lea"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -88,
                                      "y": 360
                                    },
                                    {
                                      "x": -56,
                                      "y": 360
                                    },
                                    {
                                      "x": -56,
                                      "y": 366
                                    },
                                    {
                                      "x": -12,
                                      "y": 366
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "avaStaHea"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y1"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "idxStaHea"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u1AvaSta"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -88,
                                      "y": 330
                                    },
                                    {
                                      "x": -56,
                                      "y": 330
                                    },
                                    {
                                      "x": -56,
                                      "y": 354
                                    },
                                    {
                                      "x": -12,
                                      "y": 354
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "idxStaHea"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "enaEquHea"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "uSta"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 12,
                                      "y": 360
                                    },
                                    {
                                      "x": 38,
                                      "y": 360
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 127,
                                    "b": 0
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "seqEve"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y1"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "y1Hp"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 162,
                                      "y": 310
                                    },
                                    {
                                      "x": 238,
                                      "y": 310
                                    },
                                    {
                                      "x": 238,
                                      "y": 380
                                    },
                                    {
                                      "x": 280,
                                      "y": 380
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "seqEve"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y1Hea"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "y1HeaHp"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 162,
                                      "y": 308
                                    },
                                    {
                                      "x": 240,
                                      "y": 308
                                    },
                                    {
                                      "x": 240,
                                      "y": 360
                                    },
                                    {
                                      "x": 280,
                                      "y": 360
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "seqEve"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y1ValHeaWatOutIso"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "y1ValHeaWatHpOutIso"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 162,
                                      "y": 298
                                    },
                                    {
                                      "x": 240,
                                      "y": 298
                                    },
                                    {
                                      "x": 240,
                                      "y": 300
                                    },
                                    {
                                      "x": 280,
                                      "y": 300
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "seqEve"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y1ValHeaWatInlIso"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "y1ValHeaWatHpInlIso"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 162,
                                      "y": 300
                                    },
                                    {
                                      "x": 242,
                                      "y": 300
                                    },
                                    {
                                      "x": 242,
                                      "y": 320
                                    },
                                    {
                                      "x": 280,
                                      "y": 320
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "seqEve"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y1ValChiWatInlIso"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "y1ValChiWatHpInlIso"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 162,
                                      "y": 296
                                    },
                                    {
                                      "x": 238,
                                      "y": 296
                                    },
                                    {
                                      "x": 238,
                                      "y": 280
                                    },
                                    {
                                      "x": 280,
                                      "y": 280
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "seqEve"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y1ValChiWatOutIso"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "y1ValChiWatHpOutIso"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 162,
                                      "y": 294
                                    },
                                    {
                                      "x": 236,
                                      "y": 294
                                    },
                                    {
                                      "x": 236,
                                      "y": 260
                                    },
                                    {
                                      "x": 280,
                                      "y": 260
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "idxStaHea"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "chaStaHea"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "uSta"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 12,
                                      "y": 360
                                    },
                                    {
                                      "x": 20,
                                      "y": 360
                                    },
                                    {
                                      "x": 20,
                                      "y": 340
                                    },
                                    {
                                      "x": -50,
                                      "y": 340
                                    },
                                    {
                                      "x": -50,
                                      "y": 330
                                    },
                                    {
                                      "x": -42,
                                      "y": 330
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 127,
                                    "b": 0
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "chaStaHea"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y1Dow"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "idxStaHea"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u1Dow"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -18,
                                      "y": 316
                                    },
                                    {
                                      "x": -14,
                                      "y": 316
                                    },
                                    {
                                      "x": -14,
                                      "y": 358
                                    },
                                    {
                                      "x": -12,
                                      "y": 358
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "chaStaHea"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y1Up"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "idxStaHea"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u1Up"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -18,
                                      "y": 324
                                    },
                                    {
                                      "x": -16,
                                      "y": 324
                                    },
                                    {
                                      "x": -16,
                                      "y": 362
                                    },
                                    {
                                      "x": -12,
                                      "y": 362
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "avaStaHea"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y1"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "chaStaHea"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u1AvaSta"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -88,
                                      "y": 330
                                    },
                                    {
                                      "x": -56,
                                      "y": 330
                                    },
                                    {
                                      "x": -56,
                                      "y": 326
                                    },
                                    {
                                      "x": -42,
                                      "y": 326
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "sorRunTimHea"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "yIdx"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "enaEquHea"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "uIdxAltSor"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -18,
                                      "y": 284
                                    },
                                    {
                                      "x": 32,
                                      "y": 284
                                    },
                                    {
                                      "x": 32,
                                      "y": 366
                                    },
                                    {
                                      "x": 38,
                                      "y": 366
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 127,
                                    "b": 0
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "nReqPlaChiWat"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "enaCoo"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "nReqPla"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -280,
                                      "y": 320
                                    },
                                    {
                                      "x": -182,
                                      "y": 320
                                    },
                                    {
                                      "x": -182,
                                      "y": 100
                                    },
                                    {
                                      "x": -112,
                                      "y": 100
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 127,
                                    "b": 0
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "TOut"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "enaCoo"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "TOut"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -280,
                                      "y": 120
                                    },
                                    {
                                      "x": -170,
                                      "y": 120
                                    },
                                    {
                                      "x": -170,
                                      "y": 96
                                    },
                                    {
                                      "x": -112,
                                      "y": 96
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "u1SchCoo"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "enaCoo"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u1Sch"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -280,
                                      "y": 360
                                    },
                                    {
                                      "x": -180,
                                      "y": 360
                                    },
                                    {
                                      "x": -180,
                                      "y": 104
                                    },
                                    {
                                      "x": -112,
                                      "y": 104
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "avaStaCoo"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y1"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "chaStaCoo"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u1AvaSta"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -88,
                                      "y": 70
                                    },
                                    {
                                      "x": -56,
                                      "y": 70
                                    },
                                    {
                                      "x": -56,
                                      "y": 68
                                    },
                                    {
                                      "x": -42,
                                      "y": 68
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "enaCoo"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y1"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "idxStaCoo"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u1Lea"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -88,
                                      "y": 100
                                    },
                                    {
                                      "x": -56,
                                      "y": 100
                                    },
                                    {
                                      "x": -56,
                                      "y": 106
                                    },
                                    {
                                      "x": -12,
                                      "y": 106
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "chaStaCoo"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y1Up"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "idxStaCoo"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u1Up"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -18,
                                      "y": 66
                                    },
                                    {
                                      "x": -16,
                                      "y": 66
                                    },
                                    {
                                      "x": -16,
                                      "y": 102
                                    },
                                    {
                                      "x": -12,
                                      "y": 102
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "chaStaCoo"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y1Dow"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "idxStaCoo"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u1Dow"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -18,
                                      "y": 58
                                    },
                                    {
                                      "x": -14,
                                      "y": 58
                                    },
                                    {
                                      "x": -14,
                                      "y": 98
                                    },
                                    {
                                      "x": -12,
                                      "y": 98
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "idxStaCoo"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "enaEquCoo"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "uSta"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 12,
                                      "y": 100
                                    },
                                    {
                                      "x": 38,
                                      "y": 100
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 127,
                                    "b": 0
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "enaEquHea"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y1"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "seqEve"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u1Hea"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 62,
                                      "y": 360
                                    },
                                    {
                                      "x": 80,
                                      "y": 360
                                    },
                                    {
                                      "x": 80,
                                      "y": 310
                                    },
                                    {
                                      "x": 138,
                                      "y": 310
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "enaEquCoo"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y1"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "seqEve"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u1Coo"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 62,
                                      "y": 100
                                    },
                                    {
                                      "x": 80,
                                      "y": 100
                                    },
                                    {
                                      "x": 80,
                                      "y": 306
                                    },
                                    {
                                      "x": 138,
                                      "y": 306
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "y1HeaHp"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "y1HeaPre"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 280,
                                      "y": 360
                                    },
                                    {
                                      "x": 232,
                                      "y": 360
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "y1HeaPre"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "avaEquHeaCoo"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u1Hea"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 208,
                                      "y": 360
                                    },
                                    {
                                      "x": 160,
                                      "y": 360
                                    },
                                    {
                                      "x": 160,
                                      "y": 378
                                    },
                                    {
                                      "x": -156,
                                      "y": 378
                                    },
                                    {
                                      "x": -156,
                                      "y": 214
                                    },
                                    {
                                      "x": -154,
                                      "y": 214
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "avaEquHeaCoo"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y1Hea"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "avaStaHea"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u1Ava"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -130,
                                      "y": 226
                                    },
                                    {
                                      "x": -120,
                                      "y": 226
                                    },
                                    {
                                      "x": -120,
                                      "y": 330
                                    },
                                    {
                                      "x": -112,
                                      "y": 330
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "avaEquHeaCoo"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y1Coo"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "avaStaCoo"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u1Ava"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -130,
                                      "y": 214
                                    },
                                    {
                                      "x": -120,
                                      "y": 214
                                    },
                                    {
                                      "x": -120,
                                      "y": 70
                                    },
                                    {
                                      "x": -112,
                                      "y": 70
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "avaStaCoo"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y1"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "idxStaCoo"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u1AvaSta"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -88,
                                      "y": 70
                                    },
                                    {
                                      "x": -56,
                                      "y": 70
                                    },
                                    {
                                      "x": -56,
                                      "y": 94
                                    },
                                    {
                                      "x": -12,
                                      "y": 94
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "avaEquHeaCoo"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y1Hea"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "enaEquHea"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u1Ava"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -130,
                                      "y": 226
                                    },
                                    {
                                      "x": 36,
                                      "y": 226
                                    },
                                    {
                                      "x": 36,
                                      "y": 354
                                    },
                                    {
                                      "x": 38,
                                      "y": 354
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "avaEquHeaCoo"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y1Coo"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "enaEquCoo"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u1Ava"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -130,
                                      "y": 214
                                    },
                                    {
                                      "x": 36,
                                      "y": 214
                                    },
                                    {
                                      "x": 36,
                                      "y": 94
                                    },
                                    {
                                      "x": 38,
                                      "y": 94
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "sorRunTimCoo"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "yIdx"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "enaEquCoo"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "uIdxAltSor"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -18,
                                      "y": 24
                                    },
                                    {
                                      "x": 32,
                                      "y": 24
                                    },
                                    {
                                      "x": 32,
                                      "y": 106
                                    },
                                    {
                                      "x": 38,
                                      "y": 106
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 127,
                                    "b": 0
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "idxStaCoo"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "chaStaCoo"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "uSta"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 12,
                                      "y": 100
                                    },
                                    {
                                      "x": 20,
                                      "y": 100
                                    },
                                    {
                                      "x": 20,
                                      "y": 80
                                    },
                                    {
                                      "x": -48,
                                      "y": 80
                                    },
                                    {
                                      "x": -48,
                                      "y": 72
                                    },
                                    {
                                      "x": -42,
                                      "y": 72
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 127,
                                    "b": 0
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "avaEquHeaCoo"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y1Hea"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "sorRunTimHea"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u1Ava"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -130,
                                      "y": 226
                                    },
                                    {
                                      "x": -120,
                                      "y": 226
                                    },
                                    {
                                      "x": -120,
                                      "y": 284
                                    },
                                    {
                                      "x": -42,
                                      "y": 284
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "avaEquHeaCoo"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y1Coo"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "sorRunTimCoo"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u1Ava"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -130,
                                      "y": 214
                                    },
                                    {
                                      "x": -120,
                                      "y": 214
                                    },
                                    {
                                      "x": -120,
                                      "y": 24
                                    },
                                    {
                                      "x": -42,
                                      "y": 24
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "staPumChiWatPri"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y1"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "y1PumChiWatPri"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 212,
                                      "y": 180
                                    },
                                    {
                                      "x": 280,
                                      "y": 180
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "staPumChiWatPri"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y1_actual"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "seqEve"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u1PumChiWatPri_actual"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 212,
                                      "y": 186
                                    },
                                    {
                                      "x": 220,
                                      "y": 186
                                    },
                                    {
                                      "x": 220,
                                      "y": 262
                                    },
                                    {
                                      "x": 122,
                                      "y": 262
                                    },
                                    {
                                      "x": 122,
                                      "y": 296
                                    },
                                    {
                                      "x": 138,
                                      "y": 296
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "seqEve"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y1PumChiWatPri"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "staPumChiWatPri"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u1Pum"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 162,
                                      "y": 288
                                    },
                                    {
                                      "x": 178,
                                      "y": 288
                                    },
                                    {
                                      "x": 178,
                                      "y": 182
                                    },
                                    {
                                      "x": 188,
                                      "y": 182
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "u1PumChiWatPri_actual"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "staPumChiWatPri"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u1Pum_actual"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -280,
                                      "y": 180
                                    },
                                    {
                                      "x": 170,
                                      "y": 180
                                    },
                                    {
                                      "x": 170,
                                      "y": 180
                                    },
                                    {
                                      "x": 188,
                                      "y": 180
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "u1PumHeaWatPri_actual"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "staPumHeaWatPri"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u1Pum_actual"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -280,
                                      "y": 200
                                    },
                                    {
                                      "x": 128,
                                      "y": 200
                                    },
                                    {
                                      "x": 128,
                                      "y": 200
                                    },
                                    {
                                      "x": 138,
                                      "y": 200
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "staPumHeaWatPri"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y1_actual"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "seqEve"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u1PumHeaWatPri_actual"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 162,
                                      "y": 206
                                    },
                                    {
                                      "x": 164,
                                      "y": 206
                                    },
                                    {
                                      "x": 164,
                                      "y": 260
                                    },
                                    {
                                      "x": 120,
                                      "y": 260
                                    },
                                    {
                                      "x": 120,
                                      "y": 298
                                    },
                                    {
                                      "x": 138,
                                      "y": 298
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "staPumHeaWatSec"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y1"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "y1PumHeaWatSec"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 162,
                                      "y": 160
                                    },
                                    {
                                      "x": 280,
                                      "y": 160
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "staPumChiWatSec"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y1"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "y1PumChiWatSec"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 212,
                                      "y": 140
                                    },
                                    {
                                      "x": 280,
                                      "y": 140
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "u1PumHeaWatSec_actual"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "staPumHeaWatSec"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u1Pum_actual"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -280,
                                      "y": 160
                                    },
                                    {
                                      "x": 120,
                                      "y": 160
                                    },
                                    {
                                      "x": 120,
                                      "y": 160
                                    },
                                    {
                                      "x": 138,
                                      "y": 160
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "u1PumChiWatSec_actual"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "staPumChiWatSec"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u1Pum_actual"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -280,
                                      "y": 140
                                    },
                                    {
                                      "x": 180,
                                      "y": 140
                                    },
                                    {
                                      "x": 180,
                                      "y": 140
                                    },
                                    {
                                      "x": 188,
                                      "y": 140
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "staPumHeaWatPri"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y1"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "y1PumHeaWatPri"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 162,
                                      "y": 200
                                    },
                                    {
                                      "x": 216,
                                      "y": 200
                                    },
                                    {
                                      "x": 216,
                                      "y": 200
                                    },
                                    {
                                      "x": 280,
                                      "y": 200
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "staPumChiWatSec"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y1_actual"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "seqEve"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u1PumChiWatSec_actual"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 212,
                                      "y": 146
                                    },
                                    {
                                      "x": 222,
                                      "y": 146
                                    },
                                    {
                                      "x": 222,
                                      "y": 266
                                    },
                                    {
                                      "x": 126,
                                      "y": 266
                                    },
                                    {
                                      "x": 126,
                                      "y": 290
                                    },
                                    {
                                      "x": 138,
                                      "y": 290
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "seqEve"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y1PumHeaWatPri"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "staPumHeaWatPri"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u1Pum"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 162,
                                      "y": 290
                                    },
                                    {
                                      "x": 162,
                                      "y": 220
                                    },
                                    {
                                      "x": 130,
                                      "y": 220
                                    },
                                    {
                                      "x": 130,
                                      "y": 202
                                    },
                                    {
                                      "x": 138,
                                      "y": 202
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "staPumHeaWatSec"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y1_actual"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "seqEve"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u1PumHeaWatSec_actual"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 162,
                                      "y": 166
                                    },
                                    {
                                      "x": 166,
                                      "y": 166
                                    },
                                    {
                                      "x": 166,
                                      "y": 264
                                    },
                                    {
                                      "x": 124,
                                      "y": 264
                                    },
                                    {
                                      "x": 124,
                                      "y": 292
                                    },
                                    {
                                      "x": 138,
                                      "y": 292
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "VHeaWatSec_flow"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "staPumHeaWatSec"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "V_flow"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -280,
                                      "y": -80
                                    },
                                    {
                                      "x": -156,
                                      "y": -80
                                    },
                                    {
                                      "x": -156,
                                      "y": 158
                                    },
                                    {
                                      "x": 138,
                                      "y": 158
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "VChiWatSec_flow"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "staPumChiWatSec"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "V_flow"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -280,
                                      "y": -160
                                    },
                                    {
                                      "x": -154,
                                      "y": -160
                                    },
                                    {
                                      "x": -154,
                                      "y": 138
                                    },
                                    {
                                      "x": 188,
                                      "y": 138
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "THeaWatPriRet"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "THeaWatRet"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -280,
                                      "y": 80
                                    },
                                    {
                                      "x": -240,
                                      "y": 80
                                    },
                                    {
                                      "x": -240,
                                      "y": 40
                                    },
                                    {
                                      "x": -232,
                                      "y": 40
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "THeaWatRet"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "chaStaHea"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "TRet"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -208,
                                      "y": 40
                                    },
                                    {
                                      "x": -168,
                                      "y": 40
                                    },
                                    {
                                      "x": -168,
                                      "y": 306
                                    },
                                    {
                                      "x": -50,
                                      "y": 306
                                    },
                                    {
                                      "x": -50,
                                      "y": 314
                                    },
                                    {
                                      "x": -42,
                                      "y": 314
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "THeaWatSecRet"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "THeaWatRet"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "uPh"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -280,
                                      "y": -40
                                    },
                                    {
                                      "x": -240,
                                      "y": -40
                                    },
                                    {
                                      "x": -240,
                                      "y": 34
                                    },
                                    {
                                      "x": -232,
                                      "y": 34
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "VHeaWatPri_flow"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "VHeaWatSta_flow"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -280,
                                      "y": 60
                                    },
                                    {
                                      "x": -244,
                                      "y": 60
                                    },
                                    {
                                      "x": -244,
                                      "y": 20
                                    },
                                    {
                                      "x": -192,
                                      "y": 20
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "VHeaWatSta_flow"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "chaStaHea"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "V_flow"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -168,
                                      "y": 20
                                    },
                                    {
                                      "x": -166,
                                      "y": 20
                                    },
                                    {
                                      "x": -166,
                                      "y": 304
                                    },
                                    {
                                      "x": -48,
                                      "y": 304
                                    },
                                    {
                                      "x": -48,
                                      "y": 312
                                    },
                                    {
                                      "x": -42,
                                      "y": 312
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "VHeaWatSec_flow"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "VHeaWatSta_flow"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "uPh"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -280,
                                      "y": -80
                                    },
                                    {
                                      "x": -200,
                                      "y": -80
                                    },
                                    {
                                      "x": -200,
                                      "y": 14
                                    },
                                    {
                                      "x": -192,
                                      "y": 14
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "TChiWatPriRet"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "TChiWatRet"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -280,
                                      "y": 20
                                    },
                                    {
                                      "x": -246,
                                      "y": 20
                                    },
                                    {
                                      "x": -246,
                                      "y": -20
                                    },
                                    {
                                      "x": -232,
                                      "y": -20
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "TChiWatRet"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "chaStaCoo"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "TRet"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -208,
                                      "y": -20
                                    },
                                    {
                                      "x": -164,
                                      "y": -20
                                    },
                                    {
                                      "x": -164,
                                      "y": 48
                                    },
                                    {
                                      "x": -50,
                                      "y": 48
                                    },
                                    {
                                      "x": -50,
                                      "y": 56
                                    },
                                    {
                                      "x": -42,
                                      "y": 56
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "TChiWatSecRet"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "TChiWatRet"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "uPh"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -280,
                                      "y": -120
                                    },
                                    {
                                      "x": -238,
                                      "y": -120
                                    },
                                    {
                                      "x": -238,
                                      "y": -26
                                    },
                                    {
                                      "x": -232,
                                      "y": -26
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "VChiWatPri_flow"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "VChiWatSta_flow"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -280,
                                      "y": 0
                                    },
                                    {
                                      "x": -204,
                                      "y": 0
                                    },
                                    {
                                      "x": -204,
                                      "y": -42
                                    },
                                    {
                                      "x": -192,
                                      "y": -42
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "VChiWatSta_flow"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "chaStaCoo"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "V_flow"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -168,
                                      "y": -42
                                    },
                                    {
                                      "x": -162,
                                      "y": -42
                                    },
                                    {
                                      "x": -162,
                                      "y": 38
                                    },
                                    {
                                      "x": -48,
                                      "y": 38
                                    },
                                    {
                                      "x": -48,
                                      "y": 54
                                    },
                                    {
                                      "x": -42,
                                      "y": 54
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "VChiWatSec_flow"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "VChiWatSta_flow"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "uPh"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -280,
                                      "y": -160
                                    },
