                                    {
                                      "x": -204,
                                      "y": -160
                                    },
                                    {
                                      "x": -204,
                                      "y": -48
                                    },
                                    {
                                      "x": -192,
                                      "y": -48
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "enaHea"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y1"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "staPumHeaWatSec"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u1Pla"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -88,
                                      "y": 360
                                    },
                                    {
                                      "x": -82,
                                      "y": 360
                                    },
                                    {
                                      "x": -82,
                                      "y": 168
                                    },
                                    {
                                      "x": 138,
                                      "y": 168
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "enaCoo"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y1"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "staPumChiWatSec"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u1Pla"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -88,
                                      "y": 100
                                    },
                                    {
                                      "x": -80,
                                      "y": 100
                                    },
                                    {
                                      "x": -80,
                                      "y": 142
                                    },
                                    {
                                      "x": 170,
                                      "y": 142
                                    },
                                    {
                                      "x": 170,
                                      "y": 148
                                    },
                                    {
                                      "x": 188,
                                      "y": 148
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "seqEve"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y1ValHeaWatInlIso"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "staPumHeaWatPri"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u1ValInlIso"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 162,
                                      "y": 300
                                    },
                                    {
                                      "x": 170,
                                      "y": 300
                                    },
                                    {
                                      "x": 170,
                                      "y": 216
                                    },
                                    {
                                      "x": 134,
                                      "y": 216
                                    },
                                    {
                                      "x": 134,
                                      "y": 206
                                    },
                                    {
                                      "x": 138,
                                      "y": 206
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "seqEve"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y1ValHeaWatOutIso"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "staPumHeaWatPri"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u1ValOutIso"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 162,
                                      "y": 298
                                    },
                                    {
                                      "x": 168,
                                      "y": 298
                                    },
                                    {
                                      "x": 168,
                                      "y": 218
                                    },
                                    {
                                      "x": 132,
                                      "y": 218
                                    },
                                    {
                                      "x": 132,
                                      "y": 204
                                    },
                                    {
                                      "x": 138,
                                      "y": 204
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "seqEve"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y1ValChiWatInlIso"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "staPumChiWatPri"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u1ValInlIso"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 162,
                                      "y": 296
                                    },
                                    {
                                      "x": 182,
                                      "y": 296
                                    },
                                    {
                                      "x": 182,
                                      "y": 186
                                    },
                                    {
                                      "x": 188,
                                      "y": 186
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "seqEve"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y1ValChiWatOutIso"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "staPumChiWatPri"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u1ValOutIso"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 162,
                                      "y": 294
                                    },
                                    {
                                      "x": 180,
                                      "y": 294
                                    },
                                    {
                                      "x": 180,
                                      "y": 184
                                    },
                                    {
                                      "x": 188,
                                      "y": 184
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "u1Hp_actual"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "sorRunTimHea"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u1Run"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -280,
                                      "y": 300
                                    },
                                    {
                                      "x": -60,
                                      "y": 300
                                    },
                                    {
                                      "x": -60,
                                      "y": 296
                                    },
                                    {
                                      "x": -42,
                                      "y": 296
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "u1Hp_actual"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "sorRunTimCoo"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u1Run"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -280,
                                      "y": 300
                                    },
                                    {
                                      "x": -60,
                                      "y": 300
                                    },
                                    {
                                      "x": -60,
                                      "y": 36
                                    },
                                    {
                                      "x": -42,
                                      "y": 36
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "y1Hp"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "y1HpPre"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 280,
                                      "y": 380
                                    },
                                    {
                                      "x": 202,
                                      "y": 380
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "y1HpPre"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "avaEquHeaCoo"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u1"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 178,
                                      "y": 380
                                    },
                                    {
                                      "x": -158,
                                      "y": 380
                                    },
                                    {
                                      "x": -158,
                                      "y": 226
                                    },
                                    {
                                      "x": -154,
                                      "y": 226
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "idxStaCoo"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "comStaCoo"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "uSta"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 12,
                                      "y": 100
                                    },
                                    {
                                      "x": 20,
                                      "y": 100
                                    },
                                    {
                                      "x": 20,
                                      "y": -12
                                    },
                                    {
                                      "x": -46,
                                      "y": -12
                                    },
                                    {
                                      "x": -46,
                                      "y": 4
                                    },
                                    {
                                      "x": -42,
                                      "y": 4
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 127,
                                    "b": 0
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "comStaCoo"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y1"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "chaStaCoo"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u1StaPro"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -18,
                                      "y": -6
                                    },
                                    {
                                      "x": -10,
                                      "y": -6
                                    },
                                    {
                                      "x": -10,
                                      "y": 48
                                    },
                                    {
                                      "x": -46,
                                      "y": 48
                                    },
                                    {
                                      "x": -46,
                                      "y": 66
                                    },
                                    {
                                      "x": -42,
                                      "y": 66
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "u1Hp_actual"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "comStaCoo"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u1_actual"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -280,
                                      "y": 300
                                    },
                                    {
                                      "x": -60,
                                      "y": 300
                                    },
                                    {
                                      "x": -60,
                                      "y": -4
                                    },
                                    {
                                      "x": -42,
                                      "y": -4
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "y1HpPre"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "comStaCoo"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u1"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 178,
                                      "y": 380
                                    },
                                    {
                                      "x": -158,
                                      "y": 380
                                    },
                                    {
                                      "x": -158,
                                      "y": 0
                                    },
                                    {
                                      "x": -42,
                                      "y": 0
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "idxStaHea"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "comStaHea"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "uSta"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 12,
                                      "y": 360
                                    },
                                    {
                                      "x": 20,
                                      "y": 360
                                    },
                                    {
                                      "x": 20,
                                      "y": 248
                                    },
                                    {
                                      "x": -44,
                                      "y": 248
                                    },
                                    {
                                      "x": -44,
                                      "y": 264
                                    },
                                    {
                                      "x": -42,
                                      "y": 264
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 127,
                                    "b": 0
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "u1Hp_actual"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "comStaHea"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u1_actual"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -280,
                                      "y": 300
                                    },
                                    {
                                      "x": -60,
                                      "y": 300
                                    },
                                    {
                                      "x": -60,
                                      "y": 256
                                    },
                                    {
                                      "x": -42,
                                      "y": 256
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "y1HpPre"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "comStaHea"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u1"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 178,
                                      "y": 380
                                    },
                                    {
                                      "x": -60,
                                      "y": 380
                                    },
                                    {
                                      "x": -60,
                                      "y": 260
                                    },
                                    {
                                      "x": -42,
                                      "y": 260
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "comStaHea"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y1"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "chaStaHea"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u1StaPro"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -18,
                                      "y": 254
                                    },
                                    {
                                      "x": -10,
                                      "y": 254
                                    },
                                    {
                                      "x": -10,
                                      "y": 306
                                    },
                                    {
                                      "x": -44,
                                      "y": 306
                                    },
                                    {
                                      "x": -44,
                                      "y": 324
                                    },
                                    {
                                      "x": -42,
                                      "y": 324
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "resHeaWat"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "dpSet"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "dpHeaWatRemSet"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 72,
                                      "y": 246
                                    },
                                    {
                                      "x": 240,
                                      "y": 246
                                    },
                                    {
                                      "x": 240,
                                      "y": -60
                                    },
                                    {
                                      "x": 280,
                                      "y": -60
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "resChiWat"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "dpSet"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "dpChiWatRemSet"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 72,
                                      "y": -34
                                    },
                                    {
                                      "x": 238,
                                      "y": -34
                                    },
                                    {
                                      "x": 238,
                                      "y": -80
                                    },
                                    {
                                      "x": 280,
                                      "y": -80
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "nReqResHeaWat"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "resHeaWat"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "nReqRes"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -280,
                                      "y": -360
                                    },
                                    {
                                      "x": 30,
                                      "y": -360
                                    },
                                    {
                                      "x": 30,
                                      "y": 246
                                    },
                                    {
                                      "x": 48,
                                      "y": 246
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 127,
                                    "b": 0
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "nReqResChiWat"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "resChiWat"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "nReqRes"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -280,
                                      "y": -380
                                    },
                                    {
                                      "x": 40,
                                      "y": -380
                                    },
                                    {
                                      "x": 40,
                                      "y": -34
                                    },
                                    {
                                      "x": 48,
                                      "y": -34
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 127,
                                    "b": 0
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "enaCoo"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y1"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "resChiWat"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u1Ena"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -88,
                                      "y": 100
                                    },
                                    {
                                      "x": -80,
                                      "y": 100
                                    },
                                    {
                                      "x": -80,
                                      "y": -40
                                    },
                                    {
                                      "x": 48,
                                      "y": -40
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "enaHea"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y1"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "resHeaWat"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u1Ena"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -88,
                                      "y": 360
                                    },
                                    {
                                      "x": -82,
                                      "y": 360
                                    },
                                    {
                                      "x": -82,
                                      "y": 240
                                    },
                                    {
                                      "x": 48,
                                      "y": 240
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "comStaHea"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y1"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "resHeaWat"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u1StaPro"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -18,
                                      "y": 254
                                    },
                                    {
                                      "x": -10,
                                      "y": 254
                                    },
                                    {
                                      "x": -10,
                                      "y": 234
                                    },
                                    {
                                      "x": 48,
                                      "y": 234
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "comStaCoo"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y1"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "resChiWat"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u1StaPro"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -18,
                                      "y": -6
                                    },
                                    {
                                      "x": -10,
                                      "y": -6
                                    },
                                    {
                                      "x": -10,
                                      "y": -46
                                    },
                                    {
                                      "x": 48,
                                      "y": -46
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "resChiWat"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "TSupSet"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "chaStaCoo"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "TSupSet"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 72,
                                      "y": -46
                                    },
                                    {
                                      "x": 116,
                                      "y": -46
                                    },
                                    {
                                      "x": 116,
                                      "y": -20
                                    },
                                    {
                                      "x": -52,
                                      "y": -20
                                    },
                                    {
                                      "x": -52,
                                      "y": 62
                                    },
                                    {
                                      "x": -42,
                                      "y": 62
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "resHeaWat"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "TSupSet"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "chaStaHea"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "TSupSet"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 72,
                                      "y": 234
                                    },
                                    {
                                      "x": 118,
                                      "y": 234
                                    },
                                    {
                                      "x": 118,
                                      "y": 220
                                    },
                                    {
                                      "x": -52,
                                      "y": 220
                                    },
                                    {
                                      "x": -52,
                                      "y": 320
                                    },
                                    {
                                      "x": -42,
                                      "y": 320
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "ctlPumPri"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "yPumHeaWatPriHdr"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "yPumHeaWatPriHdr"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 212,
                                      "y": 84
                                    },
                                    {
                                      "x": 220,
                                      "y": 84
                                    },
                                    {
                                      "x": 220,
                                      "y": 100
                                    },
                                    {
                                      "x": 280,
                                      "y": 100
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "ctlPumPri"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "yPumChiWatPriHdr"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "yPumChiWatPriHdr"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 212,
                                      "y": 80
                                    },
                                    {
                                      "x": 280,
                                      "y": 80
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "ctlPumPri"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "yPumHeaWatPriDed"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "yPumHeaWatPriDed"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 212,
                                      "y": 76
                                    },
                                    {
                                      "x": 222,
                                      "y": 76
                                    },
                                    {
                                      "x": 222,
                                      "y": 60
                                    },
                                    {
                                      "x": 280,
                                      "y": 60
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "ctlPumPri"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "yPumChiWatPriDed"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "yPumChiWatPriDed"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 212,
                                      "y": 72
                                    },
                                    {
                                      "x": 220,
                                      "y": 72
                                    },
                                    {
                                      "x": 220,
                                      "y": 40
                                    },
                                    {
                                      "x": 280,
                                      "y": 40
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "staPumHeaWatPri"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y1"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "ctlPumPri"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u1PumHeaWatPri"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 162,
                                      "y": 200
                                    },
                                    {
                                      "x": 172,
                                      "y": 200
                                    },
                                    {
                                      "x": 172,
                                      "y": 96
                                    },
                                    {
                                      "x": 188,
                                      "y": 96
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "staPumChiWatPri"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y1"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "ctlPumPri"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u1PumChiWatPri"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 212,
                                      "y": 180
                                    },
                                    {
                                      "x": 220,
                                      "y": 180
                                    },
                                    {
                                      "x": 220,
                                      "y": 120
                                    },
                                    {
                                      "x": 186,
                                      "y": 120
                                    },
                                    {
                                      "x": 186,
                                      "y": 82
                                    },
                                    {
                                      "x": 188,
                                      "y": 82
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "seqEve"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y1Hea"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "ctlPumPri"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u1Hea"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 162,
                                      "y": 308
                                    },
                                    {
                                      "x": 174,
                                      "y": 308
                                    },
                                    {
                                      "x": 174,
                                      "y": 84
                                    },
                                    {
                                      "x": 188,
                                      "y": 84
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "ctlPumHeaWatSec"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "yPumHeaWatSec"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 162,
                                      "y": 0
                                    },
                                    {
                                      "x": 280,
                                      "y": 0
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "ctlPumChiWatSec"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "yPumChiWatSec"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 212,
                                      "y": -20
                                    },
                                    {
                                      "x": 280,
                                      "y": -20
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "u1PumHeaWatSec_actual"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "ctlPumHeaWatSec"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y1_actual"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -280,
                                      "y": 160
                                    },
                                    {
                                      "x": 120,
                                      "y": 160
                                    },
                                    {
                                      "x": 120,
                                      "y": 8
                                    },
                                    {
                                      "x": 138,
                                      "y": 8
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "u1PumChiWatSec_actual"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "ctlPumChiWatSec"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y1_actual"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -280,
                                      "y": 140
                                    },
                                    {
                                      "x": 170,
                                      "y": 140
                                    },
                                    {
                                      "x": 170,
                                      "y": -12
                                    },
                                    {
                                      "x": 188,
                                      "y": -12
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "resChiWat"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "dpSet"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "ctlPumChiWatSec"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "dpRemSet"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 72,
                                      "y": -34
                                    },
                                    {
                                      "x": 178,
                                      "y": -34
                                    },
                                    {
                                      "x": 178,
                                      "y": -16
                                    },
                                    {
                                      "x": 188,
                                      "y": -16
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "dpHeaWatRem"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "ctlPumHeaWatSec"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "dpRem"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -280,
                                      "y": -180
                                    },
                                    {
                                      "x": 130,
                                      "y": -180
                                    },
                                    {
                                      "x": 130,
                                      "y": 0
                                    },
                                    {
                                      "x": 138,
                                      "y": 0
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "resHeaWat"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "dpSet"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "ctlPumHeaWatSec"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "dpRemSet"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 72,
                                      "y": 246
                                    },
                                    {
                                      "x": 122,
                                      "y": 246
                                    },
                                    {
                                      "x": 122,
                                      "y": 4
                                    },
                                    {
                                      "x": 138,
                                      "y": 4
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "dpHeaWatLoc"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "ctlPumHeaWatSec"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "dpLoc"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -280,
                                      "y": -220
                                    },
                                    {
                                      "x": 134,
                                      "y": -220
                                    },
                                    {
                                      "x": 134,
                                      "y": -8
                                    },
                                    {
                                      "x": 138,
                                      "y": -8
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "dpHeaWatLocSet"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "ctlPumHeaWatSec"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "dpLocSet"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -280,
                                      "y": -200
                                    },
                                    {
                                      "x": 132,
                                      "y": -200
                                    },
                                    {
                                      "x": 132,
                                      "y": -4
                                    },
                                    {
                                      "x": 138,
                                      "y": -4
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "dpChiWatRem"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "ctlPumChiWatSec"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "dpRem"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -280,
                                      "y": -240
                                    },
                                    {
                                      "x": 180,
                                      "y": -240
                                    },
                                    {
                                      "x": 180,
                                      "y": -20
                                    },
                                    {
                                      "x": 188,
                                      "y": -20
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "dpChiWatLocSet"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "ctlPumChiWatSec"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "dpLocSet"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -280,
                                      "y": -260
                                    },
                                    {
                                      "x": 182,
                                      "y": -260
                                    },
                                    {
                                      "x": 182,
                                      "y": -24
                                    },
                                    {
                                      "x": 188,
                                      "y": -24
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "dpChiWatLoc"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "ctlPumChiWatSec"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "dpLoc"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -280,
                                      "y": -280
                                    },
                                    {
                                      "x": 184,
                                      "y": -280
                                    },
                                    {
                                      "x": 184,
                                      "y": -28
                                    },
                                    {
                                      "x": 188,
                                      "y": -28
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "u1AvaHp"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "avaEquHeaCoo"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u1Ava"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -208,
                                      "y": 260
                                    },
                                    {
                                      "x": -200,
                                      "y": 260
                                    },
                                    {
                                      "x": -200,
                                      "y": 220
                                    },
                                    {
                                      "x": -154,
                                      "y": 220
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "repTChiWatSupSet"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "swiTSupSet"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u3"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 172,
                                      "y": -140
                                    },
                                    {
                                      "x": 178,
                                      "y": -140
                                    },
                                    {
                                      "x": 178,
                                      "y": -128
                                    },
                                    {
                                      "x": 188,
                                      "y": -128
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "repTHeaWatSupSet"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "swiTSupSet"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u1"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 172,
                                      "y": -100
                                    },
                                    {
                                      "x": 178,
                                      "y": -100
                                    },
                                    {
                                      "x": 178,
                                      "y": -112
                                    },
                                    {
                                      "x": 188,
                                      "y": -112
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "resChiWat"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "TSupSet"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "repTChiWatSupSet"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 72,
                                      "y": -46
                                    },
                                    {
                                      "x": 116,
                                      "y": -46
                                    },
                                    {
                                      "x": 116,
                                      "y": -140
                                    },
                                    {
                                      "x": 148,
                                      "y": -140
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "resHeaWat"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "TSupSet"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "repTHeaWatSupSet"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 72,
                                      "y": 234
                                    },
                                    {
                                      "x": 118,
                                      "y": 234
                                    },
                                    {
                                      "x": 118,
                                      "y": -100
                                    },
                                    {
                                      "x": 148,
                                      "y": -100
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "seqEve"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y1Hea"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "swiTSupSet"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u2"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 162,
                                      "y": 308
                                    },
                                    {
                                      "x": 174,
                                      "y": 308
                                    },
                                    {
                                      "x": 174,
                                      "y": -120
                                    },
                                    {
                                      "x": 188,
                                      "y": -120
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "swiTSupSet"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "TSupSet"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 212,
                                      "y": -120
                                    },
                                    {
                                      "x": 242,
                                      "y": -120
                                    },
                                    {
                                      "x": 242,
                                      "y": -120
                                    },
                                    {
                                      "x": 280,
                                      "y": -120
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "pasTChiWatSupSet"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "TSupSet"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 236,
                                      "y": -140
                                    },
                                    {
                                      "x": 250,
                                      "y": -140
                                    },
                                    {
                                      "x": 250,
                                      "y": -120
                                    },
                                    {
                                      "x": 280,
                                      "y": -120
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "pasTHeaWatSupSet"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "TSupSet"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 236,
                                      "y": -100
                                    },
                                    {
                                      "x": 250,
                                      "y": -100
                                    },
                                    {
                                      "x": 250,
                                      "y": -120
                                    },
                                    {
                                      "x": 280,
                                      "y": -120
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "repTChiWatSupSet"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "pasTChiWatSupSet"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 172,
                                      "y": -140
                                    },
                                    {
                                      "x": 212,
                                      "y": -140
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "repTHeaWatSupSet"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "pasTHeaWatSupSet"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 172,
                                      "y": -100
                                    },
                                    {
                                      "x": 212,
                                      "y": -100
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "resChiWat"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "TSupSet"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "TChiWatSupSet"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 72,
                                      "y": -46
                                    },
                                    {
                                      "x": 116,
                                      "y": -46
                                    },
                                    {
                                      "x": 116,
                                      "y": -162
                                    },
                                    {
                                      "x": 188,
                                      "y": -162
                                    },
                                    {
                                      "x": 188,
                                      "y": -180
                                    },
                                    {
                                      "x": 280,
                                      "y": -180
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "resHeaWat"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "TSupSet"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "THeaWatSupSet"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 72,
                                      "y": 234
                                    },
                                    {
                                      "x": 118,
                                      "y": 234
                                    },
                                    {
                                      "x": 118,
                                      "y": -160
                                    },
                                    {
                                      "x": 280,
                                      "y": -160
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "hrc"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y1"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "y1Hrc"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 222,
                                      "y": -296
                                    },
                                    {
                                      "x": 240,
                                      "y": -296
                                    },
                                    {
                                      "x": 240,
                                      "y": -280
                                    },
                                    {
                                      "x": 280,
                                      "y": -280
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "hrc"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y1Coo"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "y1CooHrc"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 222,
                                      "y": -300
                                    },
                                    {
                                      "x": 280,
                                      "y": -300
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "hrc"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "TSupSet"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "TSupSetHrc"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 222,
                                      "y": -304
                                    },
                                    {
                                      "x": 240,
                                      "y": -304
                                    },
                                    {
                                      "x": 240,
                                      "y": -320
                                    },
                                    {
                                      "x": 280,
                                      "y": -320
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "hrc"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y1PumChiWat"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "y1PumChiWatHrc"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 222,
                                      "y": -308
                                    },
                                    {
                                      "x": 236,
                                      "y": -308
                                    },
                                    {
                                      "x": 236,
                                      "y": -360
                                    },
                                    {
                                      "x": 280,
                                      "y": -360
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "hrc"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y1PumHeaWat"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "y1PumHeaWatHrc"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 222,
                                      "y": -312
                                    },
                                    {
                                      "x": 232,
                                      "y": -312
                                    },
                                    {
                                      "x": 232,
                                      "y": -380
                                    },
                                    {
                                      "x": 280,
                                      "y": -380
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "TChiWatSupSet"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "hrc"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "TChiWatSupSet"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 280,
                                      "y": -180
                                    },
                                    {
                                      "x": 188,
                                      "y": -180
                                    },
                                    {
                                      "x": 188,
                                      "y": -302
                                    },
                                    {
                                      "x": 198,
                                      "y": -302
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "THeaWatSupSet"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "hrc"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "THeaWatSupSet"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 280,
                                      "y": -160
                                    },
                                    {
                                      "x": 186,
                                      "y": -160
                                    },
                                    {
                                      "x": 186,
                                      "y": -312
                                    },
                                    {
                                      "x": 198,
                                      "y": -312
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "enaCoo"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y1"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "hrc"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u1Coo"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -88,
                                      "y": 100
                                    },
                                    {
                                      "x": -80,
                                      "y": 100
                                    },
                                    {
                                      "x": -80,
                                      "y": -290
                                    },
                                    {
                                      "x": 198,
                                      "y": -290
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "enaHea"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y1"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "hrc"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u1Hea"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -88,
                                      "y": 360
                                    },
                                    {
                                      "x": -82,
                                      "y": 360
                                    },
                                    {
                                      "x": -82,
                                      "y": -292
                                    },
                                    {
                                      "x": 198,
                                      "y": -292
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "TChiWatRetUpsHrc"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "hrc"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "TChiWatRetUpsHrc"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -280,
                                      "y": -140
                                    },
                                    {
                                      "x": -242,
                                      "y": -140
                                    },
                                    {
                                      "x": -242,
                                      "y": -306
                                    },
                                    {
                                      "x": 198,
                                      "y": -306
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "THeaWatRetUpsHrc"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "hrc"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "THeaWatRetUpsHrc"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -280,
                                      "y": -60
                                    },
                                    {
                                      "x": -246,
                                      "y": -60
                                    },
                                    {
                                      "x": -246,
                                      "y": -316
                                    },
                                    {
                                      "x": 198,
                                      "y": -316
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "THeaWatSecRet"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "hrc"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "THeaWatHrcLvg"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -280,
                                      "y": -40
                                    },
                                    {
                                      "x": -240,
                                      "y": -40
                                    },
                                    {
                                      "x": -240,
                                      "y": -314
                                    },
                                    {
                                      "x": 198,
                                      "y": -314
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "TChiWatSecRet"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "hrc"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "TChiWatHrcLvg"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -280,
                                      "y": -120
                                    },
                                    {
                                      "x": -238,
                                      "y": -120
                                    },
                                    {
                                      "x": -238,
                                      "y": -304
                                    },
                                    {
                                      "x": 198,
                                      "y": -304
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "u1Hrc_actual"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "hrc"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u1Hrc_actual"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -280,
                                      "y": -300
                                    },
                                    {
                                      "x": 190,
                                      "y": -300
                                    },
                                    {
                                      "x": 190,
                                      "y": -294
                                    },
                                    {
                                      "x": 198,
                                      "y": -294
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "u1ReqFloChiWat"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "hrc"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u1ReqFloChiWat"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -280,
                                      "y": -320
                                    },
                                    {
                                      "x": 192,
                                      "y": -320
                                    },
                                    {
                                      "x": 192,
                                      "y": -296
                                    },
                                    {
                                      "x": 198,
                                      "y": -296
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "u1ReqFloConWat"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "hrc"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u1ReqFloConWat"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -280,
                                      "y": -340
                                    },
                                    {
                                      "x": 194,
                                      "y": -340
                                    },
                                    {
                                      "x": 194,
                                      "y": -298
                                    },
                                    {
                                      "x": 198,
                                      "y": -298
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "TChiWatPriSup"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "chaStaCoo"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "TPriSup"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -280,
                                      "y": 40
                                    },
                                    {
                                      "x": -242,
                                      "y": 40
                                    },
                                    {
                                      "x": -242,
                                      "y": 60
                                    },
                                    {
                                      "x": -42,
                                      "y": 60
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "THeaWatSecSup"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "chaStaHea"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "TSecSup"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -280,
                                      "y": -20
                                    },
                                    {
                                      "x": -250,
                                      "y": -20
                                    },
                                    {
                                      "x": -250,
                                      "y": 316
                                    },
                                    {
                                      "x": -42,
                                      "y": 316
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "TChiWatSecSup"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "chaStaCoo"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "TSecSup"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -280,
                                      "y": -100
                                    },
                                    {
                                      "x": -248,
                                      "y": -100
                                    },
                                    {
                                      "x": -248,
                                      "y": 58
                                    },
                                    {
                                      "x": -42,
                                      "y": 58
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "THeaWatPriSup"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "chaStaHea"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "TPriSup"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -280,
                                      "y": 100
                                    },
                                    {
                                      "x": -252,
                                      "y": 100
                                    },
                                    {
                                      "x": -252,
                                      "y": 318
                                    },
                                    {
                                      "x": -42,
                                      "y": 318
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "ctlPumHeaWatSec"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "staPumHeaWatSec"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 162,
                                      "y": 0
                                    },
                                    {
                                      "x": 166,
                                      "y": 0
                                    },
                                    {
                                      "x": 166,
                                      "y": 148
                                    },
                                    {
                                      "x": 136,
                                      "y": 148
                                    },
                                    {
                                      "x": 136,
                                      "y": 152
                                    },
                                    {
                                      "x": 138,
                                      "y": 152
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "ctlPumChiWatSec"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "staPumChiWatSec"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 212,
                                      "y": -20
                                    },
                                    {
                                      "x": 218,
                                      "y": -20
                                    },
                                    {
                                      "x": 218,
                                      "y": 126
                                    },
                                    {
                                      "x": 186,
                                      "y": 126
                                    },
                                    {
                                      "x": 186,
                                      "y": 132
                                    },
                                    {
                                      "x": 188,
                                      "y": 132
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "ctlPumHeaWatSec"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "dpLocSetMax"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "staPumHeaWatSec"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "dpSet",
                            "array_subscripts": [
                              {
                                "expression": {
                                  "simple_expression": "1"
                                }
                              }
                            ]
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 162,
                                      "y": -4
                                    },
                                    {
                                      "x": 164,
                                      "y": -4
                                    },
                                    {
                                      "x": 164,
                                      "y": 146
                                    },
                                    {
                                      "x": 132,
                                      "y": 146
                                    },
                                    {
                                      "x": 132,
                                      "y": 156
                                    },
                                    {
                                      "x": 138,
                                      "y": 156
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "ctlPumChiWatSec"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "dpLocSetMax"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "staPumChiWatSec"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "dpSet",
                            "array_subscripts": [
                              {
                                "expression": {
                                  "simple_expression": "1"
                                }
                              }
                            ]
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 212,
                                      "y": -24
                                    },
                                    {
                                      "x": 216,
                                      "y": -24
                                    },
                                    {
                                      "x": 216,
                                      "y": 124
                                    },
                                    {
                                      "x": 182,
                                      "y": 124
                                    },
                                    {
                                      "x": 182,
                                      "y": 136
                                    },
                                    {
                                      "x": 188,
                                      "y": 136
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "dpHeaWatLoc"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "staPumHeaWatSec"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "dp",
                            "array_subscripts": [
                              {
                                "expression": {
                                  "simple_expression": "1"
                                }
                              }
                            ]
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -280,
                                      "y": -220
                                    },
                                    {
                                      "x": 134,
                                      "y": -220
                                    },
                                    {
                                      "x": 134,
                                      "y": 154
                                    },
                                    {
                                      "x": 138,
                                      "y": 154
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "dpChiWatLoc"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "staPumChiWatSec"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "dp",
                            "array_subscripts": [
                              {
                                "expression": {
                                  "simple_expression": "1"
                                }
                              }
                            ]
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -280,
                                      "y": -280
                                    },
                                    {
                                      "x": 184,
                                      "y": -280
                                    },
                                    {
                                      "x": 184,
                                      "y": 134
                                    },
                                    {
                                      "x": 188,
                                      "y": 134
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "dpChiWatRem"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "staPumChiWatSec"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "dp"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -280,
                                      "y": -240
                                    },
                                    {
                                      "x": 180,
                                      "y": -240
                                    },
                                    {
                                      "x": 180,
                                      "y": 134
                                    },
                                    {
                                      "x": 188,
                                      "y": 134
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "dpHeaWatRem"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "staPumHeaWatSec"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "dp"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -280,
                                      "y": -180
                                    },
                                    {
                                      "x": 130,
                                      "y": -180
                                    },
                                    {
                                      "x": 130,
                                      "y": 154
                                    },
                                    {
                                      "x": 138,
                                      "y": 154
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "resHeaWat"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "dpSet"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "pasDpHeaWatRemSet"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 72,
                                      "y": 246
                                    },
                                    {
                                      "x": 82,
                                      "y": 246
                                    },
                                    {
                                      "x": 82,
                                      "y": 120
                                    },
                                    {
                                      "x": 88,
                                      "y": 120
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "pasDpHeaWatRemSet"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "staPumHeaWatSec"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "dpSet"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 112,
                                      "y": 120
                                    },
                                    {
                                      "x": 126,
                                      "y": 120
                                    },
                                    {
                                      "x": 126,
                                      "y": 156
                                    },
                                    {
                                      "x": 138,
                                      "y": 156
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "pasDpChiWatRemSet"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "staPumChiWatSec"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "dpSet"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 112,
                                      "y": 60
                                    },
                                    {
                                      "x": 128,
                                      "y": 60
                                    },
                                    {
                                      "x": 128,
                                      "y": 136
                                    },
                                    {
                                      "x": 188,
                                      "y": 136
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "resChiWat"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "dpSet"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "pasDpChiWatRemSet"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 72,
                                      "y": -34
                                    },
                                    {
                                      "x": 80,
                                      "y": -34
                                    },
                                    {
                                      "x": 80,
                                      "y": 60
                                    },
                                    {
                                      "x": 88,
                                      "y": 60
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "resChiWat"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "dpSet"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "ctlPumPri"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "dpChiWatRemSet"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 72,
                                      "y": -34
                                    },
                                    {
                                      "x": 178,
                                      "y": -34
                                    },
                                    {
                                      "x": 178,
                                      "y": 78
                                    },
                                    {
                                      "x": 188,
                                      "y": 78
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "resHeaWat"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "dpSet"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "ctlPumPri"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "dpHeaWatRemSet"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 72,
                                      "y": 246
                                    },
                                    {
                                      "x": 122,
                                      "y": 246
                                    },
                                    {
                                      "x": 122,
                                      "y": 92
                                    },
                                    {
                                      "x": 188,
                                      "y": 92
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "dpHeaWatRem"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "ctlPumPri"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "dpHeaWatRem"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -280,
                                      "y": -180
                                    },
                                    {
                                      "x": 130,
                                      "y": -180
                                    },
                                    {
                                      "x": 130,
                                      "y": 90
                                    },
                                    {
                                      "x": 188,
                                      "y": 90
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "dpHeaWatLocSet"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "ctlPumPri"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "dpHeaWatLocSet"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -280,
                                      "y": -200
                                    },
                                    {
                                      "x": 132,
                                      "y": -200
                                    },
                                    {
                                      "x": 132,
                                      "y": 88
                                    },
                                    {
                                      "x": 188,
                                      "y": 88
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "dpHeaWatLoc"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "ctlPumPri"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "dpHeaWatLoc"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -280,
                                      "y": -220
                                    },
                                    {
                                      "x": 134,
                                      "y": -220
                                    },
                                    {
                                      "x": 134,
                                      "y": 86
                                    },
                                    {
                                      "x": 188,
                                      "y": 86
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "pasDpHeaWatRemSet"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "staPumHeaWatPri"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "dpSet"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 112,
                                      "y": 120
                                    },
                                    {
                                      "x": 126,
                                      "y": 120
                                    },
                                    {
                                      "x": 126,
                                      "y": 196
                                    },
                                    {
                                      "x": 138,
                                      "y": 196
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "pasDpChiWatRemSet"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "staPumChiWatPri"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "dpSet"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 112,
                                      "y": 60
                                    },
                                    {
                                      "x": 128,
                                      "y": 60
                                    },
                                    {
                                      "x": 128,
                                      "y": 176
                                    },
                                    {
                                      "x": 188,
                                      "y": 176
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "ctlPumPri"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "dpChiWatLocSetMax"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "staPumChiWatPri"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "dpSet",
                            "array_subscripts": [
                              {
                                "expression": {
                                  "simple_expression": "1"
                                }
                              }
                            ]
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 212,
                                      "y": 92
                                    },
                                    {
                                      "x": 214,
                                      "y": 92
                                    },
                                    {
                                      "x": 214,
                                      "y": 108
                                    },
                                    {
                                      "x": 168,
                                      "y": 108
                                    },
                                    {
                                      "x": 168,
                                      "y": 176
                                    },
                                    {
                                      "x": 188,
                                      "y": 176
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "ctlPumPri"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "dpHeaWatLocSetMax"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "staPumHeaWatPri"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "dpSet",
                            "array_subscripts": [
                              {
                                "expression": {
                                  "simple_expression": "1"
                                }
                              }
                            ]
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 212,
                                      "y": 96
                                    },
                                    {
                                      "x": 212,
                                      "y": 106
                                    },
                                    {
                                      "x": 124,
                                      "y": 106
                                    },
                                    {
                                      "x": 124,
                                      "y": 196
                                    },
                                    {
                                      "x": 138,
                                      "y": 196
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "dpHeaWatRem"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "staPumHeaWatPri"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "dp"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -280,
                                      "y": -180
                                    },
                                    {
                                      "x": 130,
                                      "y": -180
                                    },
                                    {
                                      "x": 130,
                                      "y": 194
                                    },
                                    {
                                      "x": 138,
                                      "y": 194
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "dpChiWatRem"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "staPumChiWatPri"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "dp"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -280,
                                      "y": -240
                                    },
                                    {
                                      "x": 182,
                                      "y": -240
                                    },
                                    {
                                      "x": 182,
                                      "y": 174
                                    },
                                    {
                                      "x": 188,
                                      "y": 174
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "dpHeaWatLoc"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "staPumHeaWatPri"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "dp",
                            "array_subscripts": [
                              {
                                "expression": {
                                  "simple_expression": "1"
                                }
                              }
                            ]
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -280,
                                      "y": -220
                                    },
                                    {
                                      "x": 134,
                                      "y": -220
                                    },
                                    {
                                      "x": 134,
                                      "y": 194
                                    },
                                    {
                                      "x": 138,
                                      "y": 194
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "dpChiWatLoc"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "staPumChiWatPri"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "dp",
                            "array_subscripts": [
                              {
                                "expression": {
                                  "simple_expression": "1"
                                }
                              }
                            ]
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -280,
                                      "y": -280
                                    },
                                    {
                                      "x": 184,
                                      "y": -280
                                    },
                                    {
                                      "x": 184,
                                      "y": 174
                                    },
                                    {
                                      "x": 188,
                                      "y": 174
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "dpChiWatLoc"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "ctlPumPri"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "dpChiWatLoc"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -280,
                                      "y": -280
                                    },
                                    {
                                      "x": 184,
                                      "y": -280
                                    },
                                    {
                                      "x": 184,
                                      "y": 72
                                    },
                                    {
                                      "x": 188,
                                      "y": 72
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "VChiWatPri_flow"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "staPumChiWatPri"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "V_flow"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -280,
                                      "y": 0
                                    },
                                    {
                                      "x": -254,
                                      "y": 0
                                    },
                                    {
                                      "x": -254,
                                      "y": 178
                                    },
                                    {
                                      "x": 188,
                                      "y": 178
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "VHeaWatPri_flow"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "staPumHeaWatPri"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "V_flow"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -280,
                                      "y": 60
                                    },
                                    {
                                      "x": -244,
                                      "y": 60
                                    },
                                    {
                                      "x": -244,
                                      "y": 198
                                    },
                                    {
                                      "x": 138,
                                      "y": 198
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "u1PumHeaWatPri_actual"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "ctlPumPri"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u1PumHeaWatPri_actual"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -280,
                                      "y": 200
                                    },
                                    {
                                      "x": 116,
                                      "y": 200
                                    },
                                    {
                                      "x": 116,
                                      "y": 94
                                    },
                                    {
                                      "x": 188,
                                      "y": 94
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "u1PumChiWatPri_actual"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "ctlPumPri"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u1PumChiWatPri_actual"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -280,
                                      "y": 180
                                    },
                                    {
                                      "x": 114,
                                      "y": 180
                                    },
                                    {
                                      "x": 114,
                                      "y": 80
                                    },
                                    {
                                      "x": 188,
                                      "y": 80
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "dpChiWatRem"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "ctlPumPri"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "dpChiWatRem"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -280,
                                      "y": -240
                                    },
                                    {
                                      "x": 180,
                                      "y": -240
                                    },
                                    {
                                      "x": 180,
                                      "y": 76
                                    },
                                    {
                                      "x": 188,
                                      "y": 76
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "dpChiWatLocSet"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "ctlPumPri"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "dpChiWatLocSet"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -280,
                                      "y": -260
                                    },
                                    {
                                      "x": 182,
                                      "y": -260
                                    },
                                    {
                                      "x": 182,
                                      "y": 74
                                    },
                                    {
                                      "x": 188,
                                      "y": 74
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "ctlFloMin"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "yValHeaWatMinByp"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "yValHeaWatMinByp"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 224,
                                      "y": -230
                                    },
                                    {
                                      "x": 252,
                                      "y": -230
                                    },
                                    {
                                      "x": 252,
                                      "y": -220
                                    },
                                    {
                                      "x": 280,
                                      "y": -220
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "ctlFloMin"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "yValChiWatMinByp"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "yValChiWatMinByp"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 224,
                                      "y": -234
                                    },
                                    {
                                      "x": 252,
                                      "y": -234
                                    },
                                    {
                                      "x": 252,
                                      "y": -240
                                    },
                                    {
                                      "x": 280,
                                      "y": -240
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "y1Hp"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "ctlFloMin"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u1Equ"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 280,
                                      "y": 380
                                    },
                                    {
                                      "x": 238,
                                      "y": 380
                                    },
                                    {
                                      "x": 238,
                                      "y": -198
                                    },
                                    {
                                      "x": 190,
                                      "y": -198
                                    },
                                    {
                                      "x": 190,
                                      "y": -220
                                    },
                                    {
                                      "x": 200,
                                      "y": -220
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "y1HeaHp"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "ctlFloMin"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u1HeaEqu"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 280,
                                      "y": 360
                                    },
                                    {
                                      "x": 240,
                                      "y": 360
                                    },
                                    {
                                      "x": 240,
                                      "y": -200
                                    },
                                    {
                                      "x": 192,
                                      "y": -200
                                    },
                                    {
                                      "x": 192,
                                      "y": -222
                                    },
                                    {
                                      "x": 200,
                                      "y": -222
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "y1ValHeaWatHpInlIso"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "ctlFloMin"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u1ValHeaWatInlIso"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 280,
                                      "y": 320
                                    },
                                    {
                                      "x": 242,
                                      "y": 320
                                    },
                                    {
                                      "x": 242,
                                      "y": -202
                                    },
                                    {
                                      "x": 194,
                                      "y": -202
                                    },
                                    {
                                      "x": 194,
                                      "y": -224
                                    },
                                    {
                                      "x": 200,
                                      "y": -224
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "y1ValHeaWatHpOutIso"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "ctlFloMin"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u1ValHeaWatOutIso"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 280,
                                      "y": 300
                                    },
                                    {
                                      "x": 242,
                                      "y": 300
                                    },
                                    {
                                      "x": 242,
                                      "y": -202
                                    },
                                    {
                                      "x": 194,
                                      "y": -202
                                    },
                                    {
                                      "x": 194,
                                      "y": -226
                                    },
                                    {
                                      "x": 200,
                                      "y": -226
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "y1ValChiWatHpInlIso"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "ctlFloMin"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u1ValChiWatInlIso"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 280,
                                      "y": 280
                                    },
                                    {
                                      "x": 244,
                                      "y": 280
                                    },
                                    {
                                      "x": 244,
                                      "y": -204
                                    },
                                    {
                                      "x": 196,
                                      "y": -204
                                    },
                                    {
                                      "x": 196,
                                      "y": -228
                                    },
                                    {
                                      "x": 200,
                                      "y": -228
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "y1ValChiWatHpOutIso"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "ctlFloMin"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u1ValChiWatOutIso"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 280,
                                      "y": 260
                                    },
                                    {
                                      "x": 264,
                                      "y": 260
                                    },
                                    {
                                      "x": 264,
                                      "y": 262
                                    },
                                    {
                                      "x": 246,
                                      "y": 262
                                    },
                                    {
                                      "x": 246,
                                      "y": -206
                                    },
                                    {
                                      "x": 198,
                                      "y": -206
                                    },
                                    {
                                      "x": 198,
                                      "y": -230
                                    },
                                    {
                                      "x": 200,
                                      "y": -230
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "u1PumHeaWatPri_actual"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "ctlFloMin"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u1PumHeaWatPri_actual"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -280,
                                      "y": 200
                                    },
                                    {
                                      "x": 116,
                                      "y": 200
                                    },
                                    {
                                      "x": 116,
                                      "y": -232
                                    },
                                    {
                                      "x": 200,
                                      "y": -232
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "u1PumChiWatPri_actual"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "ctlFloMin"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u1PumChiWatPri_actual"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -280,
                                      "y": 180
                                    },
                                    {
                                      "x": 114,
                                      "y": 180
                                    },
                                    {
                                      "x": 114,
                                      "y": -234
                                    },
                                    {
                                      "x": 200,
                                      "y": -234
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "VHeaWatPri_flow"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "ctlFloMin"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "VHeaWatPri_flow"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -280,
                                      "y": 60
                                    },
                                    {
                                      "x": -244,
                                      "y": 60
                                    },
                                    {
                                      "x": -244,
                                      "y": -236
                                    },
                                    {
                                      "x": 200,
                                      "y": -236
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "VChiWatPri_flow"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "ctlFloMin"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "VChiWatPri_flow"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -280,
                                      "y": 0
                                    },
                                    {
                                      "x": -254,
                                      "y": 0
                                    },
                                    {
                                      "x": -254,
                                      "y": -238
                                    },
                                    {
                                      "x": 200,
                                      "y": -238
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "ctlPumPri"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "yPumHeaWatPriHdr"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "staPumHeaWatPri"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 212,
                                      "y": 84
                                    },
                                    {
                                      "x": 220,
                                      "y": 84
                                    },
                                    {
                                      "x": 220,
                                      "y": 110
                                    },
                                    {
                                      "x": 136,
                                      "y": 110
                                    },
                                    {
                                      "x": 136,
                                      "y": 192
                                    },
                                    {
                                      "x": 138,
                                      "y": 192
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "ctlPumPri"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "yPumChiWatPriHdr"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "staPumChiWatPri"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 212,
                                      "y": 80
                                    },
                                    {
                                      "x": 222,
                                      "y": 80
                                    },
                                    {
                                      "x": 222,
                                      "y": 112
                                    },
                                    {
                                      "x": 178,
                                      "y": 112
                                    },
                                    {
                                      "x": 178,
                                      "y": 172
                                    },
                                    {
                                      "x": 188,
                                      "y": 172
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "VHeaWatSec_flow"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "VHeaWatLoa_flow"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "uPh"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -280,
                                      "y": -80
                                    },
                                    {
                                      "x": -156,
                                      "y": -80
                                    },
                                    {
                                      "x": -156,
                                      "y": -66
                                    },
                                    {
                                      "x": -142,
                                      "y": -66
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "VHeaWatPri_flow"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "VHeaWatLoa_flow"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -280,
                                      "y": 60
                                    },
                                    {
                                      "x": -244,
                                      "y": 60
                                    },
                                    {
                                      "x": -244,
                                      "y": -60
                                    },
                                    {
                                      "x": -142,
                                      "y": -60
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "VChiWatSec_flow"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "VChiWatLoa_flow"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "uPh"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -280,
                                      "y": -160
                                    },
                                    {
                                      "x": -154,
                                      "y": -160
                                    },
                                    {
                                      "x": -154,
                                      "y": -106
                                    },
                                    {
                                      "x": -142,
                                      "y": -106
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "VChiWatPri_flow"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "VChiWatLoa_flow"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -280,
                                      "y": 0
                                    },
                                    {
                                      "x": -254,
                                      "y": 0
                                    },
                                    {
                                      "x": -254,
                                      "y": -100
                                    },
                                    {
                                      "x": -142,
                                      "y": -100
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "VChiWatLoa_flow"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "hrc"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "VChiWatLoa_flow"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -118,
                                      "y": -100
                                    },
                                    {
                                      "x": -100,
                                      "y": -100
                                    },
                                    {
                                      "x": -100,
                                      "y": -308
                                    },
                                    {
                                      "x": 198,
                                      "y": -308
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "VHeaWatLoa_flow"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "hrc"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "VHeaWatLoa_flow"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -118,
                                      "y": -60
                                    },
                                    {
                                      "x": -98,
                                      "y": -60
                                    },
                                    {
                                      "x": -98,
                                      "y": -318
                                    },
                                    {
                                      "x": 198,
                                      "y": -318
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              }
            ],
            "annotation": [
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "__ctrlFlow_template"
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "defaultComponentName",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "\"ctl\""
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "Icon",
                    "modification": {
                      "class_modification": [
                        {
                          "element_modification_or_replaceable": {
                            "element_modification": {
                              "coordinateSystem": {
                                "extent": [
                                  {
                                    "x": -200,
                                    "y": -360
                                  },
                                  {
                                    "x": 200,
                                    "y": 360
                                  }
                                ],
                                "preserveAspectRatio": "true"
                              }
                            }
                          }
                        },
                        {
                          "element_modification_or_replaceable": {
                            "element_modification": {
                              "graphics": [
                                {
                                  "name": "Rectangle",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": -200,
                                        "y": 360
                                      },
                                      {
                                        "x": 200,
                                        "y": -360
                                      }
                                    ],
                                    "lineColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 0
                                    },
                                    "fillColor": {
                                      "r": 255,
                                      "g": 255,
                                      "b": 255
                                    },
                                    "fillPattern": "FillPattern.Solid"
                                  }
                                },
                                {
                                  "name": "Text",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": -150,
                                        "y": 410
                                      },
                                      {
                                        "x": 150,
                                        "y": 370
                                      }
                                    ],
                                    "textString": "\"%name\"",
                                    "textColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 255
                                    }
                                  }
                                }
                              ]
                            }
                          }
                        }
                      ]
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "Diagram",
                    "modification": {
                      "class_modification": [
                        {
                          "element_modification_or_replaceable": {
                            "element_modification": {
                              "coordinateSystem": {
                                "extent": [
                                  {
                                    "x": -260,
                                    "y": -400
                                  },
                                  {
                                    "x": 260,
                                    "y": 400
                                  }
                                ]
                              }
                            }
                          }
                        }
                      ]
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "Documentation",
                    "modification": {
                      "class_modification": [
                        {
                          "element_modification_or_replaceable": {
                            "element_modification": {
                              "name": "info",
                              "modification": {
                                "equal": true,
                                "expression": {
                                  "simple_expression": "\"<html>\n<p>\nThis block implements the sequence of operation for plants with\nair-to-water heat pumps.\nMost parts of the sequence of operation are similar to that\ndescribed in ASHRAE, 2021 for chiller plants.\n</p>\n<p>\nThe supported plant configurations are enumerated in the table below.<br/>\n</p>\n<table summary=\\\"summary\\\" border=\\\"1\\\">\n<tr><th>Configuration parameter</th><th>Options</th><th>Notes</th></tr>\n<tr><td>Function</td>\n<td>\nHeating and cooling<br/>\nHeating-only<br/>\nCooling-only\n</td>\n<td>\n</td>\n</tr>\n<tr><td>Heat recovery</td>\n<td>\nWithout sidestream heat recovery chiller<br/>\nWith sidestream heat recovery chiller\n</td>\n<td>\nThis option is only available for heating and cooling plants.\nWhen selected, the plant controller incorporates logic to manage a chiller\nand its associated dedicated primary CHW and CW pumps.\nThe chiller is considered connected in a sidestream configuration to both\nthe CHW return and the HW return.\n</td>\n</tr>\n<tr><td>Type of distribution</td>\n<td>\nVariable primary-only<br/>\nConstant primary-variable secondary centralized\n</td>\n<td>\nIt is assumed that the HW and the CHW loops have the\nsame type of distribution, as specified by this parameter.<br/>\nMost AWHPs on the market use a reverse cycle for defrosting.\nThis requires maximum primary flow during defrost cycles.\nConsequently, variable primary plants commonly adopt a high\nminimum flow setpoint, typically close to the design flow rate,\neffectively operating akin to constant primary plants but with\nvariable speed pumps controlling the loop differential pressure.\nWhile the flow rate directed towards the loads varies,\nthe bypass valve control loop ensures a constant primary flow\nfor a given number of staged units.<br/>\n\\\"Centralized secondary pumps\\\" refers to configurations with a single\ngroup of secondary pumps that is typically integrated into the plant.<br/>\nDistributed secondary pumps with multiple secondary loops served\nby dedicated secondary pumps are currently not supported.\n</td>\n</tr>\n<tr><td>Type of primary pump arrangement</td>\n<td>\nDedicated<br/>\nHeadered\n</td>\n<td>It is assumed that the HW and the CHW loops have the\nsame type of primary pump arrangement, as specified by this parameter.\n</td>\n</tr>\n<tr><td>Separate dedicated primary CHW pumps</td>\n<td>\nFalse<br/>\nTrue\n</td>\n<td>This option is only available for heating and cooling plants\nwith dedicated primary pumps.\nIf this option is not selected, each AWHP uses\na common dedicated primary pump for HW and CHW –\nthis pump is then denoted as the primary HW pump.\nOtherwise, each AWHP relies on a separate dedicated HW pump\nand a separate dedicated CHW pump.\n</td>\n</tr>\n<tr><td>Type of primary HW pumps</td>\n<td>\nVariable speed<br/>\nConstant speed\n</td>\n<td>\nFor constant primary-variable secondary distributions, the variable\nspeed primary pumps are commanded at fixed speeds, determined during the\nTesting, Adjusting and Balancing phase to provide design AWHP flow in\nheating and cooling modes.\nThe same intent is achieved with constant speed primary pumps through the\nuse of balancing valves.<br/>\nThis parameter is only available for constant primary-variable secondary plants.\n</td>\n</tr>\n<tr><td>Type of primary CHW pumps</td>\n<td>\nVariable speed<br/>\nConstant speed\n</td>\n<td>See the note above on primary HW pumps.</td>\n</tr>\n</table>\n<h4>Details</h4>\n<p>\nA staging matrix <code>staEqu</code> is required as a parameter.\nSee the documentation of\n<a href=\\\"modelica://Buildings.Templates.Plants.Controls.StagingRotation.EquipmentEnable\\\">\nBuildings.Templates.Plants.Controls.StagingRotation.EquipmentEnable</a>\nfor the associated definition and requirements.\n</p>\n<p>\nDepending on the plant configuration, the term \\\"primary HW pumps\\\"\n(and the corresponding variables containing <code>*pumHeaWatPri*</code>)\nrefers either to primary HW pumps for plants with separate primary\nHW and CHW pumps (either headered or dedicated)\nor to dedicated primary pumps for plants with common primary pumps\nserving both the HW and CHW loops.\n</p>\n<p>\nAt its current stage of development, this controller contains no\nlogic for handling faulted equipment.\nIt is therefore assumed that any equipment is available at all times.\n</p>\n<h4>References</h4>\n<ul>\n<li id=\\\"ASHRAE2021\\\">\nASHRAE, 2021. Guideline 36-2021, High-Performance Sequences of Operation\nfor HVAC Systems. Atlanta, GA.\n</li>\n</ul>\n</html>\""
                                }
                              }
                            }
                          }
                        },
                        {
                          "element_modification_or_replaceable": {
                            "element_modification": {
                              "name": "revisions",
                              "modification": {
                                "equal": true,
                                "expression": {
                                  "simple_expression": "\"<html>\n<ul>\n<li>\nMay 31, 2024, by Antoine Gautier:<br/>\nAdded sidestream heat recovery chiller, primary-only pumping and\nfailsafe staging conditions.<br/>\nThis is for\n<a href=\\\"https://github.com/lbl-srg/modelica-buildings/issues/3808\\\">#3808</a>.\n</li>\n<li>\nMarch 29, 2024, by Antoine Gautier:<br/>\nFirst implementation.\n</li>\n</ul>\n</html>\""
                                }
                              }
                            }
                          }
                        }
                      ]
                    }
                  }
                }
              }
            ]
          }
        }
      }
    }
  ],
  "modelicaFile": "Buildings/Templates/Plants/Controls/HeatPumps/AirToWater.mo",
  "fullMoFilePath": "/home/reituag/gitrepo/modelica-buildings/Buildings/Templates/Plants/Controls/HeatPumps/AirToWater.mo",
  "checksum": "4c3018e494418ea1c2653693e5c37dce"
}