{
  "within": "Buildings.Templates.Plants.Controls.MinimumFlow.Validation",
  "class_definition": [
    {
      "class_prefixes": "model",
      "class_specifier": {
        "long_class_specifier": {
          "identifier": "ControllerDualMode",
          "description_string": "Validation model for the dual mode minimum flow bypass valve controller",
          "composition": {
            "element_list": [
              {
                "component_clause": {
                  "type_specifier": "Buildings.Templates.Plants.Controls.MinimumFlow.ControllerDualMode",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "ctlFloMinPumCoo",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "have_heaWat",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "false"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "have_chiWat",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "true"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "have_valInlIso",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "false"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "have_valOutIso",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "false"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "VChiWat_flow_nominal",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "{0.02,0.05}"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "VChiWat_flow_min",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "{0.01,0.03}"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "nEqu",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "2"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "nEnaChiWat",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "2"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Valve controller enabled by primary pump status – Cooling-only application",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -90,
                                        "y": -70
                                      },
                                      {
                                        "x": -70,
                                        "y": -50
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Templates.Plants.Controls.MinimumFlow.ControllerDualMode",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "ctlFloMinValCoo",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "have_heaWat",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "false"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "have_chiWat",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "true"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "have_valInlIso",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "true"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "have_valOutIso",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "false"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "VChiWat_flow_nominal",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "{0.02,0.05}"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "VChiWat_flow_min",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "{0.01,0.03}"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "nEqu",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "2"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "nEnaChiWat",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "2"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Valve controller enabled by isolation valve command – Cooling-only application",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -90,
                                        "y": 10
                                      },
                                      {
                                        "x": -70,
                                        "y": 30
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Logical.Sources.TimeTable",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "u1EquValPum",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "table",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "[0,0,0;1,1,0;2,1,1;3,0,1;4,0,0]"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "timeScale",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "200"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "period",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "900"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Source signal for equipment or valve command or pump status",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -190,
                                        "y": 50
                                      },
                                      {
                                        "x": -170,
                                        "y": 70
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Reals.Sources.Sin",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "dVPri_flow",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "amplitude",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "sum(ctlFloMinValCoo.VChiWat_flow_min)/2"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "freqHz",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "3/1000"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Source signal for primary flow rate variation around setpoint",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -190,
                                        "y": -30
                                      },
                                      {
                                        "x": -170,
                                        "y": -10
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Reals.Add",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "VPriCoo_flow1"
                      },
                      "description": {
                        "description_string": "Primary flow rate",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -140,
                                        "y": -70
                                      },
                                      {
                                        "x": -120,
                                        "y": -50
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Reals.Add",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "VPriCoo_flow"
                      },
                      "description": {
                        "description_string": "Primary flow rate",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -140,
                                        "y": -10
                                      },
                                      {
                                        "x": -120,
                                        "y": 10
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Templates.Plants.Controls.MinimumFlow.ControllerDualMode",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "ctlFloMinPumHea",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "have_heaWat",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "true"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "have_chiWat",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "false"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "have_valInlIso",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "false"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "have_valOutIso",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "false"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "VHeaWat_flow_nominal",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "{0.02,0.05}"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "VHeaWat_flow_min",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "{0.01,0.03}"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "nEqu",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "2"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "nEnaChiWat",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "2"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "nEnaHeaWat",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "2"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Valve controller enabled by primary pump status – Heating-only application",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": 0,
                                        "y": -70
                                      },
                                      {
                                        "x": 20,
                                        "y": -50
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Templates.Plants.Controls.MinimumFlow.ControllerDualMode",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "ctlFloMinValHea",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "have_heaWat",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "true"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "have_chiWat",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "false"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "have_valInlIso",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "true"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "have_valOutIso",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "false"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "VHeaWat_flow_nominal",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "{0.02,0.05}"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "VHeaWat_flow_min",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "{0.01,0.03}"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "nEqu",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "2"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "nEnaChiWat",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "2"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "nEnaHeaWat",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "2"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Valve controller enabled by isolation valve command – Heating-only application",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": 0,
                                        "y": 10
                                      },
                                      {
                                        "x": 20,
                                        "y": 30
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Reals.Add",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "VPriHea_flow1"
                      },
                      "description": {
                        "description_string": "Primary flow rate",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -50,
                                        "y": -70
                                      },
                                      {
                                        "x": -30,
                                        "y": -50
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Reals.Add",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "VPriHea_flow"
                      },
                      "description": {
                        "description_string": "Primary flow rate",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -50,
                                        "y": -10
                                      },
                                      {
                                        "x": -30,
                                        "y": 10
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Templates.Plants.Controls.MinimumFlow.ControllerDualMode",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "ctlFloMinPumHeaCoo",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "have_heaWat",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "true"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "have_chiWat",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "true"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "have_pumChiWatPri",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "false"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "have_valInlIso",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "false"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "have_valOutIso",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "false"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "VHeaWat_flow_nominal",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "{0.02,0.05}"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "VHeaWat_flow_min",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "{0.01,0.03}"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "VChiWat_flow_nominal",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "{0.02,0.05}"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "VChiWat_flow_min",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "{0.01,0.03}"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "nEqu",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "2"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "nEnaChiWat",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "2"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "nEnaHeaWat",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "2"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Valve controller enabled by primary pump status – Heating and cooling application",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": 100,
                                        "y": -70
                                      },
                                      {
                                        "x": 120,
                                        "y": -50
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Templates.Plants.Controls.MinimumFlow.ControllerDualMode",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "ctlFloMinValHeaCoo",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "have_heaWat",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "true"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "have_chiWat",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "true"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "have_pumChiWatPri",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "false"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "have_valInlIso",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "true"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "have_valOutIso",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "false"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "VHeaWat_flow_nominal",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "{0.02,0.05}"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "VHeaWat_flow_min",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "{0.01,0.03}"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "VChiWat_flow_nominal",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "{0.02,0.05}"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "VChiWat_flow_min",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "{0.01,0.03}"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "nEqu",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "2"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "nEnaChiWat",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "2"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "nEnaHeaWat",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "2"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Valve controller enabled by isolation valve command – Heating and cooling application",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": 100,
                                        "y": 10
                                      },
                                      {
                                        "x": 120,
                                        "y": 30
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Reals.Add",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "VPriHeaCoo_flow1"
                      },
                      "description": {
                        "description_string": "Primary flow rate",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": 50,
                                        "y": -70
                                      },
                                      {
                                        "x": 70,
                                        "y": -50
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Reals.Add",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "VPriHeaCoo_flow"
                      },
                      "description": {
                        "description_string": "Primary flow rate",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": 50,
                                        "y": -10
                                      },
                                      {
                                        "x": 70,
                                        "y": 10
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Logical.Sources.TimeTable",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "u1HeaEqu",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "table",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "[0,0,0;1.5,1,0;2.5,0,1]"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "timeScale",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "200"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "period",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "900"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Source signal for equipment heating/cooling mode command or pump status",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": 190,
                                        "y": -30
                                      },
                                      {
                                        "x": 170,
                                        "y": -10
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Logical.And",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "u1ValChiWat",
                        "array_subscripts": [
                          {
                            "expression": {
                              "simple_expression": "2"
                            }
                          }
                        ]
                      },
                      "description": {
                        "description_string": "Source signal for CHW isolation valves",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": 150,
                                        "y": -10
                                      },
                                      {
                                        "x": 130,
                                        "y": 10
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Logical.And",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "u1ValHeaWat",
                        "array_subscripts": [
                          {
                            "expression": {
                              "simple_expression": "2"
                            }
                          }
                        ]
                      },
                      "description": {
                        "description_string": "Source signal for HW isolation valves",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": 150,
                                        "y": -50
                                      },
                                      {
                                        "x": 130,
                                        "y": -30
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Logical.Not",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "u1CooEqu",
                        "array_subscripts": [
                          {
                            "expression": {
                              "simple_expression": "2"
                            }
                          }
                        ]
                      },
                      "description": {
                        "description_string": "True if equipment is commanded in cooling mode",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": 190,
                                        "y": 10
                                      },
                                      {
                                        "x": 170,
                                        "y": 30
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              }
            ],
            "element_sections": [
              {
                "equation_section": {
                  "equation": [
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "u1EquValPum"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y",
                            "array_subscripts": [
                              {
                                "expression": {
                                  "simple_expression": "1:2"
                                }
                              }
                            ]
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "ctlFloMinValCoo"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u1Equ",
                            "array_subscripts": [
                              {
                                "expression": {
                                  "simple_expression": "1:2"
                                }
                              }
                            ]
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -168,
                                      "y": 60
                                    },
                                    {
                                      "x": -110,
                                      "y": 60
                                    },
                                    {
                                      "x": -110,
                                      "y": 28.75
                                    },
                                    {
                                      "x": -92,
                                      "y": 28.75
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "u1EquValPum"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y",
                            "array_subscripts": [
                              {
                                "expression": {
                                  "simple_expression": "1:2"
                                }
                              }
                            ]
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "ctlFloMinPumCoo"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u1Equ",
                            "array_subscripts": [
                              {
                                "expression": {
                                  "simple_expression": "1:2"
                                }
                              }
                            ]
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -168,
                                      "y": 60
                                    },
                                    {
                                      "x": -110,
                                      "y": 60
                                    },
                                    {
                                      "x": -110,
                                      "y": -51.25
                                    },
                                    {
                                      "x": -92,
                                      "y": -51.25
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "dVPri_flow"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "VPriCoo_flow1"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u2"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -168,
                                      "y": -20
                                    },
                                    {
                                      "x": -150,
                                      "y": -20
                                    },
                                    {
                                      "x": -150,
                                      "y": -66
                                    },
                                    {
                                      "x": -142,
                                      "y": -66
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "dVPri_flow"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "VPriCoo_flow"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u2"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -168,
                                      "y": -20
                                    },
                                    {
                                      "x": -150,
                                      "y": -20
                                    },
                                    {
                                      "x": -150,
                                      "y": -6
                                    },
                                    {
                                      "x": -142,
                                      "y": -6
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "ctlFloMinPumCoo"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "VChiWatPriSet_flow"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "VPriCoo_flow1"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u1"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -68,
                                      "y": -55
                                    },
                                    {
                                      "x": -64,
                                      "y": -55
                                    },
                                    {
                                      "x": -64,
                                      "y": -40
                                    },
                                    {
                                      "x": -146,
                                      "y": -40
                                    },
                                    {
                                      "x": -146,
                                      "y": -54
                                    },
                                    {
                                      "x": -142,
                                      "y": -54
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "ctlFloMinValCoo"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "VChiWatPriSet_flow"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "VPriCoo_flow"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u1"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -68,
                                      "y": 25
                                    },
                                    {
                                      "x": -66,
                                      "y": 25
                                    },
                                    {
                                      "x": -66,
                                      "y": 40
                                    },
                                    {
                                      "x": -150,
                                      "y": 40
                                    },
                                    {
                                      "x": -150,
                                      "y": 6
                                    },
                                    {
                                      "x": -142,
                                      "y": 6
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "VPriCoo_flow"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "ctlFloMinValCoo"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "VChiWatPri_flow"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -118,
                                      "y": 0
                                    },
                                    {
                                      "x": -100,
                                      "y": 0
                                    },
                                    {
                                      "x": -100,
                                      "y": 13.3333
                                    },
                                    {
                                      "x": -92,
                                      "y": 13.3333
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "VPriCoo_flow1"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "ctlFloMinPumCoo"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "VChiWatPri_flow"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -118,
                                      "y": -60
                                    },
                                    {
                                      "x": -100,
                                      "y": -60
                                    },
                                    {
                                      "x": -100,
                                      "y": -66.6667
                                    },
                                    {
                                      "x": -92,
                                      "y": -66.6667
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "u1EquValPum"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y",
                            "array_subscripts": [
                              {
                                "expression": {
                                  "simple_expression": "1:2"
                                }
                              }
                            ]
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "ctlFloMinValCoo"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u1ValChiWatInlIso",
                            "array_subscripts": [
                              {
                                "expression": {
                                  "simple_expression": "1:2"
                                }
                              }
                            ]
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -168,
                                      "y": 60
                                    },
                                    {
                                      "x": -110,
                                      "y": 60
                                    },
                                    {
                                      "x": -110,
                                      "y": 22.0833
                                    },
                                    {
                                      "x": -92,
                                      "y": 22.0833
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "u1EquValPum"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y",
                            "array_subscripts": [
                              {
                                "expression": {
                                  "simple_expression": "1:2"
                                }
                              }
                            ]
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "ctlFloMinPumCoo"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u1PumChiWatPri_actual",
                            "array_subscripts": [
                              {
                                "expression": {
                                  "simple_expression": "1:2"
                                }
                              }
                            ]
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -168,
                                      "y": 60
                                    },
                                    {
                                      "x": -110,
                                      "y": 60
                                    },
                                    {
                                      "x": -110,
                                      "y": -62.9167
                                    },
                                    {
                                      "x": -92,
                                      "y": -62.9167
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "u1EquValPum"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y",
                            "array_subscripts": [
                              {
                                "expression": {
                                  "simple_expression": "1:2"
                                }
                              }
                            ]
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "ctlFloMinValHea"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u1Equ",
                            "array_subscripts": [
                              {
                                "expression": {
                                  "simple_expression": "1:2"
                                }
                              }
                            ]
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -168,
                                      "y": 60
                                    },
                                    {
                                      "x": -20,
                                      "y": 60
                                    },
                                    {
                                      "x": -20,
                                      "y": 28.75
                                    },
                                    {
                                      "x": -2,
                                      "y": 28.75
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "u1EquValPum"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y",
                            "array_subscripts": [
                              {
                                "expression": {
                                  "simple_expression": "1:2"
                                }
                              }
                            ]
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "ctlFloMinPumHea"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u1Equ",
                            "array_subscripts": [
                              {
                                "expression": {
                                  "simple_expression": "1:2"
                                }
                              }
                            ]
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -168,
                                      "y": 60
                                    },
                                    {
                                      "x": -20,
                                      "y": 60
                                    },
                                    {
                                      "x": -20,
                                      "y": -51.25
                                    },
                                    {
                                      "x": -2,
                                      "y": -51.25
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "dVPri_flow"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "VPriHea_flow"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u2"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -168,
                                      "y": -20
                                    },
                                    {
                                      "x": -60,
                                      "y": -20
                                    },
                                    {
                                      "x": -60,
                                      "y": -6
                                    },
                                    {
                                      "x": -52,
                                      "y": -6
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "dVPri_flow"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "VPriHea_flow1"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u2"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -168,
                                      "y": -20
                                    },
                                    {
                                      "x": -60,
                                      "y": -20
                                    },
                                    {
                                      "x": -60,
                                      "y": -66
                                    },
                                    {
                                      "x": -52,
                                      "y": -66
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "ctlFloMinPumHea"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "VHeaWatPriSet_flow"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "VPriHea_flow1"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u1"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 22,
                                      "y": -51.6667
                                    },
                                    {
                                      "x": 24,
                                      "y": -51.6667
                                    },
                                    {
                                      "x": 24,
                                      "y": -40
                                    },
                                    {
                                      "x": -56,
                                      "y": -40
                                    },
                                    {
                                      "x": -56,
                                      "y": -54
                                    },
                                    {
                                      "x": -52,
                                      "y": -54
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "ctlFloMinValHea"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "VHeaWatPriSet_flow"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "VPriHea_flow"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u1"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 22,
                                      "y": 28.3333
                                    },
                                    {
                                      "x": 24,
                                      "y": 28.3333
                                    },
                                    {
                                      "x": 24,
                                      "y": 40
                                    },
                                    {
                                      "x": -60,
                                      "y": 40
                                    },
                                    {
                                      "x": -60,
                                      "y": 6
                                    },
                                    {
                                      "x": -52,
                                      "y": 6
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "VPriHea_flow1"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "ctlFloMinPumHea"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "VHeaWatPri_flow"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -28,
                                      "y": -60
                                    },
                                    {
                                      "x": -10,
                                      "y": -60
                                    },
                                    {
                                      "x": -10,
                                      "y": -65
                                    },
                                    {
                                      "x": -2,
                                      "y": -65
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "VPriHea_flow"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "ctlFloMinValHea"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "VHeaWatPri_flow"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -28,
                                      "y": 0
                                    },
                                    {
                                      "x": -10,
                                      "y": 0
                                    },
                                    {
                                      "x": -10,
                                      "y": 15
                                    },
                                    {
                                      "x": -2,
                                      "y": 15
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "u1EquValPum"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y",
                            "array_subscripts": [
                              {
                                "expression": {
                                  "simple_expression": "1:2"
                                }
                              }
                            ]
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "ctlFloMinValHea"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u1ValHeaWatInlIso",
                            "array_subscripts": [
                              {
                                "expression": {
                                  "simple_expression": "1:2"
                                }
                              }
                            ]
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -168,
                                      "y": 60
                                    },
                                    {
                                      "x": -20,
                                      "y": 60
                                    },
                                    {
                                      "x": -20,
                                      "y": 25.4167
                                    },
                                    {
                                      "x": -2,
                                      "y": 25.4167
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "u1EquValPum"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y",
                            "array_subscripts": [
                              {
                                "expression": {
                                  "simple_expression": "1:2"
                                }
                              }
                            ]
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "ctlFloMinPumHea"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u1PumHeaWatPri_actual",
                            "array_subscripts": [
                              {
                                "expression": {
                                  "simple_expression": "1:2"
                                }
                              }
                            ]
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -168,
                                      "y": 60
                                    },
                                    {
                                      "x": -20,
                                      "y": 60
                                    },
                                    {
                                      "x": -20,
                                      "y": -61.25
                                    },
                                    {
                                      "x": -2,
                                      "y": -61.25
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "u1EquValPum"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y",
                            "array_subscripts": [
                              {
                                "expression": {
                                  "simple_expression": "1:2"
                                }
                              }
                            ]
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "ctlFloMinPumHeaCoo"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u1Equ",
                            "array_subscripts": [
                              {
                                "expression": {
                                  "simple_expression": "1:2"
                                }
                              }
                            ]
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -168,
                                      "y": 60
                                    },
                                    {
                                      "x": 80,
                                      "y": 60
                                    },
                                    {
                                      "x": 80,
                                      "y": -51.25
                                    },
                                    {
                                      "x": 98,
                                      "y": -51.25
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "ctlFloMinPumHeaCoo"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "VHeaWatPriSet_flow"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "VPriHeaCoo_flow1"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u1"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 122,
                                      "y": -51.6667
                                    },
                                    {
                                      "x": 124,
                                      "y": -51.6667
                                    },
                                    {
                                      "x": 124,
                                      "y": -44
                                    },
                                    {
                                      "x": 44,
                                      "y": -44
                                    },
                                    {
                                      "x": 44,
                                      "y": -54
                                    },
                                    {
                                      "x": 48,
                                      "y": -54
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "ctlFloMinValHeaCoo"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "VHeaWatPriSet_flow"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "VPriHeaCoo_flow"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u1"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 122,
                                      "y": 28.3333
                                    },
                                    {
                                      "x": 124,
                                      "y": 28.3333
                                    },
                                    {
                                      "x": 124,
                                      "y": 40
                                    },
                                    {
                                      "x": 40,
                                      "y": 40
                                    },
                                    {
                                      "x": 40,
                                      "y": 6
                                    },
                                    {
                                      "x": 48,
                                      "y": 6
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "VPriHeaCoo_flow1"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "ctlFloMinPumHeaCoo"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "VHeaWatPri_flow"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 72,
                                      "y": -60
                                    },
                                    {
                                      "x": 90,
                                      "y": -60
                                    },
                                    {
                                      "x": 90,
                                      "y": -65
                                    },
                                    {
                                      "x": 98,
                                      "y": -65
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "VPriHeaCoo_flow"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "ctlFloMinValHeaCoo"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "VHeaWatPri_flow"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 72,
                                      "y": 0
                                    },
                                    {
                                      "x": 90,
                                      "y": 0
                                    },
                                    {
                                      "x": 90,
                                      "y": 15
                                    },
                                    {
                                      "x": 98,
                                      "y": 15
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "u1EquValPum"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y",
                            "array_subscripts": [
                              {
                                "expression": {
                                  "simple_expression": "1:2"
                                }
                              }
                            ]
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "ctlFloMinValHeaCoo"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u1Equ"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -168,
                                      "y": 60
                                    },
                                    {
                                      "x": 80,
                                      "y": 60
                                    },
                                    {
                                      "x": 80,
                                      "y": 28.3333
                                    },
                                    {
                                      "x": 98,
                                      "y": 28.3333
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "u1EquValPum"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y",
                            "array_subscripts": [
                              {
                                "expression": {
                                  "simple_expression": "1:2"
                                }
                              }
                            ]
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "ctlFloMinPumHeaCoo"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u1PumHeaWatPri_actual",
                            "array_subscripts": [
                              {
                                "expression": {
                                  "simple_expression": "1:2"
                                }
                              }
                            ]
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -168,
                                      "y": 60
                                    },
                                    {
                                      "x": 80,
                                      "y": 60
                                    },
                                    {
                                      "x": 80,
                                      "y": -61.25
                                    },
                                    {
                                      "x": 98,
                                      "y": -61.25
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "dVPri_flow"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "VPriHeaCoo_flow"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u2"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -168,
                                      "y": -20
                                    },
                                    {
                                      "x": 40,
                                      "y": -20
                                    },
                                    {
                                      "x": 40,
                                      "y": -6
                                    },
                                    {
                                      "x": 48,
                                      "y": -6
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "dVPri_flow"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "VPriHeaCoo_flow1"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u2"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -168,
                                      "y": -20
                                    },
                                    {
                                      "x": 40,
                                      "y": -20
                                    },
                                    {
                                      "x": 40,
                                      "y": -66
                                    },
                                    {
                                      "x": 48,
                                      "y": -66
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "VPriHeaCoo_flow"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "ctlFloMinValHeaCoo"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "VChiWatPri_flow"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 72,
                                      "y": 0
                                    },
                                    {
                                      "x": 90,
                                      "y": 0
                                    },
                                    {
                                      "x": 90,
                                      "y": 13.3333
                                    },
                                    {
                                      "x": 98,
                                      "y": 13.3333
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "VPriHeaCoo_flow1"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "ctlFloMinPumHeaCoo"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "VChiWatPri_flow"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 72,
                                      "y": -60
                                    },
                                    {
                                      "x": 90,
                                      "y": -60
                                    },
                                    {
                                      "x": 90,
                                      "y": -66.6667
                                    },
                                    {
                                      "x": 98,
                                      "y": -66.6667
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "u1HeaEqu"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y",
                            "array_subscripts": [
                              {
                                "expression": {
                                  "simple_expression": "1:2"
                                }
                              }
                            ]
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "ctlFloMinValHeaCoo"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u1HeaEqu",
                            "array_subscripts": [
                              {
                                "expression": {
                                  "simple_expression": "1:2"
                                }
                              }
                            ]
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 168,
                                      "y": -20
                                    },
                                    {
                                      "x": 90,
                                      "y": -20
                                    },
                                    {
                                      "x": 90,
                                      "y": 27.0833
                                    },
                                    {
                                      "x": 98,
                                      "y": 27.0833
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "u1HeaEqu"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y",
                            "array_subscripts": [
                              {
                                "expression": {
                                  "simple_expression": "1:2"
                                }
                              }
                            ]
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "ctlFloMinPumHeaCoo"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u1HeaEqu",
                            "array_subscripts": [
                              {
                                "expression": {
                                  "simple_expression": "1:2"
                                }
                              }
                            ]
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 168,
                                      "y": -20
                                    },
                                    {
                                      "x": 90,
                                      "y": -20
                                    },
                                    {
                                      "x": 90,
                                      "y": -52.9167
                                    },
                                    {
                                      "x": 98,
                                      "y": -52.9167
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "u1EquValPum"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y",
                            "array_subscripts": [
                              {
                                "expression": {
                                  "simple_expression": "1:2"
                                }
                              }
                            ]
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "u1ValChiWat",
                            "array_subscripts": [
                              {
                                "expression": {
                                  "simple_expression": "1:2"
                                }
                              }
                            ]
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u1"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -168,
                                      "y": 60
                                    },
                                    {
                                      "x": 160,
                                      "y": 60
                                    },
                                    {
                                      "x": 160,
                                      "y": 0
                                    },
                                    {
                                      "x": 152,
                                      "y": 0
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "u1EquValPum"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y",
                            "array_subscripts": [
                              {
                                "expression": {
                                  "simple_expression": "1:2"
                                }
                              }
                            ]
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "u1ValHeaWat",
                            "array_subscripts": [
                              {
                                "expression": {
                                  "simple_expression": "1:2"
                                }
                              }
                            ]
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u1"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -168,
                                      "y": 60
                                    },
                                    {
                                      "x": 160,
                                      "y": 60
                                    },
                                    {
                                      "x": 160,
                                      "y": -40
                                    },
                                    {
                                      "x": 152,
                                      "y": -40
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "u1HeaEqu"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y",
                            "array_subscripts": [
                              {
                                "expression": {
                                  "simple_expression": "1:2"
                                }
                              }
                            ]
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "u1ValHeaWat",
                            "array_subscripts": [
                              {
                                "expression": {
                                  "simple_expression": "1:2"
                                }
                              }
                            ]
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u2"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 168,
                                      "y": -20
                                    },
                                    {
                                      "x": 164,
                                      "y": -20
                                    },
                                    {
                                      "x": 164,
                                      "y": -48
                                    },
                                    {
                                      "x": 152,
                                      "y": -48
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "u1HeaEqu"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y",
                            "array_subscripts": [
                              {
                                "expression": {
                                  "simple_expression": "1:2"
                                }
                              }
                            ]
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "u1CooEqu"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 168,
                                      "y": -20
                                    },
                                    {
                                      "x": 164,
                                      "y": -20
                                    },
                                    {
                                      "x": 164,
                                      "y": 0
                                    },
                                    {
                                      "x": 196,
                                      "y": 0
                                    },
                                    {
                                      "x": 196,
                                      "y": 20
                                    },
                                    {
                                      "x": 192,
                                      "y": 20
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "u1CooEqu"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "u1ValChiWat"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u2"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 168,
                                      "y": 20
                                    },
                                    {
                                      "x": 156,
                                      "y": 20
                                    },
                                    {
                                      "x": 156,
                                      "y": -8
                                    },
                                    {
                                      "x": 152,
                                      "y": -8
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "u1ValChiWat"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "ctlFloMinValHeaCoo"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u1ValChiWatInlIso"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 128,
                                      "y": 0
                                    },
                                    {
                                      "x": 92,
                                      "y": 0
                                    },
                                    {
                                      "x": 92,
                                      "y": 21.6667
                                    },
                                    {
                                      "x": 98,
                                      "y": 21.6667
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "u1ValHeaWat"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "ctlFloMinValHeaCoo"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u1ValHeaWatInlIso"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 128,
                                      "y": -40
                                    },
                                    {
                                      "x": 94,
                                      "y": -40
                                    },
                                    {
                                      "x": 94,
                                      "y": 25
                                    },
                                    {
                                      "x": 98,
                                      "y": 25
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              }
            ],
            "annotation": [
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "__Dymola_Commands",
                    "modification": {
                      "class_modification": [
                        {
                          "element_modification_or_replaceable": {
                            "element_modification": {
                              "name": "file",
                              "modification": {
                                "equal": true,
                                "expression": {
                                  "simple_expression": "\"modelica://Buildings/Resources/Scripts/Dymola/Templates/Plants/Controls/MinimumFlow/Validation/ControllerDualMode.mos\""
                                }
                              },
                              "description_string": "Simulate and plot"
                            }
                          }
                        }
                      ]
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "experiment",
                    "modification": {
                      "class_modification": [
                        {
                          "element_modification_or_replaceable": {
                            "element_modification": {
                              "name": "StopTime",
                              "modification": {
                                "equal": true,
                                "expression": {
                                  "simple_expression": "1000"
                                }
                              }
                            }
                          }
                        },
                        {
                          "element_modification_or_replaceable": {
                            "element_modification": {
                              "name": "Tolerance",
                              "modification": {
                                "equal": true,
                                "expression": {
                                  "simple_expression": "0.000001"
                                }
                              }
                            }
                          }
                        }
                      ]
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "Icon",
                    "modification": {
                      "class_modification": [
                        {
                          "element_modification_or_replaceable": {
                            "element_modification": {
                              "graphics": [
                                {
                                  "name": "Ellipse",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": -100,
                                        "y": -100
                                      },
                                      {
                                        "x": 100,
                                        "y": 100
                                      }
                                    ],
                                    "lineColor": {
                                      "r": 75,
                                      "g": 138,
                                      "b": 73
                                    },
                                    "fillColor": {
                                      "r": 255,
                                      "g": 255,
                                      "b": 255
                                    },
                                    "fillPattern": "FillPattern.Solid"
                                  }
                                },
                                {
                                  "name": "Polygon",
                                  "attribute": {
                                    "points": [
                                      {
                                        "x": -36,
                                        "y": 60
                                      },
                                      {
                                        "x": 64,
                                        "y": 0
                                      },
                                      {
                                        "x": -36,
                                        "y": -60
                                      },
                                      {
                                        "x": -36,
                                        "y": 60
                                      }
                                    ],
                                    "lineColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 255
                                    },
                                    "fillColor": {
                                      "r": 75,
                                      "g": 138,
                                      "b": 73
                                    },
                                    "pattern": "LinePattern.None",
                                    "fillPattern": "FillPattern.Solid"
                                  }
                                }
                              ]
                            }
                          }
                        }
                      ]
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "Documentation",
                    "modification": {
                      "class_modification": [
                        {
                          "element_modification_or_replaceable": {
                            "element_modification": {
                              "name": "info",
                              "modification": {
                                "equal": true,
                                "expression": {
                                  "simple_expression": "\"<html>\n<p>\nThis model validates\n<a href=\\\"modelica://Buildings.Templates.Plants.Controls.MinimumFlow.ControllerDualMode\\\">\nBuildings.Templates.Plants.Controls.MinimumFlow.ControllerDualMode</a>\nfor cooling-only (components <code>*Coo</code>), heating-only (components <code>*Hea</code>) \nand heating and cooling applications (components <code>*HeaCoo</code>), \nand for two plant configurations: one where the bypass valve controller is enabled\nwith the isolation valve command (components <code>ctlFloMinVal*</code>), and \nanother where it is enabled with the primary pump status (components <code>ctlFloMinPum*</code>).\n</p>\n</html>\""
                                }
                              }
                            }
                          }
                        },
                        {
                          "element_modification_or_replaceable": {
                            "element_modification": {
                              "name": "revisions",
                              "modification": {
                                "equal": true,
                                "expression": {
                                  "simple_expression": "\"<html>\n<ul>\n<li>\nMay 31, 2024, by Antoine Gautier:<br/>\nFirst implementation.\n</li>\n</ul>\n</html>\""
                                }
                              }
                            }
                          }
                        }
                      ]
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "Diagram",
                    "modification": {
                      "class_modification": [
                        {
                          "element_modification_or_replaceable": {
                            "element_modification": {
                              "coordinateSystem": {
                                "extent": [
                                  {
                                    "x": -200,
                                    "y": -100
                                  },
                                  {
                                    "x": 200,
                                    "y": 100
                                  }
                                ]
                              }
                            }
                          }
                        }
                      ]
                    }
                  }
                }
              }
            ]
          }
        }
      }
    }
  ],
  "modelicaFile": "Buildings/Templates/Plants/Controls/MinimumFlow/Validation/ControllerDualMode.mo",
  "fullMoFilePath": "Buildings/Templates/Plants/Controls/MinimumFlow/Validation/ControllerDualMode.mo",
  "checksum": "c72acf2537436fdb73dde20ef160af89"
}