{
  "within": "Buildings.Templates.Plants.HeatPumps.Components.HeatPumpGroups",
  "class_definition": [
    {
      "class_prefixes": "model",
      "class_specifier": {
        "long_class_specifier": {
          "identifier": "AirToWater",
          "description_string": "Air-to-water heat pump group",
          "composition": {
            "element_list": [
              {
                "extends_clause": {
                  "name": "Buildings.Templates.Plants.HeatPumps.Components.Interfaces.PartialHeatPumpGroup",
                  "class_modification": [
                    {
                      "element_redeclaration": {
                        "final": true,
                        "short_class_definition": {
                          "class_prefixes": "package",
                          "short_class_specifier": {
                            "identifier": "MediumSou",
                            "value": {
                              "name": "MediumAir"
                            }
                          }
                        }
                      }
                    },
                    {
                      "element_modification_or_replaceable": {
                        "final": true,
                        "element_modification": {
                          "name": "typ",
                          "modification": {
                            "equal": true,
                            "expression": {
                              "simple_expression": "Buildings.Templates.Components.Types.HeatPump.AirToWater"
                            }
                          }
                        }
                      }
                    },
                    {
                      "element_modification_or_replaceable": {
                        "final": true,
                        "element_modification": {
                          "name": "typMod",
                          "modification": {
                            "equal": true,
                            "expression": {
                              "simple_expression": "Buildings.Templates.Components.Types.HeatPumpModel.EquationFit"
                            }
                          }
                        }
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Templates.Components.HeatPumps.AirToWater",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "hp",
                        "array_subscripts": [
                          {
                            "expression": {
                              "simple_expression": "nHp"
                            }
                          }
                        ],
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "each": true,
                                "final": true,
                                "element_modification": {
                                  "name": "show_T",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "show_T"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_redeclaration": {
                                "each": true,
                                "final": true,
                                "short_class_definition": {
                                  "class_prefixes": "package",
                                  "short_class_specifier": {
                                    "identifier": "MediumHeaWat",
                                    "value": {
                                      "name": "MediumHeaWat"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_redeclaration": {
                                "each": true,
                                "final": true,
                                "short_class_definition": {
                                  "class_prefixes": "package",
                                  "short_class_specifier": {
                                    "identifier": "MediumAir",
                                    "value": {
                                      "name": "MediumAir"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "each": true,
                                "final": true,
                                "element_modification": {
                                  "name": "is_rev",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "is_rev"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "dat",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "datHp"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "each": true,
                                "final": true,
                                "element_modification": {
                                  "name": "allowFlowReversal",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "allowFlowReversal"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "each": true,
                                "final": true,
                                "element_modification": {
                                  "name": "energyDynamics",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "energyDynamics"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "each": true,
                                "final": true,
                                "element_modification": {
                                  "name": "have_dpChiHeaWat",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "have_dpChiHeaWatHp"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "each": true,
                                "final": true,
                                "element_modification": {
                                  "name": "have_dpSou",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "have_dpSou"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Heat pump unit",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": 10,
                                        "y": -10
                                      },
                                      {
                                        "x": -10,
                                        "y": 10
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              }
            ],
            "element_sections": [
              {
                "equation_section": {
                  "equation": [
                    {
                      "for_equation": {
                        "for_indices": [
                          {
                            "identifier": "i",
                            "expression": {
                              "simple_expression": "1:nHp"
                            }
                          }
                        ],
                        "loop_equations": [
                          {
                            "connect_clause": {
                              "from": [
                                {
                                  "dot_op": false,
                                  "identifier": "busWea"
                                }
                              ],
                              "to": [
                                {
                                  "dot_op": false,
                                  "identifier": "hp",
                                  "array_subscripts": [
                                    {
                                      "expression": {
                                        "simple_expression": "i"
                                      }
                                    }
                                  ]
                                },
                                {
                                  "dot_op": true
                                },
                                {
                                  "dot_op": false,
                                  "identifier": "busWea"
                                }
                              ]
                            },
                            "description": {
                              "annotation": [
                                {
                                  "element_modification_or_replaceable": {
                                    "element_modification": {
                                      "Line": {
                                        "points": [
                                          {
                                            "x": 40,
                                            "y": 200
                                          },
                                          {
                                            "x": 40,
                                            "y": 10
                                          },
                                          {
                                            "x": 6,
                                            "y": 10
                                          }
                                        ],
                                        "color": {
                                          "r": 255,
                                          "g": 204,
                                          "b": 51
                                        },
                                        "thickness": 0.5
                                      }
                                    }
                                  }
                                }
                              ]
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "ports_aChiHeaWat"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "hp"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "port_a"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 120,
                                      "y": 200
                                    },
                                    {
                                      "x": 120,
                                      "y": 0
                                    },
                                    {
                                      "x": 10,
                                      "y": 0
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 127,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "hp"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "port_b"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "ports_bChiHeaWat"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -10,
                                      "y": 0
                                    },
                                    {
                                      "x": -120,
                                      "y": 0
                                    },
                                    {
                                      "x": -120,
                                      "y": 200
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 127,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "busHp"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "hp"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "bus"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 0,
                                      "y": 160
                                    },
                                    {
                                      "x": 0,
                                      "y": 10
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 204,
                                    "b": 51
                                  },
                                  "thickness": 0.5
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "ports_aSou"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "hp"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "port_aSou"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -120,
                                      "y": -200
                                    },
                                    {
                                      "x": -120,
                                      "y": -10
                                    },
                                    {
                                      "x": -10,
                                      "y": -10
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 127,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "ports_bSou"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "hp"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "port_bSou"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 120,
                                      "y": -200
                                    },
                                    {
                                      "x": 120,
                                      "y": -10
                                    },
                                    {
                                      "x": 10,
                                      "y": -10
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 127,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              }
            ],
            "annotation": [
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "defaultComponentName",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "\"hp\""
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "Documentation",
                    "modification": {
                      "class_modification": [
                        {
                          "element_modification_or_replaceable": {
                            "element_modification": {
                              "name": "info",
                              "modification": {
                                "equal": true,
                                "expression": {
                                  "simple_expression": "\"<html>\n<p>\nThis model represents a group of heat pumps.\n</p>\n</html>\""
                                }
                              }
                            }
                          }
                        }
                      ]
                    }
                  }
                }
              }
            ]
          }
        }
      }
    }
  ],
  "modelicaFile": "Buildings/Templates/Plants/HeatPumps/Components/HeatPumpGroups/AirToWater.mo",
  "fullMoFilePath": "Buildings/Templates/Plants/HeatPumps/Components/HeatPumpGroups/AirToWater.mo",
  "checksum": "9ccd033e30aee97f44a9528d0e58b234"
}