{
  "within": "Buildings.Templates.Plants.HeatPumps.Components",
  "class_definition": [
    {
      "class_prefixes": "model",
      "class_specifier": {
        "long_class_specifier": {
          "identifier": "ValvesIsolation",
          "description_string": "Heat pump isolation valves",
          "composition": {
            "element_list": [
              {
                "replaceable": true,
                "constraining_clause": {
                  "name": "Modelica.Media.Interfaces.PartialMedium"
                },
                "class_definition": {
                  "class_prefixes": "package",
                  "class_specifier": {
                    "short_class_specifier": {
                      "identifier": "Medium",
                      "value": {
                        "name": "Buildings.Media.Water"
                      }
                    }
                  }
                },
                "description": {
                  "description_string": "Medium model",
                  "annotation": [
                    {
                      "element_modification_or_replaceable": {
                        "element_modification": {
                          "name": "__ctrlFlow",
                          "modification": {
                            "class_modification": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "name": "enable",
                                    "modification": {
                                      "equal": true,
                                      "expression": {
                                        "simple_expression": "false"
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      }
                    }
                  ]
                }
              },
              {
                "final": true,
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Buildings.Templates.Components.Types.Valve",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "typ",
                        "modification": {
                          "equal": true,
                          "expression": {
                            "simple_expression": "Buildings.Templates.Components.Types.Valve.TwoWayTwoPosition"
                          }
                        }
                      },
                      "description": {
                        "description_string": "Valve type",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Evaluate",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "true"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Dialog",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "group",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"Configuration\""
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Integer",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "nHp",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "min",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "1"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Number of heat pumps",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Evaluate",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "true"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Dialog",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "group",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"Configuration\""
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Boolean",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "have_chiWat"
                      },
                      "description": {
                        "description_string": "Set to true if the plant provides CHW",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Evaluate",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "true"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Dialog",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "group",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"Configuration\""
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Boolean",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "have_valHpInlIso"
                      },
                      "description": {
                        "description_string": "Set to true for isolation valves at HP inlet",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Evaluate",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "true"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Dialog",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "group",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"Configuration\""
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Boolean",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "have_valHpOutIso"
                      },
                      "description": {
                        "description_string": "Set to true for isolation valves at HP outlet",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Evaluate",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "true"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Dialog",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "group",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"Configuration\""
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Boolean",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "have_pumChiWatPriDed",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "start",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "false"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Set to true for plants with separate dedicated primary CHW pumps",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Evaluate",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "true"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Dialog",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "group",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"Configuration\""
                                            }
                                          }
                                        }
                                      }
                                    },
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "enable",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "have_chiWat"
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Modelica.Units.SI.MassFlowRate",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "mHeaWatHp_flow_nominal",
                        "array_subscripts": [
                          {
                            "expression": {
                              "simple_expression": "nHp"
                            }
                          }
                        ],
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "each": true,
                                "final": true,
                                "element_modification": {
                                  "name": "min",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "0"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "each": true,
                                "element_modification": {
                                  "name": "start",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "0"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "HW mass flow rate - Each heat pump",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Dialog",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "group",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"Nominal condition\""
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Modelica.Units.SI.PressureDifference",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "dpHeaWatHp_nominal",
                        "array_subscripts": [
                          {
                            "expression": {
                              "simple_expression": "nHp"
                            }
                          }
                        ],
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "each": true,
                                "final": true,
                                "element_modification": {
                                  "name": "min",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "0"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "each": true,
                                "element_modification": {
                                  "name": "start",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "Buildings.Templates.Data.Defaults.dpChiWatChi"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Pressure drop at design HW mass flow rate - Each heat pump",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Dialog",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "group",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"Nominal condition\""
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Modelica.Units.SI.PressureDifference",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "dpBalHeaWatHp_nominal",
                        "array_subscripts": [
                          {
                            "expression": {
                              "simple_expression": "nHp"
                            }
                          }
                        ],
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "each": true,
                                "final": true,
                                "element_modification": {
                                  "name": "min",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "0"
                                    }
                                  }
                                }
                              }
                            }
                          ],
                          "equal": true,
                          "expression": {
                            "simple_expression": {
                              "function_call": {
                                "name": "fill",
                                "arguments": [
                                  {
                                    "name": "0"
                                  },
                                  {
                                    "name": "nHp"
                                  }
                                ]
                              }
                            }
                          }
                        }
                      },
                      "description": {
                        "description_string": "Balancing valve pressure drop at design HW mass flow rate - Each heat pump",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Dialog",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "group",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"Nominal condition\""
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Modelica.Units.SI.MassFlowRate",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "mChiWatHp_flow_nominal",
                        "array_subscripts": [
                          {
                            "expression": {
                              "simple_expression": "nHp"
                            }
                          }
                        ],
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "each": true,
                                "element_modification": {
                                  "name": "start",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "0"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "each": true,
                                "final": true,
                                "element_modification": {
                                  "name": "min",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "0"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "CHW mass flow rate - Each heat pump",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Dialog",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "group",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"Nominal condition\""
                                            }
                                          }
                                        }
                                      }
                                    },
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "enable",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "have_chiWat"
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "final": true,
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Modelica.Units.SI.PressureDifference",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "dpChiWatHp_nominal",
                        "array_subscripts": [
                          {
                            "expression": {
                              "simple_expression": "nHp"
                            }
                          }
                        ],
                        "modification": {
                          "equal": true,
                          "expression": {
                            "simple_expression": "dpHeaWatHp_nominal.*(mChiWatHp_flow_nominal./mHeaWatHp_flow_nominal).^2"
                          }
                        }
                      },
                      "description": {
                        "description_string": "Pressure drop at design CHW mass flow rate - Each heat pump",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Dialog",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "group",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"Nominal condition\""
                                            }
                                          }
                                        }
                                      }
                                    },
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "enable",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "have_chiWat"
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Modelica.Units.SI.PressureDifference",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "dpBalChiWatHp_nominal",
                        "array_subscripts": [
                          {
                            "expression": {
                              "simple_expression": "nHp"
                            }
                          }
                        ],
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "each": true,
                                "final": true,
                                "element_modification": {
                                  "name": "min",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "0"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "each": true,
                                "element_modification": {
                                  "name": "start",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "0"
                                    }
                                  }
                                }
                              }
                            }
                          ],
                          "equal": true,
                          "expression": {
                            "simple_expression": {
                              "function_call": {
                                "name": "fill",
                                "arguments": [
                                  {
                                    "name": "0"
                                  },
                                  {
                                    "name": "nHp"
                                  }
                                ]
                              }
                            }
                          }
                        }
                      },
                      "description": {
                        "description_string": "Balancing valve pressure drop at design CHW mass flow rate - Each heat pump",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Dialog",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "group",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"Nominal condition\""
                                            }
                                          }
                                        }
                                      }
                                    },
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "enable",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "have_chiWat"
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Modelica.Units.SI.PressureDifference",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "dpValveHeaWat_nominal",
                        "array_subscripts": [
                          {
                            "expression": {
                              "simple_expression": "nHp"
                            }
                          }
                        ],
                        "modification": {
                          "equal": true,
                          "expression": {
                            "simple_expression": {
                              "function_call": {
                                "name": "fill",
                                "arguments": [
                                  {
                                    "name": "Buildings.Templates.Data.Defaults.dpValIso"
                                  },
                                  {
                                    "name": "nHp"
                                  }
                                ]
                              }
                            }
                          }
                        }
                      },
                      "description": {
                        "description_string": "HW isolation valve pressure drop (identical for inlet and outlet valves)",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Dialog",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "group",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"Nominal condition\""
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "final": true,
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Modelica.Units.SI.PressureDifference",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "dpFixedHeaWat_nominal",
                        "array_subscripts": [
                          {
                            "expression": {
                              "simple_expression": "nHp"
                            }
                          }
                        ],
                        "modification": {
                          "equal": true,
                          "expression": {
                            "simple_expression": "dpHeaWatHp_nominal +dpBalHeaWatHp_nominal"
                          }
                        }
                      },
                      "description": {
                        "description_string": "Fixed HW pressure drop: HP + balancing valve",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Dialog",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "group",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"Nominal condition\""
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "final": true,
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Modelica.Units.SI.PressureDifference",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "dpHeaWat_nominal",
                        "array_subscripts": [
                          {
                            "expression": {
                              "simple_expression": "nHp"
                            }
                          }
                        ],
                        "modification": {
                          "equal": true,
                          "expression": {
                            "simple_expression": "dpFixedHeaWat_nominal +(if have_valHpOutIso then dpValveHeaWat_nominal else [object Object]) +(if have_valHpInlIso then dpValveHeaWat_nominal else [object Object])"
                          }
                        }
                      },
                      "description": {
                        "description_string": "Total HW pressure drop: fixed + valves",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Dialog",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "group",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"Nominal condition\""
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Modelica.Units.SI.PressureDifference",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "dpValveChiWat_nominal",
                        "array_subscripts": [
                          {
                            "expression": {
                              "simple_expression": "nHp"
                            }
                          }
                        ],
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "each": true,
                                "element_modification": {
                                  "name": "start",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "0"
                                    }
                                  }
                                }
                              }
                            }
                          ],
                          "equal": true,
                          "expression": {
                            "simple_expression": {
                              "function_call": {
                                "name": "fill",
                                "arguments": [
                                  {
                                    "name": "Buildings.Templates.Data.Defaults.dpValIso"
                                  },
                                  {
                                    "name": "nHp"
                                  }
                                ]
                              }
                            }
                          }
                        }
                      },
                      "description": {
                        "description_string": "Isolation valve CHW pressure drop (identical for inlet and outlet valves)",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Dialog",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "group",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"Nominal condition\""
                                            }
                                          }
                                        }
                                      }
                                    },
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "enable",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "have_chiWat"
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "final": true,
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Modelica.Units.SI.PressureDifference",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "dpFixedChiWat_nominal",
                        "array_subscripts": [
                          {
                            "expression": {
                              "simple_expression": "nHp"
                            }
                          }
                        ],
                        "modification": {
                          "equal": true,
                          "expression": {
                            "if_expression": {
                              "if_elseif": [
                                {
                                  "condition": {
                                    "simple_expression": "have_chiWat"
                                  },
                                  "then": {
                                    "simple_expression": "dpBalChiWatHp_nominal +dpChiWatHp_nominal"
                                  }
                                }
                              ],
                              "else_expression": {
                                "simple_expression": {
                                  "function_call": {
                                    "name": "fill",
                                    "arguments": [
                                      {
                                        "name": "0"
                                      },
                                      {
                                        "name": "nHp"
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        }
                      },
                      "description": {
                        "description_string": "Total fixed CHW pressure drop",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Dialog",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "group",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"Nominal condition\""
                                            }
                                          }
                                        }
                                      }
                                    },
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "enable",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "have_chiWat"
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "final": true,
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Modelica.Units.SI.PressureDifference",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "dpChiWat_nominal",
                        "array_subscripts": [
                          {
                            "expression": {
                              "simple_expression": "nHp"
                            }
                          }
                        ],
                        "modification": {
                          "equal": true,
                          "expression": {
                            "if_expression": {
                              "if_elseif": [
                                {
                                  "condition": {
                                    "simple_expression": "have_chiWat"
                                  },
                                  "then": {
                                    "simple_expression": "dpFixedChiWat_nominal +(if have_valHpOutIso then dpValveChiWat_nominal else [object Object]) +(if have_valHpInlIso then dpValveChiWat_nominal else [object Object])"
                                  }
                                }
                              ],
                              "else_expression": {
                                "simple_expression": {
                                  "function_call": {
                                    "name": "fill",
                                    "arguments": [
                                      {
                                        "name": "0"
                                      },
                                      {
                                        "name": "nHp"
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        }
                      },
                      "description": {
                        "description_string": "Total CHW pressure drop: fixed + valves",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Dialog",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "group",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"Nominal condition\""
                                            }
                                          }
                                        }
                                      }
                                    },
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "enable",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "have_chiWat"
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "final": true,
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Buildings.Templates.Components.Data.Valve",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "datValHeaWatHpOutIso",
                        "array_subscripts": [
                          {
                            "expression": {
                              "simple_expression": "nHp"
                            }
                          }
                        ],
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "each": true,
                                "element_modification": {
                                  "name": "typ",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "typ"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "m_flow_nominal",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "mHeaWatHp_flow_nominal"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "dpValve_nominal",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "dpValveHeaWat_nominal"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "dpFixed_nominal",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "dpFixedHeaWat_nominal"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Heat pump outlet HW isolation valve parameters",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -30,
                                        "y": 80
                                      },
                                      {
                                        "x": -10,
                                        "y": 100
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "final": true,
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Buildings.Templates.Components.Data.Valve",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "datValHeaWatHpInlIso",
                        "array_subscripts": [
                          {
                            "expression": {
                              "simple_expression": "nHp"
                            }
                          }
                        ],
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "each": true,
                                "element_modification": {
                                  "name": "typ",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "typ"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "m_flow_nominal",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "mHeaWatHp_flow_nominal"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "dpValve_nominal",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "dpValveHeaWat_nominal"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "dpFixed_nominal",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "if_expression": {
                                        "if_elseif": [
                                          {
                                            "condition": {
                                              "simple_expression": "not have_valHpOutIso"
                                            },
                                            "then": {
                                              "simple_expression": "dpFixedHeaWat_nominal"
                                            }
                                          }
                                        ],
                                        "else_expression": {
                                          "simple_expression": {
                                            "function_call": {
                                              "name": "fill",
                                              "arguments": [
                                                {
                                                  "name": "0"
                                                },
                                                {
                                                  "name": "nHp"
                                                }
                                              ]
                                            }
                                          }
                                        }
                                      }
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Heat pump inlet HW isolation valve parameters",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -30,
                                        "y": 80
                                      },
                                      {
                                        "x": -10,
                                        "y": 100
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "final": true,
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Buildings.Templates.Components.Data.Valve",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "datValChiWatHpOutIso",
                        "array_subscripts": [
                          {
                            "expression": {
                              "simple_expression": "nHp"
                            }
                          }
                        ],
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "each": true,
                                "element_modification": {
                                  "name": "typ",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "typ"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "m_flow_nominal",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "mChiWatHp_flow_nominal"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "dpValve_nominal",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "dpValveChiWat_nominal"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "dpFixed_nominal",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "dpFixedChiWat_nominal"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Heat pump outlet CHW isolation valve parameters",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": 10,
                                        "y": 80
                                      },
                                      {
                                        "x": 30,
                                        "y": 100
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "final": true,
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Buildings.Templates.Components.Data.Valve",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "datValChiWatHpInlIso",
                        "array_subscripts": [
                          {
                            "expression": {
                              "simple_expression": "nHp"
                            }
                          }
                        ],
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "each": true,
                                "element_modification": {
                                  "name": "typ",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "typ"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "m_flow_nominal",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "mChiWatHp_flow_nominal"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "dpValve_nominal",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "dpValveChiWat_nominal"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "dpFixed_nominal",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "if_expression": {
                                        "if_elseif": [
                                          {
                                            "condition": {
                                              "simple_expression": "not have_valHpOutIso"
                                            },
                                            "then": {
                                              "simple_expression": "dpFixedChiWat_nominal"
                                            }
                                          }
                                        ],
                                        "else_expression": {
                                          "simple_expression": {
                                            "function_call": {
                                              "name": "fill",
                                              "arguments": [
                                                {
                                                  "name": "0"
                                                },
                                                {
                                                  "name": "nHp"
                                                }
                                              ]
                                            }
                                          }
                                        }
                                      }
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Heat pump inlet CHW isolation valve parameters",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": 10,
                                        "y": 80
                                      },
                                      {
                                        "x": 30,
                                        "y": 100
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Modelica.Fluid.Types.Dynamics",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "energyDynamics",
                        "modification": {
                          "equal": true,
                          "expression": {
                            "simple_expression": "Modelica.Fluid.Types.Dynamics.DynamicFreeInitial"
                          }
                        }
                      },
                      "description": {
                        "description_string": "Type of energy balance: dynamic (3 initialization options) or steady state",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Evaluate",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "true"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Dialog",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "tab",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"Dynamics\""
                                            }
                                          }
                                        }
                                      }
                                    },
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "group",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"Conservation equations\""
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Modelica.Units.SI.Time",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "tau",
                        "modification": {
                          "equal": true,
                          "expression": {
                            "simple_expression": "10"
                          }
                        }
                      },
                      "description": {
                        "description_string": "Time constant at nominal flow",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Dialog",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "tab",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"Dynamics\""
                                            }
                                          }
                                        }
                                      }
                                    },
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "group",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"Nominal condition\""
                                            }
                                          }
                                        }
                                      }
                                    },
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "enable",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": {
                                                "logical_expression": {
                                                  "logical_or": [
                                                    {
                                                      "logical_and": [
                                                        {
                                                          "arithmetic_expressions": [
                                                            {
                                                              "name": "energyDynamics"
                                                            },
                                                            {
                                                              "name": "Modelica.Fluid.Types.Dynamics.SteadyState"
                                                            }
                                                          ],
                                                          "relation_operator": "<>"
                                                        }
                                                      ]
                                                    }
                                                  ]
                                                }
                                              }
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "__ctrlFlow",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "enable",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "false"
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Boolean",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "allowFlowReversal",
                        "modification": {
                          "equal": true,
                          "expression": {
                            "simple_expression": "true"
                          }
                        }
                      },
                      "description": {
                        "description_string": "Set to false to simplify equations, assuming, but not enforcing, no flow reversal",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Dialog",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "tab",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"Assumptions\""
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Evaluate",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "true"
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Boolean",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "use_strokeTime",
                        "modification": {
                          "equal": true,
                          "expression": {
                            "simple_expression": {
                              "logical_expression": {
                                "logical_or": [
                                  {
                                    "logical_and": [
                                      {
                                        "arithmetic_expressions": [
                                          {
                                            "name": "energyDynamics"
                                          },
                                          {
                                            "name": "Modelica.Fluid.Types.Dynamics.SteadyState"
                                          }
                                        ],
                                        "relation_operator": "<>"
                                      }
                                    ]
                                  }
                                ]
                              }
                            }
                          }
                        }
                      },
                      "description": {
                        "description_string": "Set to true to continuously open and close valve",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "__ctrlFlow",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "enable",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "false"
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Dialog",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "tab",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"Dynamics\""
                                            }
                                          }
                                        }
                                      }
                                    },
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "group",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"Time needed to open or close valve\""
                                            }
                                          }
                                        }
                                      }
                                    },
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "enable",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "have_valHpInlIso or have_valHpOutIso"
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Modelica.Units.SI.Time",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "strokeTime",
                        "modification": {
                          "equal": true,
                          "expression": {
                            "simple_expression": "120"
                          }
                        }
                      },
                      "description": {
                        "description_string": "Time needed to open or close valve",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "__ctrlFlow",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "enable",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "false"
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Dialog",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "tab",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"Dynamics\""
                                            }
                                          }
                                        }
                                      }
                                    },
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "group",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"Time needed to open or close valve\""
                                            }
                                          }
                                        }
                                      }
                                    },
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "enable",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "use_strokeTime and have_valHpInlIso or have_valHpOutIso"
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Modelica.Blocks.Types.Init",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "init",
                        "modification": {
                          "equal": true,
                          "expression": {
                            "simple_expression": "Modelica.Blocks.Types.Init.InitialOutput"
                          }
                        }
                      },
                      "description": {
                        "description_string": "Type of initialization (no init/steady state/initial state/initial output)",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "__ctrlFlow",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "enable",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "false"
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Dialog",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "tab",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"Dynamics\""
                                            }
                                          }
                                        }
                                      }
                                    },
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "group",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"Time needed to open or close valve\""
                                            }
                                          }
                                        }
                                      }
                                    },
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "enable",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "use_strokeTime and have_valHpInlIso or have_valHpOutIso"
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Real",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "y_start",
                        "modification": {
                          "equal": true,
                          "expression": {
                            "simple_expression": "1"
                          }
                        }
                      },
                      "description": {
                        "description_string": "Initial position of actuator",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "__ctrlFlow",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "enable",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "false"
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Dialog",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "tab",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"Dynamics\""
                                            }
                                          }
                                        }
                                      }
                                    },
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "group",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"Time needed to open or close valve\""
                                            }
                                          }
                                        }
                                      }
                                    },
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "enable",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "use_strokeTime and have_valHpInlIso or have_valHpOutIso"
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Boolean",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "from_dp",
                        "modification": {
                          "equal": true,
                          "expression": {
                            "simple_expression": "true"
                          }
                        }
                      },
                      "description": {
                        "description_string": "= true, use m_flow = f(dp) else dp = f(m_flow)",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Evaluate",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "true"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Dialog",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "tab",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"Advanced\""
                                            }
                                          }
                                        }
                                      }
                                    },
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "enable",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "have_valHpInlIso or have_valHpOutIso"
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Boolean",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "linearized",
                        "modification": {
                          "equal": true,
                          "expression": {
                            "simple_expression": "false"
                          }
                        }
                      },
                      "description": {
                        "description_string": "= true, use linear relation between m_flow and dp for any flow rate",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Evaluate",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "true"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Dialog",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "tab",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"Advanced\""
                                            }
                                          }
                                        }
                                      }
                                    },
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "enable",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "have_valHpInlIso or have_valHpOutIso"
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Modelica.Fluid.Interfaces.FluidPort_b",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "port_bChiWat",
                        "modification": {
                          "class_modification": [
                            {
                              "element_redeclaration": {
                                "final": true,
                                "short_class_definition": {
                                  "class_prefixes": "package",
                                  "short_class_specifier": {
                                    "identifier": "Medium",
                                    "value": {
                                      "name": "Medium"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "m_flow",
                                  "modification": {
                                    "class_modification": [
                                      {
                                        "element_modification_or_replaceable": {
                                          "element_modification": {
                                            "name": "max",
                                            "modification": {
                                              "equal": true,
                                              "expression": {
                                                "if_expression": {
                                                  "if_elseif": [
                                                    {
                                                      "condition": {
                                                        "simple_expression": "allowFlowReversal"
                                                      },
                                                      "then": {
                                                        "simple_expression": "+Modelica.Constants.inf"
                                                      }
                                                    }
                                                  ],
                                                  "else_expression": {
                                                    "simple_expression": "0"
                                                  }
                                                }
                                              }
                                            }
                                          }
                                        }
                                      }
                                    ]
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "h_outflow",
                                  "modification": {
                                    "class_modification": [
                                      {
                                        "element_modification_or_replaceable": {
                                          "element_modification": {
                                            "name": "start",
                                            "modification": {
                                              "equal": true,
                                              "expression": {
                                                "simple_expression": "Medium.h_default"
                                              }
                                            }
                                          }
                                        }
                                      },
                                      {
                                        "element_modification_or_replaceable": {
                                          "element_modification": {
                                            "name": "nominal",
                                            "modification": {
                                              "equal": true,
                                              "expression": {
                                                "simple_expression": "Medium.h_default"
                                              }
                                            }
                                          }
                                        }
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "condition_attribute": {
                        "expression": {
                          "simple_expression": "have_chiWat"
                        }
                      },
                      "description": {
                        "description_string": "CHW supply (to primary loop)",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "origin": {
                                      "x": -100,
                                      "y": 200
                                    },
                                    "extent": [
                                      {
                                        "x": -10,
                                        "y": -10
                                      },
                                      {
                                        "x": 10,
                                        "y": 10
                                      }
                                    ],
                                    "rotation": 90
                                  },
                                  "iconTransformation": {
                                    "origin": {
                                      "x": 2400,
                                      "y": 600
                                    },
                                    "extent": [
                                      {
                                        "x": -10,
                                        "y": -10
                                      },
                                      {
                                        "x": 10,
                                        "y": 10
                                      }
                                    ],
                                    "rotation": 0
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Modelica.Fluid.Interfaces.FluidPort_a",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "port_aChiWat",
                        "modification": {
                          "class_modification": [
                            {
                              "element_redeclaration": {
                                "final": true,
                                "short_class_definition": {
                                  "class_prefixes": "package",
                                  "short_class_specifier": {
                                    "identifier": "Medium",
                                    "value": {
                                      "name": "Medium"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "m_flow",
                                  "modification": {
                                    "class_modification": [
                                      {
                                        "element_modification_or_replaceable": {
                                          "element_modification": {
                                            "name": "min",
                                            "modification": {
                                              "equal": true,
                                              "expression": {
                                                "if_expression": {
                                                  "if_elseif": [
                                                    {
                                                      "condition": {
                                                        "simple_expression": "allowFlowReversal"
                                                      },
                                                      "then": {
                                                        "simple_expression": "-Modelica.Constants.inf"
                                                      }
                                                    }
                                                  ],
                                                  "else_expression": {
                                                    "simple_expression": "0"
                                                  }
                                                }
                                              }
                                            }
                                          }
                                        }
                                      }
                                    ]
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "h_outflow",
                                  "modification": {
                                    "class_modification": [
                                      {
                                        "element_modification_or_replaceable": {
                                          "element_modification": {
                                            "name": "start",
                                            "modification": {
                                              "equal": true,
                                              "expression": {
                                                "simple_expression": "Medium.h_default"
                                              }
                                            }
                                          }
                                        }
                                      },
                                      {
                                        "element_modification_or_replaceable": {
                                          "element_modification": {
                                            "name": "nominal",
                                            "modification": {
                                              "equal": true,
                                              "expression": {
                                                "simple_expression": "Medium.h_default"
                                              }
                                            }
                                          }
                                        }
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "condition_attribute": {
                        "expression": {
                          "simple_expression": "have_chiWat"
                        }
                      },
                      "description": {
                        "description_string": "CHW return (from primary loop)",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "origin": {
                                      "x": 180,
                                      "y": 200
                                    },
                                    "extent": [
                                      {
                                        "x": -10,
                                        "y": -10
                                      },
                                      {
                                        "x": 10,
                                        "y": 10
                                      }
                                    ],
                                    "rotation": 90
                                  },
                                  "iconTransformation": {
                                    "origin": {
                                      "x": 2400,
                                      "y": 200
                                    },
                                    "extent": [
                                      {
                                        "x": -10,
                                        "y": -10
                                      },
                                      {
                                        "x": 10,
                                        "y": 10
                                      }
                                    ],
                                    "rotation": 0
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Modelica.Fluid.Interfaces.FluidPort_b",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "port_bHeaWat",
                        "modification": {
                          "class_modification": [
                            {
                              "element_redeclaration": {
                                "final": true,
                                "short_class_definition": {
                                  "class_prefixes": "package",
                                  "short_class_specifier": {
                                    "identifier": "Medium",
                                    "value": {
                                      "name": "Medium"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "m_flow",
                                  "modification": {
                                    "class_modification": [
                                      {
                                        "element_modification_or_replaceable": {
                                          "element_modification": {
                                            "name": "max",
                                            "modification": {
                                              "equal": true,
                                              "expression": {
                                                "if_expression": {
                                                  "if_elseif": [
                                                    {
                                                      "condition": {
                                                        "simple_expression": "allowFlowReversal"
                                                      },
                                                      "then": {
                                                        "simple_expression": "+Modelica.Constants.inf"
                                                      }
                                                    }
                                                  ],
                                                  "else_expression": {
                                                    "simple_expression": "0"
                                                  }
                                                }
                                              }
                                            }
                                          }
                                        }
                                      }
                                    ]
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "h_outflow",
                                  "modification": {
                                    "class_modification": [
                                      {
                                        "element_modification_or_replaceable": {
                                          "element_modification": {
                                            "name": "start",
                                            "modification": {
                                              "equal": true,
                                              "expression": {
                                                "simple_expression": "Medium.h_default"
                                              }
                                            }
                                          }
                                        }
                                      },
                                      {
                                        "element_modification_or_replaceable": {
                                          "element_modification": {
                                            "name": "nominal",
                                            "modification": {
                                              "equal": true,
                                              "expression": {
                                                "simple_expression": "Medium.h_default"
                                              }
                                            }
                                          }
                                        }
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "HW supply (to primary loop)",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "origin": {
                                      "x": -180,
                                      "y": 200
                                    },
                                    "extent": [
                                      {
                                        "x": -10,
                                        "y": -10
                                      },
                                      {
                                        "x": 10,
                                        "y": 10
                                      }
                                    ],
                                    "rotation": 90
                                  },
                                  "iconTransformation": {
                                    "origin": {
                                      "x": -2400,
                                      "y": 0
                                    },
                                    "extent": [
                                      {
                                        "x": -10,
                                        "y": -10
                                      },
                                      {
                                        "x": 10,
                                        "y": 10
                                      }
                                    ],
                                    "rotation": 180
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Modelica.Fluid.Interfaces.FluidPort_a",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "port_aHeaWat",
                        "modification": {
                          "class_modification": [
                            {
                              "element_redeclaration": {
                                "final": true,
                                "short_class_definition": {
                                  "class_prefixes": "package",
                                  "short_class_specifier": {
                                    "identifier": "Medium",
                                    "value": {
                                      "name": "Medium"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "m_flow",
                                  "modification": {
                                    "class_modification": [
                                      {
                                        "element_modification_or_replaceable": {
                                          "element_modification": {
                                            "name": "min",
                                            "modification": {
                                              "equal": true,
                                              "expression": {
                                                "if_expression": {
                                                  "if_elseif": [
                                                    {
                                                      "condition": {
                                                        "simple_expression": "allowFlowReversal"
                                                      },
                                                      "then": {
                                                        "simple_expression": "-Modelica.Constants.inf"
                                                      }
                                                    }
                                                  ],
                                                  "else_expression": {
                                                    "simple_expression": "0"
                                                  }
                                                }
                                              }
                                            }
                                          }
                                        }
                                      }
                                    ]
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "h_outflow",
                                  "modification": {
                                    "class_modification": [
                                      {
                                        "element_modification_or_replaceable": {
                                          "element_modification": {
                                            "name": "start",
                                            "modification": {
                                              "equal": true,
                                              "expression": {
                                                "simple_expression": "Medium.h_default"
                                              }
                                            }
                                          }
                                        }
                                      },
                                      {
                                        "element_modification_or_replaceable": {
                                          "element_modification": {
                                            "name": "nominal",
                                            "modification": {
                                              "equal": true,
                                              "expression": {
                                                "simple_expression": "Medium.h_default"
                                              }
                                            }
                                          }
                                        }
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "HW return (from primary loop)",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "origin": {
                                      "x": 100,
                                      "y": 200
                                    },
                                    "extent": [
                                      {
                                        "x": -10,
                                        "y": -10
                                      },
                                      {
                                        "x": 10,
                                        "y": 10
                                      }
                                    ],
                                    "rotation": 90
                                  },
                                  "iconTransformation": {
                                    "origin": {
                                      "x": -2400,
                                      "y": 400
                                    },
                                    "extent": [
                                      {
                                        "x": -10,
                                        "y": -10
                                      },
                                      {
                                        "x": 10,
                                        "y": 10
                                      }
                                    ],
                                    "rotation": 180
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Modelica.Fluid.Interfaces.FluidPorts_b",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "ports_bChiHeaWatHp",
                        "array_subscripts": [
                          {
                            "expression": {
                              "simple_expression": "nHp"
                            }
                          }
                        ],
                        "modification": {
                          "class_modification": [
                            {
                              "element_redeclaration": {
                                "each": true,
                                "final": true,
                                "short_class_definition": {
                                  "class_prefixes": "package",
                                  "short_class_specifier": {
                                    "identifier": "Medium",
                                    "value": {
                                      "name": "Medium"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "each": true,
                                "element_modification": {
                                  "name": "m_flow",
                                  "modification": {
                                    "class_modification": [
                                      {
                                        "element_modification_or_replaceable": {
                                          "element_modification": {
                                            "name": "max",
                                            "modification": {
                                              "equal": true,
                                              "expression": {
                                                "if_expression": {
                                                  "if_elseif": [
                                                    {
                                                      "condition": {
                                                        "simple_expression": "allowFlowReversal"
                                                      },
                                                      "then": {
                                                        "simple_expression": "+Modelica.Constants.inf"
                                                      }
                                                    }
                                                  ],
                                                  "else_expression": {
                                                    "simple_expression": "0"
                                                  }
                                                }
                                              }
                                            }
                                          }
                                        }
                                      }
                                    ]
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "each": true,
                                "element_modification": {
                                  "name": "h_outflow",
                                  "modification": {
                                    "class_modification": [
                                      {
                                        "element_modification_or_replaceable": {
                                          "element_modification": {
                                            "name": "start",
                                            "modification": {
                                              "equal": true,
                                              "expression": {
                                                "simple_expression": "Medium.h_default"
                                              }
                                            }
                                          }
                                        }
                                      },
                                      {
                                        "element_modification_or_replaceable": {
                                          "element_modification": {
                                            "name": "nominal",
                                            "modification": {
                                              "equal": true,
                                              "expression": {
                                                "simple_expression": "Medium.h_default"
                                              }
                                            }
                                          }
                                        }
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "CHW/HW return (HP entering)",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "origin": {
                                      "x": 100,
                                      "y": -200
                                    },
                                    "extent": [
                                      {
                                        "x": -10,
                                        "y": -40
                                      },
                                      {
                                        "x": 10,
                                        "y": 40
                                      }
                                    ],
                                    "rotation": 90
                                  },
                                  "iconTransformation": {
                                    "origin": {
                                      "x": 500,
                                      "y": -700
                                    },
                                    "extent": [
                                      {
                                        "x": -10,
                                        "y": -40
                                      },
                                      {
                                        "x": 10,
                                        "y": 40
                                      }
                                    ],
                                    "rotation": 90
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Modelica.Fluid.Interfaces.FluidPorts_a",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "ports_aChiHeaWatHp",
                        "array_subscripts": [
                          {
                            "expression": {
                              "simple_expression": "nHp"
                            }
                          }
                        ],
                        "modification": {
                          "class_modification": [
                            {
                              "element_redeclaration": {
                                "each": true,
                                "final": true,
                                "short_class_definition": {
                                  "class_prefixes": "package",
                                  "short_class_specifier": {
                                    "identifier": "Medium",
                                    "value": {
                                      "name": "Medium"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "each": true,
                                "element_modification": {
                                  "name": "m_flow",
                                  "modification": {
                                    "class_modification": [
                                      {
                                        "element_modification_or_replaceable": {
                                          "element_modification": {
                                            "name": "min",
                                            "modification": {
                                              "equal": true,
                                              "expression": {
                                                "if_expression": {
                                                  "if_elseif": [
                                                    {
                                                      "condition": {
                                                        "simple_expression": "allowFlowReversal"
                                                      },
                                                      "then": {
                                                        "simple_expression": "-Modelica.Constants.inf"
                                                      }
                                                    }
                                                  ],
                                                  "else_expression": {
                                                    "simple_expression": "0"
                                                  }
                                                }
                                              }
                                            }
                                          }
                                        }
                                      }
                                    ]
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "each": true,
                                "element_modification": {
                                  "name": "h_outflow",
                                  "modification": {
                                    "class_modification": [
                                      {
                                        "element_modification_or_replaceable": {
                                          "element_modification": {
                                            "name": "start",
                                            "modification": {
                                              "equal": true,
                                              "expression": {
                                                "simple_expression": "Medium.h_default"
                                              }
                                            }
                                          }
                                        }
                                      },
                                      {
                                        "element_modification_or_replaceable": {
                                          "element_modification": {
                                            "name": "nominal",
                                            "modification": {
                                              "equal": true,
                                              "expression": {
                                                "simple_expression": "Medium.h_default"
                                              }
                                            }
                                          }
                                        }
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "condition_attribute": {
                        "expression": {
                          "simple_expression": "not have_pumChiWatPriDed"
                        }
                      },
                      "description": {
                        "description_string": "CHW/HW supply (HP leaving)",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "origin": {
                                      "x": -100,
                                      "y": -200
                                    },
                                    "extent": [
                                      {
                                        "x": -10,
                                        "y": -40
                                      },
                                      {
                                        "x": 10,
                                        "y": 40
                                      }
                                    ],
                                    "rotation": 90
                                  },
                                  "iconTransformation": {
                                    "origin": {
                                      "x": -500,
                                      "y": -700
                                    },
                                    "extent": [
                                      {
                                        "x": -10,
                                        "y": -40
                                      },
                                      {
                                        "x": 10,
                                        "y": 40
                                      }
                                    ],
                                    "rotation": 90
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Modelica.Fluid.Interfaces.FluidPorts_a",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "ports_aHeaWatHp",
                        "array_subscripts": [
                          {
                            "expression": {
                              "simple_expression": "nHp"
                            }
                          }
                        ],
                        "modification": {
                          "class_modification": [
                            {
                              "element_redeclaration": {
                                "each": true,
                                "final": true,
                                "short_class_definition": {
                                  "class_prefixes": "package",
                                  "short_class_specifier": {
                                    "identifier": "Medium",
                                    "value": {
                                      "name": "Medium"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "each": true,
                                "element_modification": {
                                  "name": "m_flow",
                                  "modification": {
                                    "class_modification": [
                                      {
                                        "element_modification_or_replaceable": {
                                          "element_modification": {
                                            "name": "min",
                                            "modification": {
                                              "equal": true,
                                              "expression": {
                                                "if_expression": {
                                                  "if_elseif": [
                                                    {
                                                      "condition": {
                                                        "simple_expression": "allowFlowReversal"
                                                      },
                                                      "then": {
                                                        "simple_expression": "-Modelica.Constants.inf"
                                                      }
                                                    }
                                                  ],
                                                  "else_expression": {
                                                    "simple_expression": "0"
                                                  }
                                                }
                                              }
                                            }
                                          }
                                        }
                                      }
                                    ]
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "each": true,
                                "element_modification": {
                                  "name": "h_outflow",
                                  "modification": {
                                    "class_modification": [
                                      {
                                        "element_modification_or_replaceable": {
                                          "element_modification": {
                                            "name": "start",
                                            "modification": {
                                              "equal": true,
                                              "expression": {
                                                "simple_expression": "Medium.h_default"
                                              }
                                            }
                                          }
                                        }
                                      },
                                      {
                                        "element_modification_or_replaceable": {
                                          "element_modification": {
                                            "name": "nominal",
                                            "modification": {
                                              "equal": true,
                                              "expression": {
                                                "simple_expression": "Medium.h_default"
                                              }
                                            }
                                          }
                                        }
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "condition_attribute": {
                        "expression": {
                          "simple_expression": "have_pumChiWatPriDed"
                        }
                      },
                      "description": {
                        "description_string": "HW supply (HP leaving)",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "origin": {
                                      "x": -180,
                                      "y": -200
                                    },
                                    "extent": [
                                      {
                                        "x": -10,
                                        "y": -40
                                      },
                                      {
                                        "x": 10,
                                        "y": 40
                                      }
                                    ],
                                    "rotation": 90
                                  },
                                  "iconTransformation": {
                                    "origin": {
                                      "x": -660,
                                      "y": -700
                                    },
                                    "extent": [
                                      {
                                        "x": -10,
                                        "y": -40
                                      },
                                      {
                                        "x": 10,
                                        "y": 40
                                      }
                                    ],
                                    "rotation": 90
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Modelica.Fluid.Interfaces.FluidPorts_a",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "ports_aChiWatHp",
                        "array_subscripts": [
                          {
                            "expression": {
                              "simple_expression": "nHp"
                            }
                          }
                        ],
                        "modification": {
                          "class_modification": [
                            {
                              "element_redeclaration": {
                                "each": true,
                                "final": true,
                                "short_class_definition": {
                                  "class_prefixes": "package",
                                  "short_class_specifier": {
                                    "identifier": "Medium",
                                    "value": {
                                      "name": "Medium"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "each": true,
                                "element_modification": {
                                  "name": "m_flow",
                                  "modification": {
                                    "class_modification": [
                                      {
                                        "element_modification_or_replaceable": {
                                          "element_modification": {
                                            "name": "min",
                                            "modification": {
                                              "equal": true,
                                              "expression": {
                                                "if_expression": {
                                                  "if_elseif": [
                                                    {
                                                      "condition": {
                                                        "simple_expression": "allowFlowReversal"
                                                      },
                                                      "then": {
                                                        "simple_expression": "-Modelica.Constants.inf"
                                                      }
                                                    }
                                                  ],
                                                  "else_expression": {
                                                    "simple_expression": "0"
                                                  }
                                                }
                                              }
                                            }
                                          }
                                        }
                                      }
                                    ]
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "each": true,
                                "element_modification": {
                                  "name": "h_outflow",
                                  "modification": {
                                    "class_modification": [
                                      {
                                        "element_modification_or_replaceable": {
                                          "element_modification": {
                                            "name": "start",
                                            "modification": {
                                              "equal": true,
                                              "expression": {
                                                "simple_expression": "Medium.h_default"
                                              }
                                            }
                                          }
                                        }
                                      },
                                      {
                                        "element_modification_or_replaceable": {
                                          "element_modification": {
                                            "name": "nominal",
                                            "modification": {
                                              "equal": true,
                                              "expression": {
                                                "simple_expression": "Medium.h_default"
                                              }
                                            }
                                          }
                                        }
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "condition_attribute": {
                        "expression": {
                          "simple_expression": "have_pumChiWatPriDed"
                        }
                      },
                      "description": {
                        "description_string": "CHW supply (HP leaving)",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "origin": {
                                      "x": -20,
                                      "y": -200
                                    },
                                    "extent": [
                                      {
                                        "x": -10,
                                        "y": -40
                                      },
                                      {
                                        "x": 10,
                                        "y": 40
                                      }
                                    ],
                                    "rotation": 90
                                  },
                                  "iconTransformation": {
                                    "origin": {
                                      "x": -340,
                                      "y": -700
                                    },
                                    "extent": [
                                      {
                                        "x": -10,
                                        "y": -40
                                      },
                                      {
                                        "x": 10,
                                        "y": 40
                                      }
                                    ],
                                    "rotation": 90
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Templates.Plants.HeatPumps.Interfaces.Bus",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "bus"
                      },
                      "description": {
                        "description_string": "Plant control bus",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -20,
                                        "y": 180
                                      },
                                      {
                                        "x": 20,
                                        "y": 220
                                      }
                                    ]
                                  },
                                  "iconTransformation": {
                                    "extent": [
                                      {
                                        "x": -20,
                                        "y": 380
                                      },
                                      {
                                        "x": 20,
                                        "y": 420
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Templates.Components.Actuators.Valve",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "valHeaWatHpOutIso",
                        "array_subscripts": [
                          {
                            "expression": {
                              "simple_expression": "nHp"
                            }
                          }
                        ],
                        "modification": {
                          "class_modification": [
                            {
                              "element_redeclaration": {
                                "each": true,
                                "final": true,
                                "short_class_definition": {
                                  "class_prefixes": "package",
                                  "short_class_specifier": {
                                    "identifier": "Medium",
                                    "value": {
                                      "name": "Medium"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "dat",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "datValHeaWatHpOutIso"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "each": true,
                                "final": true,
                                "element_modification": {
                                  "name": "typ",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "typ"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "each": true,
                                "final": true,
                                "element_modification": {
                                  "name": "use_strokeTime",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "use_strokeTime"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "each": true,
                                "final": true,
                                "element_modification": {
                                  "name": "strokeTime",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "strokeTime"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "each": true,
                                "final": true,
                                "element_modification": {
                                  "name": "init",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "init"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "each": true,
                                "final": true,
                                "element_modification": {
                                  "name": "y_start",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "y_start"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "each": true,
                                "final": true,
                                "element_modification": {
                                  "name": "from_dp",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "from_dp"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "each": true,
                                "final": true,
                                "element_modification": {
                                  "name": "linearized",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "linearized"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "condition_attribute": {
                        "expression": {
                          "simple_expression": "have_valHpOutIso"
                        }
                      },
                      "description": {
                        "description_string": "HP outlet HW isolation valve",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "origin": {
                                      "x": -180,
                                      "y": 0
                                    },
                                    "extent": [
                                      {
                                        "x": -10,
                                        "y": -10
                                      },
                                      {
                                        "x": 10,
                                        "y": 10
                                      }
                                    ],
                                    "rotation": 90
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Templates.Components.Actuators.Valve",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "valChiWatHpOutIso",
                        "array_subscripts": [
                          {
                            "expression": {
                              "simple_expression": "nHp"
                            }
                          }
                        ],
                        "modification": {
                          "class_modification": [
                            {
                              "element_redeclaration": {
                                "each": true,
                                "final": true,
                                "short_class_definition": {
                                  "class_prefixes": "package",
                                  "short_class_specifier": {
                                    "identifier": "Medium",
                                    "value": {
                                      "name": "Medium"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "dat",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "datValChiWatHpOutIso"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "each": true,
                                "final": true,
                                "element_modification": {
                                  "name": "typ",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "typ"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "each": true,
                                "final": true,
                                "element_modification": {
                                  "name": "use_strokeTime",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "use_strokeTime"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "each": true,
                                "final": true,
                                "element_modification": {
                                  "name": "strokeTime",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "strokeTime"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "each": true,
                                "final": true,
                                "element_modification": {
                                  "name": "init",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "init"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "each": true,
                                "final": true,
                                "element_modification": {
                                  "name": "y_start",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "y_start"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "each": true,
                                "final": true,
                                "element_modification": {
                                  "name": "from_dp",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "from_dp"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "each": true,
                                "final": true,
                                "element_modification": {
                                  "name": "linearized",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "linearized"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "condition_attribute": {
                        "expression": {
                          "simple_expression": "have_valHpOutIso and have_chiWat"
                        }
                      },
                      "description": {
                        "description_string": "HP outlet CHW isolation valve",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "origin": {
                                      "x": -100,
                                      "y": 0
                                    },
                                    "extent": [
                                      {
                                        "x": -10,
                                        "y": -10
                                      },
                                      {
                                        "x": 10,
                                        "y": 10
                                      }
                                    ],
                                    "rotation": 90
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Templates.Components.Actuators.Valve",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "valHeaWatHpInlIso",
                        "array_subscripts": [
                          {
                            "expression": {
                              "simple_expression": "nHp"
                            }
                          }
                        ],
                        "modification": {
                          "class_modification": [
                            {
                              "element_redeclaration": {
                                "each": true,
                                "final": true,
                                "short_class_definition": {
                                  "class_prefixes": "package",
                                  "short_class_specifier": {
                                    "identifier": "Medium",
                                    "value": {
                                      "name": "Medium"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "dat",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "datValHeaWatHpInlIso"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "each": true,
                                "final": true,
                                "element_modification": {
                                  "name": "typ",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "typ"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "each": true,
                                "final": true,
                                "element_modification": {
                                  "name": "use_strokeTime",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "use_strokeTime"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "each": true,
                                "final": true,
                                "element_modification": {
                                  "name": "strokeTime",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "strokeTime"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "each": true,
                                "final": true,
                                "element_modification": {
                                  "name": "init",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "init"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "each": true,
                                "final": true,
                                "element_modification": {
                                  "name": "y_start",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "y_start"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "each": true,
                                "final": true,
                                "element_modification": {
                                  "name": "from_dp",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "from_dp"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "each": true,
                                "final": true,
                                "element_modification": {
                                  "name": "linearized",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "linearized"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "condition_attribute": {
                        "expression": {
                          "simple_expression": "have_valHpInlIso"
                        }
                      },
                      "description": {
                        "description_string": "HP inlet HW isolation valve",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "origin": {
                                      "x": 100,
                                      "y": 0
                                    },
                                    "extent": [
                                      {
                                        "x": 10,
                                        "y": 10
                                      },
                                      {
                                        "x": -10,
                                        "y": -10
                                      }
                                    ],
                                    "rotation": 90
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Templates.Components.Actuators.Valve",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "valChiWatHpInlIso",
                        "array_subscripts": [
                          {
                            "expression": {
                              "simple_expression": "nHp"
                            }
                          }
                        ],
                        "modification": {
                          "class_modification": [
                            {
                              "element_redeclaration": {
                                "each": true,
                                "final": true,
                                "short_class_definition": {
                                  "class_prefixes": "package",
                                  "short_class_specifier": {
                                    "identifier": "Medium",
                                    "value": {
                                      "name": "Medium"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "dat",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "datValChiWatHpInlIso"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "each": true,
                                "final": true,
                                "element_modification": {
                                  "name": "typ",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "typ"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "each": true,
                                "final": true,
                                "element_modification": {
                                  "name": "use_strokeTime",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "use_strokeTime"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "each": true,
                                "final": true,
                                "element_modification": {
                                  "name": "strokeTime",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "strokeTime"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "each": true,
                                "final": true,
                                "element_modification": {
                                  "name": "init",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "init"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "each": true,
                                "final": true,
                                "element_modification": {
                                  "name": "y_start",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "y_start"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "each": true,
                                "final": true,
                                "element_modification": {
                                  "name": "from_dp",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "from_dp"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "each": true,
                                "final": true,
                                "element_modification": {
                                  "name": "linearized",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "linearized"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "condition_attribute": {
                        "expression": {
                          "simple_expression": "have_valHpInlIso and have_chiWat"
                        }
                      },
                      "description": {
                        "description_string": "HP inlet CHW isolation valve",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "origin": {
                                      "x": 180,
                                      "y": 0
                                    },
                                    "extent": [
                                      {
                                        "x": 10,
                                        "y": 10
                                      },
                                      {
                                        "x": -10,
                                        "y": -10
                                      }
                                    ],
                                    "rotation": 90
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Templates.Components.Routing.PassThroughFluid",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "pasHeaWatHpOut",
                        "array_subscripts": [
                          {
                            "expression": {
                              "simple_expression": "nHp"
                            }
                          }
                        ],
                        "modification": {
                          "class_modification": [
                            {
                              "element_redeclaration": {
                                "each": true,
                                "final": true,
                                "short_class_definition": {
                                  "class_prefixes": "package",
                                  "short_class_specifier": {
                                    "identifier": "Medium",
                                    "value": {
                                      "name": "Medium"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "condition_attribute": {
                        "expression": {
                          "simple_expression": "not have_valHpOutIso"
                        }
                      },
                      "description": {
                        "description_string": "Direct fluid pass-through",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "origin": {
                                      "x": -160,
                                      "y": 0
                                    },
                                    "extent": [
                                      {
                                        "x": -10,
                                        "y": -10
                                      },
                                      {
                                        "x": 10,
                                        "y": 10
                                      }
                                    ],
                                    "rotation": 90
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Templates.Components.Routing.PassThroughFluid",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "pasChiWatHpOut",
                        "array_subscripts": [
                          {
                            "expression": {
                              "simple_expression": "nHp"
                            }
                          }
                        ],
                        "modification": {
                          "class_modification": [
                            {
                              "element_redeclaration": {
                                "each": true,
                                "final": true,
                                "short_class_definition": {
                                  "class_prefixes": "package",
                                  "short_class_specifier": {
                                    "identifier": "Medium",
                                    "value": {
                                      "name": "Medium"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "condition_attribute": {
                        "expression": {
                          "simple_expression": "not have_valHpOutIso and have_chiWat"
                        }
                      },
                      "description": {
                        "description_string": "Direct fluid pass-through",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "origin": {
                                      "x": -80,
                                      "y": 0
                                    },
                                    "extent": [
                                      {
                                        "x": -10,
                                        "y": -10
                                      },
                                      {
                                        "x": 10,
                                        "y": 10
                                      }
                                    ],
                                    "rotation": 90
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Fluid.Delays.DelayFirstOrder",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "junHeaWatSup",
                        "modification": {
                          "class_modification": [
                            {
                              "element_redeclaration": {
                                "final": true,
                                "short_class_definition": {
                                  "class_prefixes": "package",
                                  "short_class_specifier": {
                                    "identifier": "Medium",
                                    "value": {
                                      "name": "Medium"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "tau",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "tau"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "m_flow_nominal",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": {
                                        "function_call": {
                                          "name": "sum",
                                          "arguments": [
                                            {
                                              "name": "mHeaWatHp_flow_nominal"
                                            }
                                          ]
                                        }
                                      }
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "energyDynamics",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "energyDynamics"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "allowFlowReversal",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "allowFlowReversal"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "prescribedHeatFlowRate",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "false"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "nPorts",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "nHp +1"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Fluid volume at junction",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "origin": {
                                      "x": -160,
                                      "y": 120
                                    },
                                    "extent": [
                                      {
                                        "x": -10,
                                        "y": -10
                                      },
                                      {
                                        "x": 10,
                                        "y": 10
                                      }
                                    ],
                                    "rotation": 0
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Fluid.Delays.DelayFirstOrder",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "junChiWatSup",
                        "modification": {
                          "class_modification": [
                            {
                              "element_redeclaration": {
                                "final": true,
                                "short_class_definition": {
                                  "class_prefixes": "package",
                                  "short_class_specifier": {
                                    "identifier": "Medium",
                                    "value": {
                                      "name": "Medium"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "tau",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "tau"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "m_flow_nominal",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": {
                                        "function_call": {
                                          "name": "sum",
                                          "arguments": [
                                            {
                                              "name": "mChiWatHp_flow_nominal"
                                            }
                                          ]
                                        }
                                      }
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "energyDynamics",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "energyDynamics"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "allowFlowReversal",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "allowFlowReversal"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "prescribedHeatFlowRate",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "false"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "nPorts",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "nHp +1"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "condition_attribute": {
                        "expression": {
                          "simple_expression": "have_chiWat"
                        }
                      },
                      "description": {
                        "description_string": "Fluid volume at junction",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "origin": {
                                      "x": -80,
                                      "y": 120
                                    },
                                    "extent": [
                                      {
                                        "x": -10,
                                        "y": -10
                                      },
                                      {
                                        "x": 10,
                                        "y": 10
                                      }
                                    ],
                                    "rotation": 0
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Fluid.Delays.DelayFirstOrder",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "junHeaWatRet",
                        "modification": {
                          "class_modification": [
                            {
                              "element_redeclaration": {
                                "final": true,
                                "short_class_definition": {
                                  "class_prefixes": "package",
                                  "short_class_specifier": {
                                    "identifier": "Medium",
                                    "value": {
                                      "name": "Medium"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "tau",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "tau"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "m_flow_nominal",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": {
                                        "function_call": {
                                          "name": "sum",
                                          "arguments": [
                                            {
                                              "name": "mHeaWatHp_flow_nominal"
                                            }
                                          ]
                                        }
                                      }
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "energyDynamics",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "energyDynamics"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "allowFlowReversal",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "allowFlowReversal"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "prescribedHeatFlowRate",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "false"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "nPorts",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "nHp +1"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Fluid volume at junction",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "origin": {
                                      "x": 80,
                                      "y": 120
                                    },
                                    "extent": [
                                      {
                                        "x": -10,
                                        "y": -10
                                      },
                                      {
                                        "x": 10,
                                        "y": 10
                                      }
                                    ],
                                    "rotation": 0
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Fluid.FixedResistances.PressureDrop",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "pasHeaWatHpInl",
                        "array_subscripts": [
                          {
                            "expression": {
                              "simple_expression": "nHp"
                            }
                          }
                        ],
                        "modification": {
                          "class_modification": [
                            {
                              "element_redeclaration": {
                                "each": true,
                                "final": true,
                                "short_class_definition": {
                                  "class_prefixes": "package",
                                  "short_class_specifier": {
                                    "identifier": "Medium",
                                    "value": {
                                      "name": "Medium"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "m_flow_nominal",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "mHeaWatHp_flow_nominal"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "dp_nominal",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "if_expression": {
                                        "if_elseif": [
                                          {
                                            "condition": {
                                              "simple_expression": "not have_valHpInlIso and not have_valHpOutIso"
                                            },
                                            "then": {
                                              "simple_expression": "dpFixedHeaWat_nominal"
                                            }
                                          }
                                        ],
                                        "else_expression": {
                                          "simple_expression": {
                                            "function_call": {
                                              "name": "fill",
                                              "arguments": [
                                                {
                                                  "name": "0"
                                                },
                                                {
                                                  "name": "nHp"
                                                }
                                              ]
                                            }
                                          }
                                        }
                                      }
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "condition_attribute": {
                        "expression": {
                          "simple_expression": "not have_valHpInlIso"
                        }
                      },
                      "description": {
                        "description_string": "Direct fluid pass-through with optional fluid resistance",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "origin": {
                                      "x": 80,
                                      "y": 0
                                    },
                                    "extent": [
                                      {
                                        "x": 10,
                                        "y": 10
                                      },
                                      {
                                        "x": -10,
                                        "y": -10
                                      }
                                    ],
                                    "rotation": 90
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Fluid.FixedResistances.PressureDrop",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "pasChiWatHpInl",
                        "array_subscripts": [
                          {
                            "expression": {
                              "simple_expression": "nHp"
                            }
                          }
                        ],
                        "modification": {
                          "class_modification": [
                            {
                              "element_redeclaration": {
                                "each": true,
                                "final": true,
                                "short_class_definition": {
                                  "class_prefixes": "package",
                                  "short_class_specifier": {
                                    "identifier": "Medium",
                                    "value": {
                                      "name": "Medium"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "m_flow_nominal",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "mChiWatHp_flow_nominal"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "dp_nominal",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "if_expression": {
                                        "if_elseif": [
                                          {
                                            "condition": {
                                              "simple_expression": "not have_valHpInlIso and not have_valHpOutIso"
                                            },
                                            "then": {
                                              "simple_expression": "dpFixedChiWat_nominal"
                                            }
                                          }
                                        ],
                                        "else_expression": {
                                          "simple_expression": {
                                            "function_call": {
                                              "name": "fill",
                                              "arguments": [
                                                {
                                                  "name": "0"
                                                },
                                                {
                                                  "name": "nHp"
                                                }
                                              ]
                                            }
                                          }
                                        }
                                      }
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "condition_attribute": {
                        "expression": {
                          "simple_expression": "not have_valHpInlIso and have_chiWat"
                        }
                      },
                      "description": {
                        "description_string": "Direct fluid pass-through with optional fluid resistance",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "origin": {
                                      "x": 160,
                                      "y": 0
                                    },
                                    "extent": [
                                      {
                                        "x": 10,
                                        "y": 10
                                      },
                                      {
                                        "x": -10,
                                        "y": -10
                                      }
                                    ],
                                    "rotation": 90
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Fluid.Delays.DelayFirstOrder",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "junChiWatRet",
                        "modification": {
                          "class_modification": [
                            {
                              "element_redeclaration": {
                                "final": true,
                                "short_class_definition": {
                                  "class_prefixes": "package",
                                  "short_class_specifier": {
                                    "identifier": "Medium",
                                    "value": {
                                      "name": "Medium"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "tau",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "tau"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "m_flow_nominal",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": {
                                        "function_call": {
                                          "name": "sum",
                                          "arguments": [
                                            {
                                              "name": "mChiWatHp_flow_nominal"
                                            }
                                          ]
                                        }
                                      }
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "energyDynamics",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "energyDynamics"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "allowFlowReversal",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "allowFlowReversal"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "prescribedHeatFlowRate",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "false"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "nPorts",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "nHp +1"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "condition_attribute": {
                        "expression": {
                          "simple_expression": "have_chiWat"
                        }
                      },
                      "description": {
                        "description_string": "Fluid volume at junction",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "origin": {
                                      "x": 160,
                                      "y": 120
                                    },
                                    "extent": [
                                      {
                                        "x": -10,
                                        "y": -10
                                      },
                                      {
                                        "x": 10,
                                        "y": 10
                                      }
                                    ],
                                    "rotation": 0
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              }
            ],
            "element_sections": [
              {
                "protected_element_list": [
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Templates.Components.Interfaces.Bus",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "busValHeaWatHpInlIso",
                            "array_subscripts": [
                              {
                                "expression": {
                                  "simple_expression": "nHp"
                                }
                              }
                            ]
                          },
                          "condition_attribute": {
                            "expression": {
                              "simple_expression": "have_valHpInlIso"
                            }
                          },
                          "description": {
                            "description_string": "Heat pump inlet HW isolation valve control bus",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": 40,
                                            "y": 140
                                          },
                                          {
                                            "x": 80,
                                            "y": 180
                                          }
                                        ]
                                      },
                                      "iconTransformation": {
                                        "extent": [
                                          {
                                            "x": -466,
                                            "y": 50
                                          },
                                          {
                                            "x": -426,
                                            "y": 90
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Templates.Components.Interfaces.Bus",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "busValHeaWatHpOutIso",
                            "array_subscripts": [
                              {
                                "expression": {
                                  "simple_expression": "nHp"
                                }
                              }
                            ]
                          },
                          "condition_attribute": {
                            "expression": {
                              "simple_expression": "have_valHpOutIso"
                            }
                          },
                          "description": {
                            "description_string": "Heat pump outlet HW isolation valve control bus",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": -80,
                                            "y": 140
                                          },
                                          {
                                            "x": -40,
                                            "y": 180
                                          }
                                        ]
                                      },
                                      "iconTransformation": {
                                        "extent": [
                                          {
                                            "x": -466,
                                            "y": 50
                                          },
                                          {
                                            "x": -426,
                                            "y": 90
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Templates.Components.Interfaces.Bus",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "busValChiWatHpInlIso",
                            "array_subscripts": [
                              {
                                "expression": {
                                  "simple_expression": "nHp"
                                }
                              }
                            ]
                          },
                          "condition_attribute": {
                            "expression": {
                              "simple_expression": "have_chiWat and have_valHpInlIso"
                            }
                          },
                          "description": {
                            "description_string": "Heat pump inlet CHW isolation valve control bus",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": 10,
                                            "y": 160
                                          },
                                          {
                                            "x": 50,
                                            "y": 200
                                          }
                                        ]
                                      },
                                      "iconTransformation": {
                                        "extent": [
                                          {
                                            "x": -466,
                                            "y": 50
                                          },
                                          {
                                            "x": -426,
                                            "y": 90
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Templates.Components.Interfaces.Bus",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "busValChiWatHpOutIso",
                            "array_subscripts": [
                              {
                                "expression": {
                                  "simple_expression": "nHp"
                                }
                              }
                            ]
                          },
                          "condition_attribute": {
                            "expression": {
                              "simple_expression": "have_chiWat and have_valHpOutIso"
                            }
                          },
                          "description": {
                            "description_string": "Heat pump outlet CHW isolation valve control bus",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": -50,
                                            "y": 160
                                          },
                                          {
                                            "x": -10,
                                            "y": 200
                                          }
                                        ]
                                      },
                                      "iconTransformation": {
                                        "extent": [
                                          {
                                            "x": -466,
                                            "y": 50
                                          },
                                          {
                                            "x": -426,
                                            "y": 90
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  }
                ]
              },
              {
                "equation_section": {
                  "equation": [
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "bus"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "valHeaWatHpInlIso"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "busValHeaWatHpInlIso"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 0,
                                      "y": 200
                                    },
                                    {
                                      "x": 0,
                                      "y": 160
                                    },
                                    {
                                      "x": 60,
                                      "y": 160
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 204,
                                    "b": 51
                                  },
                                  "thickness": 0.5
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "bus"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "valHeaWatHpOutIso"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "busValHeaWatHpOutIso"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 0,
                                      "y": 200
                                    },
                                    {
                                      "x": 0,
                                      "y": 160
                                    },
                                    {
                                      "x": -60,
                                      "y": 160
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 204,
                                    "b": 51
                                  },
                                  "thickness": 0.5
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "bus"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "valChiWatHpInlIso"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "busValChiWatHpInlIso"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 0,
                                      "y": 200
                                    },
                                    {
                                      "x": 0,
                                      "y": 180
                                    },
                                    {
                                      "x": 30,
                                      "y": 180
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 204,
                                    "b": 51
                                  },
                                  "thickness": 0.5
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "bus"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "valChiWatHpOutIso"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "busValChiWatHpOutIso"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 0,
                                      "y": 200
                                    },
                                    {
                                      "x": 0,
                                      "y": 180
                                    },
                                    {
                                      "x": -30,
                                      "y": 180
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 204,
                                    "b": 51
                                  },
                                  "thickness": 0.5
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "ports_aHeaWatHp"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "valHeaWatHpOutIso"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "port_a"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -180,
                                      "y": -200
                                    },
                                    {
                                      "x": -180,
                                      "y": -10
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 127,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "ports_aChiHeaWatHp"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "valHeaWatHpOutIso"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "port_a"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -100,
                                      "y": -200
                                    },
                                    {
                                      "x": -120,
                                      "y": -200
                                    },
                                    {
                                      "x": -120,
                                      "y": -20
                                    },
                                    {
                                      "x": -180,
                                      "y": -20
                                    },
                                    {
                                      "x": -180,
                                      "y": -10
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 127,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "ports_aChiHeaWatHp"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "valChiWatHpOutIso"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "port_a"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -100,
                                      "y": -200
                                    },
                                    {
                                      "x": -100,
                                      "y": -200
                                    },
                                    {
                                      "x": -100,
                                      "y": -10
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 127,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "ports_aChiWatHp"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "valChiWatHpOutIso"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "port_a"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -20,
                                      "y": -200
                                    },
                                    {
                                      "x": -20,
                                      "y": -20
                                    },
                                    {
                                      "x": -100,
                                      "y": -20
                                    },
                                    {
                                      "x": -100,
                                      "y": -10
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 127,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "ports_aHeaWatHp"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "pasHeaWatHpOut"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "port_a"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -180,
                                      "y": -200
                                    },
                                    {
                                      "x": -160,
                                      "y": -200
                                    },
                                    {
                                      "x": -160,
                                      "y": -10
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 127,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "ports_aChiHeaWatHp"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "pasHeaWatHpOut"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "port_a"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -100,
                                      "y": -200
                                    },
                                    {
                                      "x": -120,
                                      "y": -200
                                    },
                                    {
                                      "x": -120,
                                      "y": -20
                                    },
                                    {
                                      "x": -160,
                                      "y": -20
                                    },
                                    {
                                      "x": -160,
                                      "y": -10
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 127,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "ports_aChiHeaWatHp"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "pasChiWatHpOut"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "port_a"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -100,
                                      "y": -200
                                    },
                                    {
                                      "x": -80,
                                      "y": -200
                                    },
                                    {
                                      "x": -80,
                                      "y": -10
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 127,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "ports_aChiWatHp"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "pasChiWatHpOut"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "port_a"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -20,
                                      "y": -200
                                    },
                                    {
                                      "x": -20,
                                      "y": -20
                                    },
                                    {
                                      "x": -80,
                                      "y": -20
                                    },
                                    {
                                      "x": -80,
                                      "y": -10
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 127,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "valHeaWatHpOutIso"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "port_b"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "junHeaWatSup"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "ports",
                            "array_subscripts": [
                              {
                                "expression": {
                                  "simple_expression": "1:nHp"
                                }
                              }
                            ]
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -180,
                                      "y": 10
                                    },
                                    {
                                      "x": -180,
                                      "y": 20
                                    },
                                    {
                                      "x": -160,
                                      "y": 20
                                    },
                                    {
                                      "x": -160,
                                      "y": 110
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 127,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "pasHeaWatHpOut"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "port_b"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "junHeaWatSup"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "ports",
                            "array_subscripts": [
                              {
                                "expression": {
                                  "simple_expression": "1:nHp"
                                }
                              }
                            ]
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -160,
                                      "y": 10
                                    },
                                    {
                                      "x": -160,
                                      "y": 110
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 127,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "junHeaWatSup"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "ports",
                            "array_subscripts": [
                              {
                                "expression": {
                                  "simple_expression": "nHp +1"
                                }
                              }
                            ]
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "port_bHeaWat"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -160,
                                      "y": 110
                                    },
                                    {
                                      "x": -180,
                                      "y": 110
                                    },
                                    {
                                      "x": -180,
                                      "y": 200
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 127,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "valChiWatHpOutIso"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "port_b"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "junChiWatSup"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "ports",
                            "array_subscripts": [
                              {
                                "expression": {
                                  "simple_expression": "1:nHp"
                                }
                              }
                            ]
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -100,
                                      "y": 10
                                    },
                                    {
                                      "x": -100,
                                      "y": 20
                                    },
                                    {
                                      "x": -80,
                                      "y": 20
                                    },
                                    {
                                      "x": -80,
                                      "y": 110
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 127,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "pasChiWatHpOut"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "port_b"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "junChiWatSup"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "ports",
                            "array_subscripts": [
                              {
                                "expression": {
                                  "simple_expression": "1:nHp"
                                }
                              }
                            ]
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -80,
                                      "y": 10
                                    },
                                    {
                                      "x": -80,
                                      "y": 110
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 127,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "port_bChiWat"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "junChiWatSup"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "ports",
                            "array_subscripts": [
                              {
                                "expression": {
                                  "simple_expression": "nHp +1"
                                }
                              }
                            ]
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -100,
                                      "y": 200
                                    },
                                    {
                                      "x": -100,
                                      "y": 110
                                    },
                                    {
                                      "x": -80,
                                      "y": 110
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 127,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "port_aHeaWat"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "junHeaWatRet"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "ports",
                            "array_subscripts": [
                              {
                                "expression": {
                                  "simple_expression": "nHp +1"
                                }
                              }
                            ]
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 100,
                                      "y": 200
                                    },
                                    {
                                      "x": 100,
                                      "y": 110
                                    },
                                    {
                                      "x": 80,
                                      "y": 110
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 127,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "junHeaWatRet"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "ports",
                            "array_subscripts": [
                              {
                                "expression": {
                                  "simple_expression": "1:nHp"
                                }
                              }
                            ]
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "valHeaWatHpInlIso"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "port_a"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 80,
                                      "y": 110
                                    },
                                    {
                                      "x": 80,
                                      "y": 20
                                    },
                                    {
                                      "x": 100,
                                      "y": 20
                                    },
                                    {
                                      "x": 100,
                                      "y": 10
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 127,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "pasHeaWatHpInl"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "port_a"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "junHeaWatRet"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "ports",
                            "array_subscripts": [
                              {
                                "expression": {
                                  "simple_expression": "1:nHp"
                                }
                              }
                            ]
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 80,
                                      "y": 10
                                    },
                                    {
                                      "x": 80,
                                      "y": 110
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 127,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "port_aChiWat"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "junChiWatRet"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "ports",
                            "array_subscripts": [
                              {
                                "expression": {
                                  "simple_expression": "nHp +1"
                                }
                              }
                            ]
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 180,
                                      "y": 200
                                    },
                                    {
                                      "x": 180,
                                      "y": 110
                                    },
                                    {
                                      "x": 160,
                                      "y": 110
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 127,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "valChiWatHpInlIso"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "port_a"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "junChiWatRet"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "ports",
                            "array_subscripts": [
                              {
                                "expression": {
                                  "simple_expression": "1:nHp"
                                }
                              }
                            ]
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 180,
                                      "y": 10
                                    },
                                    {
                                      "x": 180,
                                      "y": 20
                                    },
                                    {
                                      "x": 160,
                                      "y": 20
                                    },
                                    {
                                      "x": 160,
                                      "y": 110
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 127,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "pasChiWatHpInl"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "port_a"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "junChiWatRet"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "ports",
                            "array_subscripts": [
                              {
                                "expression": {
                                  "simple_expression": "1:nHp"
                                }
                              }
                            ]
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 160,
                                      "y": 10
                                    },
                                    {
                                      "x": 160,
                                      "y": 110
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 127,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "pasHeaWatHpInl"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "port_b"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "ports_bChiHeaWatHp"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 80,
                                      "y": -10
                                    },
                                    {
                                      "x": 80,
                                      "y": -200
                                    },
                                    {
                                      "x": 100,
                                      "y": -200
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 127,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "pasChiWatHpInl"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "port_b"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "ports_bChiHeaWatHp"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 160,
                                      "y": -10
                                    },
                                    {
                                      "x": 160,
                                      "y": -180
                                    },
                                    {
                                      "x": 100,
                                      "y": -180
                                    },
                                    {
                                      "x": 100,
                                      "y": -200
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 127,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "busValHeaWatHpInlIso"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "valHeaWatHpInlIso"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "bus"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 60,
                                      "y": 160
                                    },
                                    {
                                      "x": 110,
                                      "y": 160
                                    },
                                    {
                                      "x": 110,
                                      "y": 0
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 204,
                                    "b": 51
                                  },
                                  "thickness": 0.5
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "busValChiWatHpInlIso"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "valChiWatHpInlIso"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "bus"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 30,
                                      "y": 180
                                    },
                                    {
                                      "x": 190,
                                      "y": 180
                                    },
                                    {
                                      "x": 190,
                                      "y": 0
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 204,
                                    "b": 51
                                  },
                                  "thickness": 0.5
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "busValChiWatHpOutIso"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "valChiWatHpOutIso"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "bus"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -30,
                                      "y": 180
                                    },
                                    {
                                      "x": -110,
                                      "y": 180
                                    },
                                    {
                                      "x": -110,
                                      "y": 0
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 204,
                                    "b": 51
                                  },
                                  "thickness": 0.5
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "busValHeaWatHpOutIso"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "valHeaWatHpOutIso"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "bus"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -60,
                                      "y": 160
                                    },
                                    {
                                      "x": -190,
                                      "y": 160
                                    },
                                    {
                                      "x": -190,
                                      "y": 0
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 204,
                                    "b": 51
                                  },
                                  "thickness": 0.5
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "valHeaWatHpInlIso"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "port_b"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "ports_bChiHeaWatHp"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 100,
                                      "y": -10
                                    },
                                    {
                                      "x": 100,
                                      "y": -10
                                    },
                                    {
                                      "x": 100,
                                      "y": -200
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 127,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "valChiWatHpInlIso"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "port_b"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "ports_bChiHeaWatHp"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 180,
                                      "y": -10
                                    },
                                    {
                                      "x": 180,
                                      "y": -180
                                    },
                                    {
                                      "x": 100,
                                      "y": -180
                                    },
                                    {
                                      "x": 100,
                                      "y": -200
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 127,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              }
            ],
            "annotation": [
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "defaultComponentName",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "\"valIso\""
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "Diagram",
                    "modification": {
                      "class_modification": [
                        {
                          "element_modification_or_replaceable": {
                            "element_modification": {
                              "coordinateSystem": {
                                "extent": [
                                  {
                                    "x": -200,
                                    "y": -200
                                  },
                                  {
                                    "x": 200,
                                    "y": 200
                                  }
                                ]
                              }
                            }
                          }
                        }
                      ]
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "Icon",
                    "modification": {
                      "class_modification": [
                        {
                          "element_modification_or_replaceable": {
                            "element_modification": {
                              "coordinateSystem": {
                                "extent": [
                                  {
                                    "x": -2400,
                                    "y": -700
                                  },
                                  {
                                    "x": 2400,
                                    "y": 700
                                  }
                                ],
                                "preserveAspectRatio": "false"
                              }
                            }
                          }
                        },
                        {
                          "element_modification_or_replaceable": {
                            "element_modification": {
                              "graphics": [
                                {
                                  "name": "Line",
                                  "attribute": {
                                    "points": [
                                      {
                                        "x": 240,
                                        "y": 150
                                      },
                                      {
                                        "x": 0,
                                        "y": 150
                                      },
                                      {
                                        "x": 0,
                                        "y": -50
                                      }
                                    ],
                                    "color": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 0
                                    },
                                    "thickness": 5,
                                    "visible": ",visible="
                                  }
                                },
                                {
                                  "name": "Line",
                                  "attribute": {
                                    "points": [
                                      {
                                        "x": 240,
                                        "y": 150
                                      },
                                      {
                                        "x": 0,
                                        "y": 150
                                      },
                                      {
                                        "x": 0,
                                        "y": -50
                                      }
                                    ],
                                    "color": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 0
                                    },
                                    "thickness": 5,
                                    "visible": ",visible="
                                  }
                                },
                                {
                                  "name": "Line",
                                  "attribute": {
                                    "points": [
                                      {
                                        "x": 240,
                                        "y": 150
                                      },
                                      {
                                        "x": 0,
                                        "y": 150
                                      },
                                      {
                                        "x": 0,
                                        "y": -50
                                      }
                                    ],
                                    "color": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 0
                                    },
                                    "thickness": 5,
                                    "visible": ",visible="
                                  }
                                },
                                {
                                  "name": "Line",
                                  "attribute": {
                                    "points": [
                                      {
                                        "x": 240,
                                        "y": 150
                                      },
                                      {
                                        "x": 0,
                                        "y": 150
                                      },
                                      {
                                        "x": 0,
                                        "y": -50
                                      }
                                    ],
                                    "color": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 0
                                    },
                                    "thickness": 5,
                                    "visible": ",visible="
                                  }
                                },
                                {
                                  "name": "Line",
                                  "attribute": {
                                    "points": [
                                      {
                                        "x": 240,
                                        "y": 150
                                      },
                                      {
                                        "x": 0,
                                        "y": 150
                                      },
                                      {
                                        "x": 0,
                                        "y": -50
                                      }
                                    ],
                                    "color": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 0
                                    },
                                    "thickness": 5,
                                    "visible": ",visible="
                                  }
                                },
                                {
                                  "name": "Line",
                                  "attribute": {
                                    "points": [
                                      {
                                        "x": 240,
                                        "y": 150
                                      },
                                      {
                                        "x": 0,
                                        "y": 150
                                      },
                                      {
                                        "x": 0,
                                        "y": -50
                                      }
                                    ],
                                    "color": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 0
                                    },
                                    "thickness": 5,
                                    "visible": ",visible="
                                  }
                                },
                                {
                                  "name": "Line",
                                  "attribute": {
                                    "points": [
                                      {
                                        "x": 1000,
                                        "y": -160
                                      },
                                      {
                                        "x": 1000,
                                        "y": -700
                                      }
                                    ],
                                    "color": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 0
                                    },
                                    "thickness": 5,
                                    "visible": ",visible="
                                  }
                                },
                                {
                                  "name": "Line",
                                  "attribute": {
                                    "points": [
                                      {
                                        "x": 200,
                                        "y": -160
                                      },
                                      {
                                        "x": 200,
                                        "y": -700
                                      }
                                    ],
                                    "color": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 0
                                    },
                                    "thickness": 5,
                                    "visible": ",visible="
                                  }
                                },
                                {
                                  "name": "Line",
                                  "attribute": {
                                    "points": [
                                      {
                                        "x": -600,
                                        "y": -160
                                      },
                                      {
                                        "x": -600,
                                        "y": -700
                                      }
                                    ],
                                    "color": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 0
                                    },
                                    "thickness": 5,
                                    "visible": ",visible="
                                  }
                                },
                                {
                                  "name": "Line",
                                  "attribute": {
                                    "points": [
                                      {
                                        "x": -1400,
                                        "y": -160
                                      },
                                      {
                                        "x": -1400,
                                        "y": -700
                                      }
                                    ],
                                    "color": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 0
                                    },
                                    "thickness": 5,
                                    "visible": ",visible="
                                  }
                                },
                                {
                                  "name": "Line",
                                  "attribute": {
                                    "points": [
                                      {
                                        "x": -2200,
                                        "y": -160
                                      },
                                      {
                                        "x": -2200,
                                        "y": -700
                                      }
                                    ],
                                    "color": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 0
                                    },
                                    "thickness": 5,
                                    "visible": ",visible="
                                  }
                                },
                                {
                                  "name": "Line",
                                  "attribute": {
                                    "points": [
                                      {
                                        "x": 1800,
                                        "y": -160
                                      },
                                      {
                                        "x": 1800,
                                        "y": -700
                                      }
                                    ],
                                    "color": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 0
                                    },
                                    "thickness": 5,
                                    "visible": ",visible="
                                  }
                                },
                                {
                                  "name": "Line",
                                  "attribute": {
                                    "points": [
                                      {
                                        "x": 2400,
                                        "y": 200
                                      },
                                      {
                                        "x": 2400,
                                        "y": -400
                                      },
                                      {
                                        "x": 2200,
                                        "y": -400
                                      }
                                    ],
                                    "color": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 0
                                    },
                                    "pattern": "LinePattern.Dash",
                                    "thickness": 5,
                                    "visible": ",visible="
                                  }
                                },
                                {
                                  "name": "Line",
                                  "attribute": {
                                    "points": [
                                      {
                                        "x": 1800,
                                        "y": -160
                                      },
                                      {
                                        "x": 1800,
                                        "y": 600
                                      },
                                      {
                                        "x": 2400,
                                        "y": 600
                                      }
                                    ],
                                    "color": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 0
                                    },
                                    "thickness": 5,
                                    "visible": ",visible="
                                  }
                                },
                                {
                                  "name": "Bitmap",
                                  "attribute": {
                                    "visible": "have_chiWat and have_valHpOutIso and nHp >= 1"
                                  }
                                },
                                {
                                  "name": "Line",
                                  "attribute": {
                                    "points": [
                                      {
                                        "x": -2400,
                                        "y": 400
                                      },
                                      {
                                        "x": 2200,
                                        "y": 400
                                      },
                                      {
                                        "x": 2200,
                                        "y": -700
                                      }
                                    ],
                                    "color": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 0
                                    },
                                    "pattern": "LinePattern.Dash",
                                    "thickness": 5,
                                    "visible": ",visible="
                                  }
                                },
                                {
                                  "name": "Bitmap",
                                  "attribute": {
                                    "visible": "have_valHpInlIso and nHp >= 1"
                                  }
                                },
                                {
                                  "name": "Bitmap",
                                  "attribute": {
                                    "visible": "have_chiWat and nHp >= 1 and have_valHpInlIso"
                                  }
                                },
                                {
                                  "name": "Line",
                                  "attribute": {
                                    "visible": "have_chiWat and nHp >= 1 and have_valHpInlIso"
                                  }
                                },
                                {
                                  "name": "Bitmap",
                                  "attribute": {
                                    "visible": "typ == Buildings.Templates.Components.Types.Valve.TwoWayTwoPosition and have_chiWat and nHp >= 1 and have_valHpInlIso"
                                  }
                                },
                                {
                                  "name": "Bitmap",
                                  "attribute": {
                                    "visible": "typ == Buildings.Templates.Components.Types.Valve.TwoWayTwoPosition and have_valHpInlIso and nHp >= 1"
                                  }
                                },
                                {
                                  "name": "Line",
                                  "attribute": {
                                    "visible": "have_valHpInlIso and nHp >= 1"
                                  }
                                },
                                {
                                  "name": "Bitmap",
                                  "attribute": {
                                    "visible": "typ == Buildings.Templates.Components.Types.Valve.TwoWayTwoPosition and have_valHpOutIso and nHp >= 1"
                                  }
                                },
                                {
                                  "name": "Bitmap",
                                  "attribute": {
                                    "visible": "typ == Buildings.Templates.Components.Types.Valve.TwoWayTwoPosition and have_chiWat and have_valHpOutIso and nHp >= 1"
                                  }
                                },
                                {
                                  "name": "Line",
                                  "attribute": {
                                    "visible": "have_chiWat and have_valHpOutIso and nHp >= 1"
                                  }
                                },
                                {
                                  "name": "Rectangle",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": 1780,
                                        "y": 20
                                      },
                                      {
                                        "x": 1820,
                                        "y": -20
                                      }
                                    ],
                                    "visible": ",visible=",
                                    "lineColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 0
                                    },
                                    "fillColor": {
                                      "r": 255,
                                      "g": 255,
                                      "b": 255
                                    },
                                    "pattern": "LinePattern.None",
                                    "fillPattern": "FillPattern.Solid",
                                    "lineThickness": 1
                                  }
                                },
                                {
                                  "name": "Line",
                                  "attribute": {
                                    "points": [
                                      {
                                        "x": 1000,
                                        "y": -160
                                      },
                                      {
                                        "x": 1000,
                                        "y": 600
                                      },
                                      {
                                        "x": 1800,
                                        "y": 600
                                      }
                                    ],
                                    "color": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 0
                                    },
                                    "thickness": 5,
                                    "visible": ",visible="
                                  }
                                },
                                {
                                  "name": "Bitmap",
                                  "attribute": {
                                    "visible": "have_chiWat and have_valHpOutIso and nHp >= 2"
                                  }
                                },
                                {
                                  "name": "Line",
                                  "attribute": {
                                    "points": [
                                      {
                                        "x": 1400,
                                        "y": 400
                                      },
                                      {
                                        "x": 1400,
                                        "y": -700
                                      }
                                    ],
                                    "color": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 0
                                    },
                                    "pattern": "LinePattern.Dash",
                                    "thickness": 5,
                                    "visible": ",visible="
                                  }
                                },
                                {
                                  "name": "Bitmap",
                                  "attribute": {
                                    "visible": "have_valHpInlIso and nHp >= 2"
                                  }
                                },
                                {
                                  "name": "Bitmap",
                                  "attribute": {
                                    "visible": "typ == Buildings.Templates.Components.Types.Valve.TwoWayTwoPosition and have_chiWat and nHp >= 2 and have_valHpInlIso"
                                  }
                                },
                                {
                                  "name": "Bitmap",
                                  "attribute": {
                                    "visible": "typ == Buildings.Templates.Components.Types.Valve.TwoWayTwoPosition and have_valHpInlIso and nHp >= 2"
                                  }
                                },
                                {
                                  "name": "Line",
                                  "attribute": {
                                    "visible": "have_valHpInlIso and nHp >= 2"
                                  }
                                },
                                {
                                  "name": "Bitmap",
                                  "attribute": {
                                    "visible": "typ == Buildings.Templates.Components.Types.Valve.TwoWayTwoPosition and have_valHpOutIso and nHp >= 2"
                                  }
                                },
                                {
                                  "name": "Bitmap",
                                  "attribute": {
                                    "visible": "typ == Buildings.Templates.Components.Types.Valve.TwoWayTwoPosition and have_chiWat and have_valHpOutIso and nHp >= 2"
                                  }
                                },
                                {
                                  "name": "Line",
                                  "attribute": {
                                    "visible": "have_chiWat and have_valHpOutIso and nHp >= 2"
                                  }
                                },
                                {
                                  "name": "Rectangle",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": 980,
                                        "y": 20
                                      },
                                      {
                                        "x": 1020,
                                        "y": -20
                                      }
                                    ],
                                    "visible": ",visible=",
                                    "lineColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 0
                                    },
                                    "fillColor": {
                                      "r": 255,
                                      "g": 255,
                                      "b": 255
                                    },
                                    "pattern": "LinePattern.None",
                                    "fillPattern": "FillPattern.Solid",
                                    "lineThickness": 1
                                  }
                                },
                                {
                                  "name": "Line",
                                  "attribute": {
                                    "points": [
                                      {
                                        "x": 1200,
                                        "y": 4
                                      },
                                      {
                                        "x": 1200,
                                        "y": -696
                                      }
                                    ],
                                    "color": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 0
                                    },
                                    "thickness": 5,
                                    "visible": ",visible="
                                  }
                                },
                                {
                                  "name": "Bitmap",
                                  "attribute": {
                                    "visible": "have_valHpOutIso and nHp >= 2"
                                  }
                                },
                                {
                                  "name": "Line",
                                  "attribute": {
                                    "visible": "have_valHpOutIso and nHp >= 2"
                                  }
                                },
                                {
                                  "name": "Line",
                                  "attribute": {
                                    "points": [
                                      {
                                        "x": 200,
                                        "y": -160
                                      },
                                      {
                                        "x": 200,
                                        "y": 600
                                      },
                                      {
                                        "x": 1000,
                                        "y": 600
                                      }
                                    ],
                                    "color": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 0
                                    },
                                    "thickness": 5,
                                    "visible": ",visible="
                                  }
                                },
                                {
                                  "name": "Bitmap",
                                  "attribute": {
                                    "visible": "have_chiWat and have_valHpOutIso and nHp >= 3"
                                  }
                                },
                                {
                                  "name": "Line",
                                  "attribute": {
                                    "points": [
                                      {
                                        "x": 600,
                                        "y": 400
                                      },
                                      {
                                        "x": 600,
                                        "y": -700
                                      }
                                    ],
                                    "color": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 0
                                    },
                                    "pattern": "LinePattern.Dash",
                                    "thickness": 5,
                                    "visible": ",visible="
                                  }
                                },
                                {
                                  "name": "Bitmap",
                                  "attribute": {
                                    "visible": "have_valHpInlIso and nHp >= 3"
                                  }
                                },
                                {
                                  "name": "Bitmap",
                                  "attribute": {
                                    "visible": "typ == Buildings.Templates.Components.Types.Valve.TwoWayTwoPosition and have_valHpInlIso and nHp >= 3"
                                  }
                                },
                                {
                                  "name": "Line",
                                  "attribute": {
                                    "visible": "have_valHpInlIso and nHp >= 3"
                                  }
                                },
                                {
                                  "name": "Bitmap",
                                  "attribute": {
                                    "visible": "typ == Buildings.Templates.Components.Types.Valve.TwoWayTwoPosition and have_valHpOutIso and nHp >= 3"
                                  }
                                },
                                {
                                  "name": "Bitmap",
                                  "attribute": {
                                    "visible": "typ == Buildings.Templates.Components.Types.Valve.TwoWayTwoPosition and have_chiWat and have_valHpOutIso and nHp >= 3"
                                  }
                                },
                                {
                                  "name": "Line",
                                  "attribute": {
                                    "visible": "have_chiWat and have_valHpOutIso and nHp >= 3"
                                  }
                                },
                                {
                                  "name": "Rectangle",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": 180,
                                        "y": 20
                                      },
                                      {
                                        "x": 220,
                                        "y": -20
                                      }
                                    ],
                                    "visible": ",visible=",
                                    "lineColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 0
                                    },
                                    "fillColor": {
                                      "r": 255,
                                      "g": 255,
                                      "b": 255
                                    },
                                    "pattern": "LinePattern.None",
                                    "fillPattern": "FillPattern.Solid",
                                    "lineThickness": 1
                                  }
                                },
                                {
                                  "name": "Line",
                                  "attribute": {
                                    "points": [
                                      {
                                        "x": 400,
                                        "y": 0
                                      },
                                      {
                                        "x": 400,
                                        "y": -700
                                      }
                                    ],
                                    "color": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 0
                                    },
                                    "thickness": 5,
                                    "visible": ",visible="
                                  }
                                },
                                {
                                  "name": "Bitmap",
                                  "attribute": {
                                    "visible": "have_valHpOutIso and nHp >= 3"
                                  }
                                },
                                {
                                  "name": "Line",
                                  "attribute": {
                                    "visible": "have_valHpOutIso and nHp >= 3"
                                  }
                                },
                                {
                                  "name": "Line",
                                  "attribute": {
                                    "points": [
                                      {
                                        "x": -600,
                                        "y": -160
                                      },
                                      {
                                        "x": -600,
                                        "y": 600
                                      },
                                      {
                                        "x": 200,
                                        "y": 600
                                      }
                                    ],
                                    "color": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 0
                                    },
                                    "thickness": 5,
                                    "visible": ",visible="
                                  }
                                },
                                {
                                  "name": "Bitmap",
                                  "attribute": {
                                    "visible": "have_chiWat and have_valHpOutIso and nHp >= 4"
                                  }
                                },
                                {
                                  "name": "Line",
                                  "attribute": {
                                    "points": [
                                      {
                                        "x": -200,
                                        "y": 400
                                      },
                                      {
                                        "x": -200,
                                        "y": -700
                                      }
                                    ],
                                    "color": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 0
                                    },
                                    "pattern": "LinePattern.Dash",
                                    "thickness": 5,
                                    "visible": ",visible="
                                  }
                                },
                                {
                                  "name": "Bitmap",
                                  "attribute": {
                                    "visible": "have_valHpInlIso and nHp >= 4"
                                  }
                                },
                                {
                                  "name": "Bitmap",
                                  "attribute": {
                                    "visible": "typ == Buildings.Templates.Components.Types.Valve.TwoWayTwoPosition and have_valHpInlIso and nHp >= 4"
                                  }
                                },
                                {
                                  "name": "Line",
                                  "attribute": {
                                    "visible": "have_valHpInlIso and nHp >= 4"
                                  }
                                },
                                {
                                  "name": "Bitmap",
                                  "attribute": {
                                    "visible": "typ == Buildings.Templates.Components.Types.Valve.TwoWayTwoPosition and have_valHpOutIso and nHp >= 4"
                                  }
                                },
                                {
                                  "name": "Bitmap",
                                  "attribute": {
                                    "visible": "typ == Buildings.Templates.Components.Types.Valve.TwoWayTwoPosition and have_chiWat and have_valHpOutIso and nHp >= 4"
                                  }
                                },
                                {
                                  "name": "Line",
                                  "attribute": {
                                    "visible": "have_chiWat and have_valHpOutIso and nHp >= 4"
                                  }
                                },
                                {
                                  "name": "Rectangle",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": -620,
                                        "y": 20
                                      },
                                      {
                                        "x": -580,
                                        "y": -20
                                      }
                                    ],
                                    "visible": ",visible=",
                                    "lineColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 0
                                    },
                                    "fillColor": {
                                      "r": 255,
                                      "g": 255,
                                      "b": 255
                                    },
                                    "pattern": "LinePattern.None",
                                    "fillPattern": "FillPattern.Solid",
                                    "lineThickness": 1
                                  }
                                },
                                {
                                  "name": "Line",
                                  "attribute": {
                                    "points": [
                                      {
                                        "x": -400,
                                        "y": 0
                                      },
                                      {
                                        "x": -400,
                                        "y": -700
                                      }
                                    ],
                                    "color": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 0
                                    },
                                    "thickness": 5,
                                    "visible": ",visible="
                                  }
                                },
                                {
                                  "name": "Bitmap",
                                  "attribute": {
                                    "visible": "have_valHpOutIso and nHp >= 4"
                                  }
                                },
                                {
                                  "name": "Line",
                                  "attribute": {
                                    "visible": "have_valHpOutIso and nHp >= 4"
                                  }
                                },
                                {
                                  "name": "Line",
                                  "attribute": {
                                    "points": [
                                      {
                                        "x": -1400,
                                        "y": -160
                                      },
                                      {
                                        "x": -1400,
                                        "y": 600
                                      },
                                      {
                                        "x": -600,
                                        "y": 600
                                      }
                                    ],
                                    "color": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 0
                                    },
                                    "thickness": 5,
                                    "visible": ",visible="
                                  }
                                },
                                {
                                  "name": "Bitmap",
                                  "attribute": {
                                    "visible": "have_chiWat and have_valHpOutIso and nHp >= 5"
                                  }
                                },
                                {
                                  "name": "Line",
                                  "attribute": {
                                    "points": [
                                      {
                                        "x": -1000,
                                        "y": 400
                                      },
                                      {
                                        "x": -1000,
                                        "y": -700
                                      }
                                    ],
                                    "color": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 0
                                    },
                                    "pattern": "LinePattern.Dash",
                                    "thickness": 5,
                                    "visible": ",visible="
                                  }
                                },
                                {
                                  "name": "Bitmap",
                                  "attribute": {
                                    "visible": "have_valHpInlIso and nHp >= 5"
                                  }
                                },
                                {
                                  "name": "Bitmap",
                                  "attribute": {
                                    "visible": "typ == Buildings.Templates.Components.Types.Valve.TwoWayTwoPosition and have_valHpInlIso and nHp >= 5"
                                  }
                                },
                                {
                                  "name": "Line",
                                  "attribute": {
                                    "visible": "have_valHpInlIso and nHp >= 5"
                                  }
                                },
                                {
                                  "name": "Bitmap",
                                  "attribute": {
                                    "visible": "typ == Buildings.Templates.Components.Types.Valve.TwoWayTwoPosition and have_valHpOutIso and nHp >= 5"
                                  }
                                },
                                {
                                  "name": "Bitmap",
                                  "attribute": {
                                    "visible": "typ == Buildings.Templates.Components.Types.Valve.TwoWayTwoPosition and have_chiWat and have_valHpOutIso and nHp >= 5"
                                  }
                                },
                                {
                                  "name": "Line",
                                  "attribute": {
                                    "visible": "have_chiWat and have_valHpOutIso and nHp >= 5"
                                  }
                                },
                                {
                                  "name": "Rectangle",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": -1420,
                                        "y": 20
                                      },
                                      {
                                        "x": -1380,
                                        "y": -20
                                      }
                                    ],
                                    "visible": ",visible=",
                                    "lineColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 0
                                    },
                                    "fillColor": {
                                      "r": 255,
                                      "g": 255,
                                      "b": 255
                                    },
                                    "pattern": "LinePattern.None",
                                    "fillPattern": "FillPattern.Solid",
                                    "lineThickness": 1
                                  }
                                },
                                {
                                  "name": "Line",
                                  "attribute": {
                                    "points": [
                                      {
                                        "x": -1200,
                                        "y": 0
                                      },
                                      {
                                        "x": -1200,
                                        "y": -700
                                      }
                                    ],
                                    "color": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 0
                                    },
                                    "thickness": 5,
                                    "visible": ",visible="
                                  }
                                },
                                {
                                  "name": "Bitmap",
                                  "attribute": {
                                    "visible": "have_valHpOutIso and nHp >= 5"
                                  }
                                },
                                {
                                  "name": "Line",
                                  "attribute": {
                                    "visible": "have_valHpOutIso and nHp >= 5"
                                  }
                                },
                                {
                                  "name": "Line",
                                  "attribute": {
                                    "points": [
                                      {
                                        "x": -2200,
                                        "y": -160
                                      },
                                      {
                                        "x": -2200,
                                        "y": 600
                                      },
                                      {
                                        "x": -1400,
                                        "y": 600
                                      }
                                    ],
                                    "color": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 0
                                    },
                                    "thickness": 5,
                                    "visible": ",visible="
                                  }
                                },
                                {
                                  "name": "Bitmap",
                                  "attribute": {
                                    "visible": "have_chiWat and have_valHpOutIso and nHp >= 6"
                                  }
                                },
                                {
                                  "name": "Line",
                                  "attribute": {
                                    "points": [
                                      {
                                        "x": -1800,
                                        "y": 400
                                      },
                                      {
                                        "x": -1800,
                                        "y": -700
                                      }
                                    ],
                                    "color": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 0
                                    },
                                    "pattern": "LinePattern.Dash",
                                    "thickness": 5,
                                    "visible": ",visible="
                                  }
                                },
                                {
                                  "name": "Bitmap",
                                  "attribute": {
                                    "visible": "have_valHpInlIso and nHp >= 6"
                                  }
                                },
                                {
                                  "name": "Bitmap",
                                  "attribute": {
                                    "visible": "typ == Buildings.Templates.Components.Types.Valve.TwoWayTwoPosition and have_valHpInlIso and nHp >= 6"
                                  }
                                },
                                {
                                  "name": "Line",
                                  "attribute": {
                                    "visible": "have_valHpInlIso and nHp >= 6"
                                  }
                                },
                                {
                                  "name": "Bitmap",
                                  "attribute": {
                                    "visible": "typ == Buildings.Templates.Components.Types.Valve.TwoWayTwoPosition and have_valHpOutIso and nHp >= 6"
                                  }
                                },
                                {
                                  "name": "Bitmap",
                                  "attribute": {
                                    "visible": "typ == Buildings.Templates.Components.Types.Valve.TwoWayTwoPosition and have_chiWat and have_valHpOutIso and nHp >= 6"
                                  }
                                },
                                {
                                  "name": "Line",
                                  "attribute": {
                                    "visible": "have_chiWat and have_valHpOutIso and nHp >= 6"
                                  }
                                },
                                {
                                  "name": "Rectangle",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": -2220,
                                        "y": 20
                                      },
                                      {
                                        "x": -2180,
                                        "y": -22
                                      }
                                    ],
                                    "visible": ",visible=",
                                    "lineColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 0
                                    },
                                    "fillColor": {
                                      "r": 255,
                                      "g": 255,
                                      "b": 255
                                    },
                                    "pattern": "LinePattern.None",
                                    "fillPattern": "FillPattern.Solid",
                                    "lineThickness": 1
                                  }
                                },
                                {
                                  "name": "Line",
                                  "attribute": {
                                    "points": [
                                      {
                                        "x": -2000,
                                        "y": 0
                                      },
                                      {
                                        "x": -2000,
                                        "y": -700
                                      }
                                    ],
                                    "color": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 0
                                    },
                                    "thickness": 5,
                                    "visible": ",visible="
                                  }
                                },
                                {
                                  "name": "Bitmap",
                                  "attribute": {
                                    "visible": "have_valHpOutIso and nHp >= 6"
                                  }
                                },
                                {
                                  "name": "Line",
                                  "attribute": {
                                    "visible": "have_valHpOutIso and nHp >= 6"
                                  }
                                },
                                {
                                  "name": "Line",
                                  "attribute": {
                                    "points": [
                                      {
                                        "x": -2400,
                                        "y": 0
                                      },
                                      {
                                        "x": 2000,
                                        "y": 0
                                      },
                                      {
                                        "x": 2000,
                                        "y": -700
                                      }
                                    ],
                                    "color": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 0
                                    },
                                    "thickness": 5,
                                    "visible": ",visible="
                                  }
                                },
                                {
                                  "name": "Bitmap",
                                  "attribute": {
                                    "visible": "have_valHpOutIso and nHp >= 1"
                                  }
                                },
                                {
                                  "name": "Line",
                                  "attribute": {
                                    "visible": "have_valHpOutIso and nHp >= 1"
                                  }
                                },
                                {
                                  "name": "Line",
                                  "attribute": {
                                    "points": [
                                      {
                                        "x": 1820,
                                        "y": -508
                                      }
                                    ],
                                    "color": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 0
                                    }
                                  }
                                },
                                {
                                  "name": "Rectangle",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": 2180,
                                        "y": 220
                                      },
                                      {
                                        "x": 2220,
                                        "y": 178
                                      }
                                    ],
                                    "visible": ",visible=",
                                    "lineColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 0
                                    },
                                    "fillColor": {
                                      "r": 255,
                                      "g": 255,
                                      "b": 255
                                    },
                                    "pattern": "LinePattern.None",
                                    "fillPattern": "FillPattern.Solid",
                                    "lineThickness": 1
                                  }
                                },
                                {
                                  "name": "Line",
                                  "attribute": {
                                    "points": [
                                      {
                                        "x": 2400,
                                        "y": 200
                                      },
                                      {
                                        "x": 1600,
                                        "y": 200
                                      },
                                      {
                                        "x": 1600,
                                        "y": -400
                                      },
                                      {
                                        "x": 1400,
                                        "y": -400
                                      }
                                    ],
                                    "color": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 0
                                    },
                                    "pattern": "LinePattern.Dash",
                                    "thickness": 5,
                                    "visible": ",visible="
                                  }
                                },
                                {
                                  "name": "Bitmap",
                                  "attribute": {
                                    "visible": "have_chiWat and nHp >= 2 and have_valHpInlIso"
                                  }
                                },
                                {
                                  "name": "Line",
                                  "attribute": {
                                    "visible": "have_chiWat and nHp >= 2 and have_valHpInlIso"
                                  }
                                },
                                {
                                  "name": "Rectangle",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": 1380,
                                        "y": 220
                                      },
                                      {
                                        "x": 1420,
                                        "y": 178
                                      }
                                    ],
                                    "visible": ",visible=",
                                    "lineColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 0
                                    },
                                    "fillColor": {
                                      "r": 255,
                                      "g": 255,
                                      "b": 255
                                    },
                                    "pattern": "LinePattern.None",
                                    "fillPattern": "FillPattern.Solid",
                                    "lineThickness": 1
                                  }
                                },
                                {
                                  "name": "Line",
                                  "attribute": {
                                    "points": [
                                      {
                                        "x": 1600,
                                        "y": 200
                                      },
                                      {
                                        "x": 800,
                                        "y": 200
                                      },
                                      {
                                        "x": 800,
                                        "y": -400
                                      },
                                      {
                                        "x": 600,
                                        "y": -400
                                      }
                                    ],
                                    "color": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 0
                                    },
                                    "pattern": "LinePattern.Dash",
                                    "thickness": 5,
                                    "visible": ",visible="
                                  }
                                },
                                {
                                  "name": "Bitmap",
                                  "attribute": {
                                    "visible": "have_chiWat and nHp >= 3 and have_valHpInlIso"
                                  }
                                },
                                {
                                  "name": "Line",
                                  "attribute": {
                                    "visible": "have_chiWat and nHp >= 3 and have_valHpInlIso"
                                  }
                                },
                                {
                                  "name": "Bitmap",
                                  "attribute": {
                                    "visible": "typ == Buildings.Templates.Components.Types.Valve.TwoWayTwoPosition and have_chiWat and nHp >= 3 and have_valHpInlIso"
                                  }
                                },
                                {
                                  "name": "Rectangle",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": 580,
                                        "y": 220
                                      },
                                      {
                                        "x": 620,
                                        "y": 180
                                      }
                                    ],
                                    "visible": ",visible=",
                                    "lineColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 0
                                    },
                                    "fillColor": {
                                      "r": 255,
                                      "g": 255,
                                      "b": 255
                                    },
                                    "pattern": "LinePattern.None",
                                    "fillPattern": "FillPattern.Solid",
                                    "lineThickness": 1
                                  }
                                },
                                {
                                  "name": "Rectangle",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": -220,
                                        "y": 220
                                      },
                                      {
                                        "x": -180,
                                        "y": 180
                                      }
                                    ],
                                    "visible": ",visible=",
                                    "lineColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 0
                                    },
                                    "fillColor": {
                                      "r": 255,
                                      "g": 255,
                                      "b": 255
                                    },
                                    "pattern": "LinePattern.None",
                                    "fillPattern": "FillPattern.Solid",
                                    "lineThickness": 1
                                  }
                                },
                                {
                                  "name": "Rectangle",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": -1020,
                                        "y": 220
                                      },
                                      {
                                        "x": -980,
                                        "y": 180
                                      }
                                    ],
                                    "visible": ",visible=",
                                    "lineColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 0
                                    },
                                    "fillColor": {
                                      "r": 255,
                                      "g": 255,
                                      "b": 255
                                    },
                                    "pattern": "LinePattern.None",
                                    "fillPattern": "FillPattern.Solid",
                                    "lineThickness": 1
                                  }
                                },
                                {
                                  "name": "Line",
                                  "attribute": {
                                    "points": [
                                      {
                                        "x": 800,
                                        "y": 200
                                      },
                                      {
                                        "x": 0,
                                        "y": 200
                                      },
                                      {
                                        "x": 0,
                                        "y": -400
                                      },
                                      {
                                        "x": -200,
                                        "y": -400
                                      }
                                    ],
                                    "color": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 0
                                    },
                                    "pattern": "LinePattern.Dash",
                                    "thickness": 5,
                                    "visible": ",visible="
                                  }
                                },
                                {
                                  "name": "Bitmap",
                                  "attribute": {
                                    "visible": "have_chiWat and nHp >= 4 and have_valHpInlIso"
                                  }
                                },
                                {
                                  "name": "Line",
                                  "attribute": {
                                    "visible": "have_chiWat and nHp >= 4 and have_valHpInlIso"
                                  }
                                },
                                {
                                  "name": "Bitmap",
                                  "attribute": {
                                    "visible": "typ == Buildings.Templates.Components.Types.Valve.TwoWayTwoPosition and have_chiWat and nHp >= 4 and have_valHpInlIso"
                                  }
                                },
                                {
                                  "name": "Line",
                                  "attribute": {
                                    "points": [
                                      {
                                        "x": 0,
                                        "y": 200
                                      },
                                      {
                                        "x": -800,
                                        "y": 200
                                      },
                                      {
                                        "x": -800,
                                        "y": -400
                                      },
                                      {
                                        "x": -1000,
                                        "y": -400
                                      }
                                    ],
                                    "color": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 0
                                    },
                                    "pattern": "LinePattern.Dash",
                                    "thickness": 5,
                                    "visible": ",visible="
                                  }
                                },
                                {
                                  "name": "Bitmap",
                                  "attribute": {
                                    "visible": "have_chiWat and nHp >= 5 and have_valHpInlIso"
                                  }
                                },
                                {
                                  "name": "Line",
                                  "attribute": {
                                    "visible": "have_chiWat and nHp >= 5 and have_valHpInlIso"
                                  }
                                },
                                {
                                  "name": "Bitmap",
                                  "attribute": {
                                    "visible": "typ == Buildings.Templates.Components.Types.Valve.TwoWayTwoPosition and have_chiWat and nHp >= 5 and have_valHpInlIso"
                                  }
                                },
                                {
                                  "name": "Line",
                                  "attribute": {
                                    "points": [
                                      {
                                        "x": -800,
                                        "y": 200
                                      },
                                      {
                                        "x": -1600,
                                        "y": 200
                                      },
                                      {
                                        "x": -1600,
                                        "y": -400
                                      },
                                      {
                                        "x": -1800,
                                        "y": -400
                                      }
                                    ],
                                    "color": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 0
                                    },
                                    "pattern": "LinePattern.Dash",
                                    "thickness": 5,
                                    "visible": ",visible="
                                  }
                                },
                                {
                                  "name": "Bitmap",
                                  "attribute": {
                                    "visible": "have_chiWat and nHp >= 6 and have_valHpInlIso"
                                  }
                                },
                                {
                                  "name": "Line",
                                  "attribute": {
                                    "visible": "have_chiWat and nHp >= 6 and have_valHpInlIso"
                                  }
                                },
                                {
                                  "name": "Bitmap",
                                  "attribute": {
                                    "visible": "typ == Buildings.Templates.Components.Types.Valve.TwoWayTwoPosition and have_chiWat and nHp >= 6 and have_valHpInlIso"
                                  }
                                }
                              ]
                            }
                          }
                        }
                      ]
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "Documentation",
                    "modification": {
                      "class_modification": [
                        {
                          "element_modification_or_replaceable": {
                            "element_modification": {
                              "name": "info",
                              "modification": {
                                "equal": true,
                                "expression": {
                                  "simple_expression": "\"<html>\n<p>\nThis model represents the heat pump isolation valves.\nThe isolation valves are modeled as two-way two-position\nvalves, which can be located at the heat pump inlet and/or\noutlet depending on the settings of the parameters <code>have_valHpInlIso</code>\nand <code>have_valHpOutIso</code>.\nIt is assumed that the heat pumps always provide heating hot water.\nOptionally, chilled water return and supply and the associated isolation valves\ncan be modeled by setting the parameter <code>have_chiWat</code> to true.\n</p>\n</html>\""
                                }
                              }
                            }
                          }
                        },
                        {
                          "element_modification_or_replaceable": {
                            "element_modification": {
                              "name": "revisions",
                              "modification": {
                                "equal": true,
                                "expression": {
                                  "simple_expression": "\"<html>\n<ul>\n<li>\nMarch 29, 2024, by Antoine Gautier:<br/>\nFirst implementation.\n</li>\n</ul>\n</html>\""
                                }
                              }
                            }
                          }
                        }
                      ]
                    }
                  }
                }
              }
            ]
          }
        }
      }
    }
  ],
  "modelicaFile": "Buildings/Templates/Plants/HeatPumps/Components/ValvesIsolation.mo",
  "fullMoFilePath": "Buildings/Templates/Plants/HeatPumps/Components/ValvesIsolation.mo",
  "checksum": "5ec31ced74cc40d0cf5413c49152ae9a"
}