{"within":"Buildings.Templates.Plants.HeatPumps.Interfaces","class_definition":[{"class_prefixes":"partial model","class_specifier":{"long_class_specifier":{"identifier":"PartialHeatPumpPlant","description_string":"Interface class for heat pump plant","composition":{"element_list":[{"replaceable":true,"constraining_clause":{"name":"Modelica.Media.Interfaces.PartialMedium"},"class_definition":{"class_prefixes":"package","class_specifier":{"short_class_specifier":{"identifier":"MediumHeaWat","value":{"name":"Buildings.Media.Water"}}}},"description":{"description_string":"HW medium","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"Dialog","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"enable","modification":{"equal":true,"expression":{"simple_expression":"have_heaWat"}}}}}]}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"__ctrlFlow","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"enable","modification":{"equal":true,"expression":{"simple_expression":"false"}}}}}]}}}}]}},{"replaceable":true,"constraining_clause":{"name":"Modelica.Media.Interfaces.PartialMedium"},"class_definition":{"class_prefixes":"package","class_specifier":{"short_class_specifier":{"identifier":"MediumHotWat","value":{"name":"Buildings.Media.Water"}}}},"description":{"description_string":"DHW medium","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"Dialog","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"enable","modification":{"equal":true,"expression":{"simple_expression":"have_hotWat"}}}}}]}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"__ctrlFlow","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"enable","modification":{"equal":true,"expression":{"simple_expression":"false"}}}}}]}}}}]}},{"replaceable":true,"constraining_clause":{"name":"Modelica.Media.Interfaces.PartialMedium"},"class_definition":{"class_prefixes":"package","class_specifier":{"short_class_specifier":{"identifier":"MediumChiWat","value":{"name":"Buildings.Media.Water"}}}},"description":{"description_string":"CHW medium","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"Dialog","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"enable","modification":{"equal":true,"expression":{"simple_expression":"have_chiWat"}}}}}]}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"__ctrlFlow","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"enable","modification":{"equal":true,"expression":{"simple_expression":"false"}}}}}]}}}}]}},{"replaceable":true,"constraining_clause":{"name":"Modelica.Media.Interfaces.PartialMedium"},"class_definition":{"class_prefixes":"package","class_specifier":{"short_class_specifier":{"identifier":"MediumSou","value":{"name":"Buildings.Media.Water"}}}},"description":{"description_string":"Source-side medium","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"Dialog","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"enable","modification":{"equal":true,"expression":{"simple_expression":{"logical_expression":{"logical_or":[{"logical_and":[{"arithmetic_expressions":[{"name":"typ"},{"name":"Buildings.Templates.Components.Types.HeatPump.WaterToWater"}],"relation_operator":"=="}]}]}}}}}}}]}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"__ctrlFlow","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"enable","modification":{"equal":true,"expression":{"simple_expression":"false"}}}}}]}}}}]}},{"replaceable":true,"constraining_clause":{"name":"Modelica.Media.Interfaces.PartialMedium"},"class_definition":{"class_prefixes":"package","class_specifier":{"short_class_specifier":{"identifier":"MediumAir","value":{"name":"Buildings.Media.Air"}}}},"description":{"description_string":"Air medium","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"Dialog","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"enable","modification":{"equal":true,"expression":{"simple_expression":{"logical_expression":{"logical_or":[{"logical_and":[{"arithmetic_expressions":[{"name":"typ"},{"name":"Buildings.Templates.Components.Types.HeatPump.AirToWater"}],"relation_operator":"=="}]}]}}}}}}}]}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"__ctrlFlow","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"enable","modification":{"equal":true,"expression":{"simple_expression":"false"}}}}}]}}}}]}},{"final":true,"component_clause":{"type_prefix":"parameter","type_specifier":"Boolean","component_list":[{"declaration":{"identifier":"have_heaWat","modification":{"equal":true,"expression":{"simple_expression":"true"}}},"description":{"description_string":"Set to true if the plant provides HW","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"Evaluate","modification":{"equal":true,"expression":{"simple_expression":"true"}}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"Dialog","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"group","modification":{"equal":true,"expression":{"simple_expression":"\"Configuration\""}}}}}]}}}}]}}]}},{"component_clause":{"type_prefix":"parameter","type_specifier":"Boolean","component_list":[{"declaration":{"identifier":"have_chiWat","modification":{"equal":true,"expression":{"simple_expression":"true"}}},"description":{"description_string":"Set to true if the plant provides CHW","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"Evaluate","modification":{"equal":true,"expression":{"simple_expression":"true"}}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"Dialog","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"group","modification":{"equal":true,"expression":{"simple_expression":"\"Configuration\""}}}}}]}}}}]}}]}},{"final":true,"component_clause":{"type_prefix":"parameter","type_specifier":"Boolean","component_list":[{"declaration":{"identifier":"have_hotWat","modification":{"equal":true,"expression":{"simple_expression":"false"}}},"description":{"description_string":"Set to true if the plant provides DHW","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"Evaluate","modification":{"equal":true,"expression":{"simple_expression":"true"}}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"Dialog","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"group","modification":{"equal":true,"expression":{"simple_expression":"\"Configuration\""}}}}}]}}}}]}}]}},{"component_clause":{"type_prefix":"parameter","type_specifier":"Boolean","component_list":[{"declaration":{"identifier":"have_hrc_select","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"start","modification":{"equal":true,"expression":{"simple_expression":"false"}}}}}],"equal":true,"expression":{"simple_expression":"false"}}},"description":{"description_string":"Set to true for plants with a sidestream heat recovery chiller","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"Evaluate","modification":{"equal":true,"expression":{"simple_expression":"true"}}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"Dialog","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"group","modification":{"equal":true,"expression":{"simple_expression":"\"Configuration\""}}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"enable","modification":{"equal":true,"expression":{"simple_expression":"have_heaWat and have_chiWat"}}}}}]}}}}]}}]}},{"final":true,"component_clause":{"type_prefix":"parameter","type_specifier":"Boolean","component_list":[{"declaration":{"identifier":"have_hrc","modification":{"equal":true,"expression":{"if_expression":{"if_elseif":[{"condition":{"simple_expression":"have_heaWat and have_chiWat"},"then":{"simple_expression":"have_hrc_select"}}],"else_expression":{"simple_expression":"false"}}}}},"description":{"description_string":"Set to true for plants with sidestream heat recovery chiller","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"Evaluate","modification":{"equal":true,"expression":{"simple_expression":"true"}}}}}]}}]}},{"component_clause":{"type_prefix":"parameter","type_specifier":"Buildings.Templates.Components.Types.HeatPump","component_list":[{"declaration":{"identifier":"typ"},"description":{"description_string":"Type of heat pump","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"Evaluate","modification":{"equal":true,"expression":{"simple_expression":"true"}}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"Dialog","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"group","modification":{"equal":true,"expression":{"simple_expression":"\"Heat pumps\""}}}}}]}}}}]}}]}},{"component_clause":{"type_prefix":"parameter","type_specifier":"Buildings.Templates.Plants.HeatPumps.Configuration.HeatPumpPlant","component_list":[{"declaration":{"identifier":"cfg","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"cpChiWat_default","modification":{"equal":true,"expression":{"simple_expression":"cpChiWat_default"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"cpHeaWat_default","modification":{"equal":true,"expression":{"simple_expression":"cpHeaWat_default"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"cpSou_default","modification":{"equal":true,"expression":{"simple_expression":"cpSou_default"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"have_chiWat","modification":{"equal":true,"expression":{"simple_expression":"have_chiWat"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"have_heaWat","modification":{"equal":true,"expression":{"simple_expression":"have_heaWat"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"have_hrc","modification":{"equal":true,"expression":{"simple_expression":"have_hrc"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"have_hotWat","modification":{"equal":true,"expression":{"simple_expression":"have_hotWat"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"have_pumHeaWatPriVar","modification":{"equal":true,"expression":{"simple_expression":"have_pumHeaWatPriVar"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"have_pumChiWatPriVar","modification":{"equal":true,"expression":{"simple_expression":"have_pumChiWatPriVar"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"have_pumChiWatPriDed","modification":{"equal":true,"expression":{"simple_expression":"have_pumChiWatPriDed"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"have_valChiWatMinByp","modification":{"equal":true,"expression":{"simple_expression":"have_valChiWatMinByp"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"have_valHeaWatMinByp","modification":{"equal":true,"expression":{"simple_expression":"have_valHeaWatMinByp"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"have_valHpInlIso","modification":{"equal":true,"expression":{"simple_expression":"have_valHpInlIso"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"have_valHpOutIso","modification":{"equal":true,"expression":{"simple_expression":"have_valHpOutIso"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"is_rev","modification":{"equal":true,"expression":{"simple_expression":"is_rev"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"nHp","modification":{"equal":true,"expression":{"simple_expression":"nHp"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"nPumChiWatPri","modification":{"equal":true,"expression":{"simple_expression":"nPumChiWatPri"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"nPumChiWatSec","modification":{"equal":true,"expression":{"simple_expression":"nPumChiWatSec"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"nPumHeaWatPri","modification":{"equal":true,"expression":{"simple_expression":"nPumHeaWatPri"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"nPumHeaWatSec","modification":{"equal":true,"expression":{"simple_expression":"nPumHeaWatSec"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"rhoChiWat_default","modification":{"equal":true,"expression":{"simple_expression":"rhoChiWat_default"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"rhoHeaWat_default","modification":{"equal":true,"expression":{"simple_expression":"rhoHeaWat_default"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"rhoSou_default","modification":{"equal":true,"expression":{"simple_expression":"rhoSou_default"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"typ","modification":{"equal":true,"expression":{"simple_expression":"typ"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"typArrPumPri","modification":{"equal":true,"expression":{"simple_expression":"typArrPumPri"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"typDis","modification":{"equal":true,"expression":{"simple_expression":"typDis"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"typPumChiWatPri","modification":{"equal":true,"expression":{"simple_expression":"typPumChiWatPri"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"typPumHeaWatPri","modification":{"equal":true,"expression":{"simple_expression":"typPumHeaWatPri"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"typPumChiWatSec","modification":{"equal":true,"expression":{"simple_expression":"typPumChiWatSec"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"typPumHeaWatSec","modification":{"equal":true,"expression":{"simple_expression":"typPumHeaWatSec"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"typTanChiWat","modification":{"equal":true,"expression":{"simple_expression":"typTanChiWat"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"typTanHeaWat","modification":{"equal":true,"expression":{"simple_expression":"typTanHeaWat"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"typCtl","modification":{"equal":true,"expression":{"simple_expression":"ctl.typ"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"nAirHan","modification":{"equal":true,"expression":{"simple_expression":"ctl.nAirHan"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"nEquZon","modification":{"equal":true,"expression":{"simple_expression":"ctl.nEquZon"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"have_senDpHeaWatRemWir","modification":{"equal":true,"expression":{"simple_expression":"ctl.have_senDpHeaWatRemWir"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"nSenDpHeaWatRem","modification":{"equal":true,"expression":{"simple_expression":"ctl.nSenDpHeaWatRem"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"have_senDpChiWatRemWir","modification":{"equal":true,"expression":{"simple_expression":"ctl.have_senDpChiWatRemWir"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"nSenDpChiWatRem","modification":{"equal":true,"expression":{"simple_expression":"ctl.nSenDpChiWatRem"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"have_inpSch","modification":{"equal":true,"expression":{"simple_expression":"ctl.have_inpSch"}}}}}]}},"description":{"description_string":"Configuration parameters","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"__ctrlFlow","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"enable","modification":{"equal":true,"expression":{"simple_expression":"false"}}}}}]}}}}]}}]}},{"component_clause":{"type_prefix":"parameter","type_specifier":"Buildings.Templates.Plants.HeatPumps.Data.HeatPumpPlant","component_list":[{"declaration":{"identifier":"dat","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"cfg","modification":{"equal":true,"expression":{"simple_expression":"cfg"}}}}}]}},"description":{"description_string":"Design and operating parameters","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-120,"y":360},{"x":-100,"y":380}]}}}}}]}}]}},{"component_clause":{"type_prefix":"parameter","type_specifier":"Integer","component_list":[{"declaration":{"identifier":"nHp","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"min","modification":{"equal":true,"expression":{"simple_expression":"1"}}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"start","modification":{"equal":true,"expression":{"simple_expression":"1"}}}}}]}},"description":{"description_string":"Total number of heat pumps","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"Evaluate","modification":{"equal":true,"expression":{"simple_expression":"true"}}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"Dialog","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"group","modification":{"equal":true,"expression":{"simple_expression":"\"Heat pumps\""}}}}}]}}}}]}}]}},{"component_clause":{"type_prefix":"parameter","type_specifier":"Boolean","component_list":[{"declaration":{"identifier":"is_rev"},"description":{"description_string":"Set to true for reversible heat pumps, false for heating only","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"Evaluate","modification":{"equal":true,"expression":{"simple_expression":"true"}}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"Dialog","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"group","modification":{"equal":true,"expression":{"simple_expression":"\"Heat pumps\""}}}}}]}}}}]}}]}},{"component_clause":{"type_prefix":"parameter","type_specifier":"Buildings.Templates.Plants.HeatPumps.Types.Distribution","component_list":[{"declaration":{"identifier":"typDis_select1","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"start","modification":{"equal":true,"expression":{"simple_expression":"Buildings.Templates.Plants.HeatPumps.Types.Distribution.Constant1Variable2"}}}}}],"equal":true,"expression":{"simple_expression":"Buildings.Templates.Plants.HeatPumps.Types.Distribution.Constant1Variable2"}}},"description":{"description_string":"Type of distribution system","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"Evaluate","modification":{"equal":true,"expression":{"simple_expression":"true"}}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"Dialog","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"group","modification":{"equal":true,"expression":{"simple_expression":"\"Configuration\""}}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"enable","modification":{"equal":true,"expression":{"simple_expression":{"logical_expression":{"logical_or":[{"logical_and":[{"arithmetic_expressions":[{"name":"typ"},{"name":"Buildings.Templates.Components.Types.HeatPump.AirToWater"}],"relation_operator":"=="}]}]}}}}}}}]}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"choices","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"choice","modification":{"equal":true,"expression":{"simple_expression":"Buildings.Templates.Plants.HeatPumps.Types.Distribution.Variable1Only"}},"description_string":"Variable primary-only"}}},{"element_modification_or_replaceable":{"element_modification":{"name":"choice","modification":{"equal":true,"expression":{"simple_expression":"Buildings.Templates.Plants.HeatPumps.Types.Distribution.Constant1Variable2"}},"description_string":"Constant primary - Variable secondary centralized"}}}]}}}}]}}]}},{"component_clause":{"type_prefix":"parameter","type_specifier":"Buildings.Templates.Plants.HeatPumps.Types.Distribution","component_list":[{"declaration":{"identifier":"typDis_select2","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"start","modification":{"equal":true,"expression":{"simple_expression":"Buildings.Templates.Plants.HeatPumps.Types.Distribution.Constant1Variable2"}}}}}]}},"description":{"description_string":"Type of distribution system","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"Evaluate","modification":{"equal":true,"expression":{"simple_expression":"true"}}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"Dialog","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"group","modification":{"equal":true,"expression":{"simple_expression":"\"Configuration\""}}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"enable","modification":{"equal":true,"expression":{"simple_expression":{"logical_expression":{"logical_or":[{"logical_and":[{"arithmetic_expressions":[{"name":"typ"},{"name":"Buildings.Templates.Components.Types.HeatPump.WaterToWater"}],"relation_operator":"=="}]}]}}}}}}}]}}}}]}}]}},{"final":true,"component_clause":{"type_prefix":"parameter","type_specifier":"Buildings.Templates.Plants.HeatPumps.Types.Distribution","component_list":[{"declaration":{"identifier":"typDis","modification":{"equal":true,"expression":{"if_expression":{"if_elseif":[{"condition":{"simple_expression":{"logical_expression":{"logical_or":[{"logical_and":[{"arithmetic_expressions":[{"name":"typ"},{"name":"Buildings.Templates.Components.Types.HeatPump.AirToWater"}],"relation_operator":"=="}]}]}}},"then":{"simple_expression":"typDis_select1"}}],"else_expression":{"simple_expression":"typDis_select2"}}}}},"description":{"description_string":"Type of distribution system","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"Evaluate","modification":{"equal":true,"expression":{"simple_expression":"true"}}}}}]}}]}},{"final":true,"component_clause":{"type_prefix":"parameter","type_specifier":"Boolean","component_list":[{"declaration":{"identifier":"have_valHpInlIso","modification":{"equal":true,"expression":{"if_expression":{"if_elseif":[{"condition":{"simple_expression":{"logical_expression":{"logical_or":[{"logical_and":[{"arithmetic_expressions":[{"name":"typArrPumPri"},{"name":"Buildings.Templates.Components.Types.PumpArrangement.Dedicated"}],"relation_operator":"=="}]}]}}},"then":{"simple_expression":"false"}}],"else_expression":{"simple_expression":"true"}}}}},"description":{"description_string":"Set to true for isolation valves at HP inlet","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"Evaluate","modification":{"equal":true,"expression":{"simple_expression":"true"}}}}}]}}]}},{"final":true,"component_clause":{"type_prefix":"parameter","type_specifier":"Boolean","component_list":[{"declaration":{"identifier":"have_valHpOutIso","modification":{"equal":true,"expression":{"if_expression":{"if_elseif":[{"condition":{"simple_expression":{"logical_expression":{"logical_or":[{"logical_and":[{"arithmetic_expressions":[{"name":"typArrPumPri"},{"name":"Buildings.Templates.Components.Types.PumpArrangement.Dedicated"}],"relation_operator":"=="}]}]}}},"then":{"simple_expression":"false"}},{"condition":{"simple_expression":{"logical_expression":{"logical_or":[{"logical_and":[{"arithmetic_expressions":[{"name":"nHp"},{"name":"1"}],"relation_operator":"=="}]}]}}},"then":{"simple_expression":"false"}},{"condition":{"simple_expression":"have_pumChiWatPriDed"},"then":{"simple_expression":"false"}}],"else_expression":{"simple_expression":"true"}}}}},"description":{"description_string":"Set to true for isolation valves at HP outlet","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"Evaluate","modification":{"equal":true,"expression":{"simple_expression":"true"}}}}}]}}]}},{"component_clause":{"type_prefix":"parameter","type_specifier":"Buildings.Templates.Components.Types.PumpArrangement","component_list":[{"declaration":{"identifier":"typArrPumPri","modification":{"equal":true,"expression":{"simple_expression":"Buildings.Templates.Components.Types.PumpArrangement.Dedicated"}}},"description":{"description_string":"Type of primary pump arrangement","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"Evaluate","modification":{"equal":true,"expression":{"simple_expression":"true"}}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"Dialog","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"group","modification":{"equal":true,"expression":{"simple_expression":"\"Primary loop\""}}}}}]}}}}]}}]}},{"final":true,"component_clause":{"type_prefix":"parameter","type_specifier":"Boolean","component_list":[{"declaration":{"identifier":"have_bypHeaWatFix","modification":{"equal":true,"expression":{"simple_expression":"have_heaWat and ([object Object])"}}},"description":{"description_string":"Set to true if the HW loop has a fixed bypass","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"Evaluate","modification":{"equal":true,"expression":{"simple_expression":"true"}}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"Dialog","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"group","modification":{"equal":true,"expression":{"simple_expression":"\"Primary loop\""}}}}}]}}}}]}}]}},{"final":true,"component_clause":{"type_prefix":"parameter","type_specifier":"Boolean","component_list":[{"declaration":{"identifier":"have_valHeaWatMinByp","modification":{"equal":true,"expression":{"simple_expression":{"logical_expression":{"logical_or":[{"logical_and":[{"arithmetic_expressions":[{"name":"typDis"},{"name":"Buildings.Templates.Plants.HeatPumps.Types.Distribution.Variable1Only"}],"relation_operator":"=="}]}]}}}}},"description":{"description_string":"Set to true if the HW loop has a minimum flow bypass valve","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"Evaluate","modification":{"equal":true,"expression":{"simple_expression":"true"}}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"Dialog","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"group","modification":{"equal":true,"expression":{"simple_expression":"\"Primary loop\""}}}}}]}}}}]}}]}},{"component_clause":{"type_prefix":"parameter","type_specifier":"Buildings.Templates.Plants.HeatPumps.Types.PumpsPrimary","component_list":[{"declaration":{"identifier":"typPumHeaWatPri_select1","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"start","modification":{"equal":true,"expression":{"simple_expression":"Buildings.Templates.Plants.HeatPumps.Types.PumpsPrimary.Variable"}}}}}],"equal":true,"expression":{"simple_expression":"Buildings.Templates.Plants.HeatPumps.Types.PumpsPrimary.Variable"}}},"description":{"description_string":"Type of primary HW pumps","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"Evaluate","modification":{"equal":true,"expression":{"simple_expression":"true"}}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"Dialog","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"group","modification":{"equal":true,"expression":{"simple_expression":"\"Primary loop\""}}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"enable","modification":{"equal":true,"expression":{"simple_expression":{"logical_expression":{"logical_or":[{"logical_and":[{"arithmetic_expressions":[{"name":"typDis"},{"name":"Buildings.Templates.Plants.HeatPumps.Types.Distribution.Constant1Variable2"}],"relation_operator":"=="}]}]}}}}}}}]}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"choices","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"choice","modification":{"equal":true,"expression":{"simple_expression":"Buildings.Templates.Plants.HeatPumps.Types.PumpsPrimary.Constant"}},"description_string":"Constant speed pump specified separately"}}},{"element_modification_or_replaceable":{"element_modification":{"name":"choice","modification":{"equal":true,"expression":{"simple_expression":"Buildings.Templates.Plants.HeatPumps.Types.PumpsPrimary.Variable"}},"description_string":"Variable speed pump specified separately"}}}]}}}}]}}]}},{"final":true,"component_clause":{"type_prefix":"parameter","type_specifier":"Buildings.Templates.Plants.HeatPumps.Types.PumpsPrimary","component_list":[{"declaration":{"identifier":"typPumHeaWatPri","modification":{"equal":true,"expression":{"if_expression":{"if_elseif":[{"condition":{"simple_expression":"have_heaWat"},"then":{"simple_expression":{"if_expression":[{"if_elseif":[{"condition":{"logical_expression":{"logical_or":[{"logical_and":[{"arithmetic_expressions":[{"name":"typDis"},{"name":"Buildings.Templates.Plants.HeatPumps.Types.Distribution.Constant1Variable2"}],"relation_operator":"=="}]}]}},"then":"typPumHeaWatPri_select1"}],"else":"Buildings.Templates.Plants.HeatPumps.Types.PumpsPrimary.Variable"}]}}}],"else_expression":{"simple_expression":"Buildings.Templates.Plants.HeatPumps.Types.PumpsPrimary.None"}}}}},"description":{"description_string":"Type of primary HW pumps","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"Evaluate","modification":{"equal":true,"expression":{"simple_expression":"true"}}}}}]}}]}},{"final":true,"component_clause":{"type_prefix":"parameter","type_specifier":"Boolean","component_list":[{"declaration":{"identifier":"have_pumHeaWatPriVar","modification":{"equal":true,"expression":{"simple_expression":{"logical_expression":{"logical_or":[{"logical_and":[{"arithmetic_expressions":[{"name":"typPumHeaWatPri"},{"name":"Buildings.Templates.Plants.HeatPumps.Types.PumpsPrimary.Variable"}],"relation_operator":"=="}]}]}}}}},"description":{"description_string":"Set to true for variable speed primary HW pumps","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"Evaluate","modification":{"equal":true,"expression":{"simple_expression":"true"}}}}}]}}]}},{"component_clause":{"type_prefix":"parameter","type_specifier":"Integer","component_list":[{"declaration":{"identifier":"nPumHeaWatPri_select","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"min","modification":{"equal":true,"expression":{"simple_expression":"0"}}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"start","modification":{"equal":true,"expression":{"simple_expression":"0"}}}}}],"equal":true,"expression":{"simple_expression":"nHp"}}},"description":{"description_string":"Number of primary HW pumps","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"Evaluate","modification":{"equal":true,"expression":{"simple_expression":"true"}}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"Dialog","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"group","modification":{"equal":true,"expression":{"simple_expression":"\"Primary loop\""}}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"enable","modification":{"equal":true,"expression":{"simple_expression":{"logical_expression":{"logical_or":[{"logical_and":[{"arithmetic_expressions":[{"name":"typArrPumPri"},{"name":"Buildings.Templates.Components.Types.PumpArrangement.Headered"}],"relation_operator":"=="}]}]}}}}}}}]}}}}]}}]}},{"final":true,"component_clause":{"type_prefix":"parameter","type_specifier":"Integer","component_list":[{"declaration":{"identifier":"nPumHeaWatPri","modification":{"equal":true,"expression":{"if_expression":{"if_elseif":[{"condition":{"simple_expression":"have_heaWat"},"then":{"simple_expression":{"if_expression":[{"if_elseif":[{"condition":{"logical_expression":{"logical_or":[{"logical_and":[{"arithmetic_expressions":[{"name":"typArrPumPri"},{"name":"Buildings.Templates.Components.Types.PumpArrangement.Headered"}],"relation_operator":"=="}]}]}},"then":"nPumHeaWatPri_select"}],"else":"nHp"}]}}}],"else_expression":{"simple_expression":"0"}}}}},"description":{"description_string":"Number of primary HW pumps","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"Evaluate","modification":{"equal":true,"expression":{"simple_expression":"true"}}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"Dialog","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"group","modification":{"equal":true,"expression":{"simple_expression":"\"Primary loop\""}}}}}]}}}}]}}]}},{"component_clause":{"type_prefix":"parameter","type_specifier":"Buildings.Templates.Components.Types.IntegrationPoint","component_list":[{"declaration":{"identifier":"typTanHeaWat_select","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"start","modification":{"equal":true,"expression":{"simple_expression":"Buildings.Templates.Components.Types.IntegrationPoint.None"}}}}}],"equal":true,"expression":{"simple_expression":"Buildings.Templates.Components.Types.IntegrationPoint.Supply"}}},"description":{"description_string":"Specify if there is a HW buffer tank and where it is integrated into the system","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"Evaluate","modification":{"equal":true,"expression":{"simple_expression":"true"}}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"Dialog","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"group","modification":{"equal":true,"expression":{"simple_expression":"\"Primary loop\""}}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"enable","modification":{"equal":true,"expression":{"simple_expression":"have_heaWat"}}}}}]}}}}]}}]}},{"final":true,"component_clause":{"type_prefix":"parameter","type_specifier":"Buildings.Templates.Components.Types.IntegrationPoint","component_list":[{"declaration":{"identifier":"typTanHeaWat","modification":{"equal":true,"expression":{"if_expression":{"if_elseif":[{"condition":{"simple_expression":"have_heaWat"},"then":{"simple_expression":"typTanHeaWat_select"}}],"else_expression":{"simple_expression":"Buildings.Templates.Components.Types.IntegrationPoint.None"}}}}},"description":{"description_string":"Specify if there is a HW buffer tank and where it is integrated into the system","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"Evaluate","modification":{"equal":true,"expression":{"simple_expression":"true"}}}}}]}}]}},{"final":true,"component_clause":{"type_prefix":"parameter","type_specifier":"Buildings.Templates.Plants.HeatPumps.Types.PumpsSecondary","component_list":[{"declaration":{"identifier":"typPumHeaWatSec","modification":{"equal":true,"expression":{"if_expression":{"if_elseif":[{"condition":{"simple_expression":"have_heaWat and ([object Object])"},"then":{"simple_expression":"Buildings.Templates.Plants.HeatPumps.Types.PumpsSecondary.Centralized"}}],"else_expression":{"simple_expression":"Buildings.Templates.Plants.HeatPumps.Types.PumpsSecondary.None"}}}}},"description":{"description_string":"Type of secondary HW pumps","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"Evaluate","modification":{"equal":true,"expression":{"simple_expression":"true"}}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"Dialog","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"group","modification":{"equal":true,"expression":{"simple_expression":"\"Secondary HW loop\""}}}}}]}}}}]}}]}},{"component_clause":{"type_prefix":"parameter","type_specifier":"Integer","component_list":[{"declaration":{"identifier":"nPumHeaWatSec_select","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"min","modification":{"equal":true,"expression":{"simple_expression":"0"}}}}}],"equal":true,"expression":{"simple_expression":"nHp"}}},"description":{"description_string":"Number of secondary HW pumps","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"Evaluate","modification":{"equal":true,"expression":{"simple_expression":"true"}}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"Dialog","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"group","modification":{"equal":true,"expression":{"simple_expression":"\"Secondary HW loop\""}}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"enable","modification":{"equal":true,"expression":{"simple_expression":"have_heaWat and ([object Object])"}}}}}]}}}}]}}]}},{"final":true,"component_clause":{"type_prefix":"parameter","type_specifier":"Integer","component_list":[{"declaration":{"identifier":"nPumHeaWatSec","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"min","modification":{"equal":true,"expression":{"simple_expression":"0"}}}}}],"equal":true,"expression":{"if_expression":{"if_elseif":[{"condition":{"simple_expression":{"logical_expression":{"logical_or":[{"logical_and":[{"arithmetic_expressions":[{"name":"typDis"},{"name":"Buildings.Templates.Plants.HeatPumps.Types.Distribution.Variable1Only"}],"relation_operator":"=="}]}]}}},"then":{"simple_expression":"0"}}],"else_expression":{"simple_expression":"nPumHeaWatSec_select"}}}}},"description":{"description_string":"Number of secondary HW pumps","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"Evaluate","modification":{"equal":true,"expression":{"simple_expression":"true"}}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"Dialog","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"group","modification":{"equal":true,"expression":{"simple_expression":"\"Secondary HW loop\""}}}}}]}}}}]}}]}},{"component_clause":{"type_prefix":"parameter","type_specifier":"Boolean","component_list":[{"declaration":{"identifier":"have_pumChiWatPriDed_select","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"start","modification":{"equal":true,"expression":{"simple_expression":"false"}}}}}],"equal":true,"expression":{"simple_expression":"false"}}},"description":{"description_string":"Set to true for plants with separate dedicated primary CHW pumps","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"Evaluate","modification":{"equal":true,"expression":{"simple_expression":"true"}}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"Dialog","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"group","modification":{"equal":true,"expression":{"simple_expression":"\"Primary loop\""}}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"enable","modification":{"equal":true,"expression":{"simple_expression":{"logical_expression":{"logical_or":[{"logical_and":[{"arithmetic_expressions":[{"name":"typArrPumPri"},{"name":"Buildings.Templates.Components.Types.PumpArrangement.Dedicated"}],"relation_operator":"=="}]}]}}}}}}}]}}}}]}}]}},{"final":true,"component_clause":{"type_prefix":"parameter","type_specifier":"Boolean","component_list":[{"declaration":{"identifier":"have_pumChiWatPriDed","modification":{"equal":true,"expression":{"if_expression":{"if_elseif":[{"condition":{"simple_expression":{"logical_expression":{"logical_or":[{"logical_and":[{"arithmetic_expressions":[{"name":"typArrPumPri"},{"name":"Buildings.Templates.Components.Types.PumpArrangement.Dedicated"}],"relation_operator":"=="}]}]}}},"then":{"simple_expression":"have_pumChiWatPriDed_select"}}],"else_expression":{"simple_expression":"false"}}}}},"description":{"description_string":"Set to true for plants with separate dedicated primary CHW pumps","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"Evaluate","modification":{"equal":true,"expression":{"simple_expression":"true"}}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"Dialog","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"group","modification":{"equal":true,"expression":{"simple_expression":"\"Primary loop\""}}}}}]}}}}]}}]}},{"final":true,"component_clause":{"type_prefix":"parameter","type_specifier":"Boolean","component_list":[{"declaration":{"identifier":"have_bypChiWatFix","modification":{"equal":true,"expression":{"simple_expression":"have_chiWat and ([object Object])"}}},"description":{"description_string":"Set to true if the CHW loop has a fixed bypass","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"Evaluate","modification":{"equal":true,"expression":{"simple_expression":"true"}}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"Dialog","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"group","modification":{"equal":true,"expression":{"simple_expression":"\"Primary loop\""}}}}}]}}}}]}}]}},{"final":true,"component_clause":{"type_prefix":"parameter","type_specifier":"Boolean","component_list":[{"declaration":{"identifier":"have_valChiWatMinByp","modification":{"equal":true,"expression":{"simple_expression":{"logical_expression":{"logical_or":[{"logical_and":[{"arithmetic_expressions":[{"name":"typDis"},{"name":"Buildings.Templates.Plants.HeatPumps.Types.Distribution.Variable1Only"}],"relation_operator":"=="}]}]}}}}},"description":{"description_string":"Set to true if the CHW loop has a minimum flow bypass valve","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"Evaluate","modification":{"equal":true,"expression":{"simple_expression":"true"}}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"Dialog","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"group","modification":{"equal":true,"expression":{"simple_expression":"\"Primary loop\""}}}}}]}}}}]}}]}},{"component_clause":{"type_prefix":"parameter","type_specifier":"Buildings.Templates.Plants.HeatPumps.Types.PumpsPrimary","component_list":[{"declaration":{"identifier":"typPumChiWatPri_select1","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"start","modification":{"equal":true,"expression":{"simple_expression":"Buildings.Templates.Plants.HeatPumps.Types.PumpsPrimary.Variable"}}}}}],"equal":true,"expression":{"simple_expression":"typPumHeaWatPri"}}},"description":{"description_string":"Type of primary CHW pumps","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"Evaluate","modification":{"equal":true,"expression":{"simple_expression":"true"}}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"Dialog","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"group","modification":{"equal":true,"expression":{"simple_expression":"\"Primary loop\""}}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"enable","modification":{"equal":true,"expression":{"simple_expression":{"logical_expression":{"logical_or":[{"logical_and":[{"arithmetic_expressions":[{"name":"typDis"},{"name":"Buildings.Templates.Plants.HeatPumps.Types.Distribution.Constant1Variable2"}],"relation_operator":"=="}]}]}}}}}}}]}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"choices","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"choice","modification":{"equal":true,"expression":{"simple_expression":"Buildings.Templates.Plants.HeatPumps.Types.PumpsPrimary.Constant"}},"description_string":"Constant speed pump specified separately"}}},{"element_modification_or_replaceable":{"element_modification":{"name":"choice","modification":{"equal":true,"expression":{"simple_expression":"Buildings.Templates.Plants.HeatPumps.Types.PumpsPrimary.Variable"}},"description_string":"Variable speed pump specified separately"}}}]}}}}]}}]}},{"final":true,"component_clause":{"type_prefix":"parameter","type_specifier":"Buildings.Templates.Plants.HeatPumps.Types.PumpsPrimary","component_list":[{"declaration":{"identifier":"typPumChiWatPri","modification":{"equal":true,"expression":{"if_expression":{"if_elseif":[{"condition":{"simple_expression":{"logical_expression":{"logical_or":[{"logical_and":[{"arithmetic_expressions":[{"name":"typArrPumPri"},{"name":"Buildings.Templates.Components.Types.PumpArrangement.Headered"}],"relation_operator":"=="}]}]}}},"then":{"simple_expression":{"if_expression":[{"if_elseif":[{"condition":{"logical_expression":{"logical_or":[{"logical_and":[{"arithmetic_expressions":[{"name":"typDis"},{"name":"Buildings.Templates.Plants.HeatPumps.Types.Distribution.Constant1Variable2"}],"relation_operator":"=="}]}]}},"then":"typPumChiWatPri_select1"}],"else":"Buildings.Templates.Plants.HeatPumps.Types.PumpsPrimary.Variable"}]}}}],"else_expression":{"simple_expression":"Buildings.Templates.Plants.HeatPumps.Types.PumpsPrimary.None"}}}}},"description":{"description_string":"Type of primary CHW pumps","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"Evaluate","modification":{"equal":true,"expression":{"simple_expression":"true"}}}}}]}}]}},{"final":true,"component_clause":{"type_prefix":"parameter","type_specifier":"Boolean","component_list":[{"declaration":{"identifier":"have_pumChiWatPriVar","modification":{"equal":true,"expression":{"simple_expression":{"logical_expression":{"logical_or":[{"logical_and":[{"arithmetic_expressions":[{"name":"typPumChiWatPri"},{"name":"Buildings.Templates.Plants.HeatPumps.Types.PumpsPrimary.Variable"}],"relation_operator":"=="}]}]}}}}},"description":{"description_string":"Set to true for variable speed primary CHW pumps","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"Evaluate","modification":{"equal":true,"expression":{"simple_expression":"true"}}}}}]}}]}},{"component_clause":{"type_prefix":"parameter","type_specifier":"Integer","component_list":[{"declaration":{"identifier":"nPumChiWatPri_select","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"min","modification":{"equal":true,"expression":{"simple_expression":"0"}}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"start","modification":{"equal":true,"expression":{"simple_expression":"0"}}}}}],"equal":true,"expression":{"simple_expression":"nHp"}}},"description":{"description_string":"Number of primary CHW pumps","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"Evaluate","modification":{"equal":true,"expression":{"simple_expression":"true"}}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"Dialog","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"group","modification":{"equal":true,"expression":{"simple_expression":"\"Primary loop\""}}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"enable","modification":{"equal":true,"expression":{"simple_expression":{"logical_expression":{"logical_or":[{"logical_and":[{"arithmetic_expressions":[{"name":"typArrPumPri"},{"name":"Buildings.Templates.Components.Types.PumpArrangement.Headered"}],"relation_operator":"=="}]}]}}}}}}}]}}}}]}}]}},{"final":true,"component_clause":{"type_prefix":"parameter","type_specifier":"Integer","component_list":[{"declaration":{"identifier":"nPumChiWatPri","modification":{"equal":true,"expression":{"if_expression":{"if_elseif":[{"condition":{"simple_expression":{"logical_expression":{"logical_or":[{"logical_and":[{"arithmetic_expressions":[{"name":"typArrPumPri"},{"name":"Buildings.Templates.Components.Types.PumpArrangement.Headered"}],"relation_operator":"=="}]}]}}},"then":{"simple_expression":"nPumChiWatPri_select"}},{"condition":{"simple_expression":"have_pumChiWatPriDed"},"then":{"simple_expression":"nHp"}}],"else_expression":{"simple_expression":"0"}}}}},"description":{"description_string":"Number of primary CHW pumps","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"Evaluate","modification":{"equal":true,"expression":{"simple_expression":"true"}}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"Dialog","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"group","modification":{"equal":true,"expression":{"simple_expression":"\"Primary loop\""}}}}}]}}}}]}}]}},{"component_clause":{"type_prefix":"parameter","type_specifier":"Buildings.Templates.Components.Types.IntegrationPoint","component_list":[{"declaration":{"identifier":"typTanChiWat_select","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"start","modification":{"equal":true,"expression":{"simple_expression":"Buildings.Templates.Components.Types.IntegrationPoint.None"}}}}}],"equal":true,"expression":{"simple_expression":"Buildings.Templates.Components.Types.IntegrationPoint.Return"}}},"description":{"description_string":"Specify if there is a CHW buffer tank and where it is integrated into the system","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"Evaluate","modification":{"equal":true,"expression":{"simple_expression":"true"}}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"Dialog","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"group","modification":{"equal":true,"expression":{"simple_expression":"\"Primary loop\""}}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"enable","modification":{"equal":true,"expression":{"simple_expression":"have_chiWat"}}}}}]}}}}]}}]}},{"final":true,"component_clause":{"type_prefix":"parameter","type_specifier":"Buildings.Templates.Components.Types.IntegrationPoint","component_list":[{"declaration":{"identifier":"typTanChiWat","modification":{"equal":true,"expression":{"if_expression":{"if_elseif":[{"condition":{"simple_expression":"have_chiWat"},"then":{"simple_expression":"typTanChiWat_select"}}],"else_expression":{"simple_expression":"Buildings.Templates.Components.Types.IntegrationPoint.None"}}}}},"description":{"description_string":"Specify if there is a CHW buffer tank and where it is integrated into the system","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"Evaluate","modification":{"equal":true,"expression":{"simple_expression":"true"}}}}}]}}]}},{"final":true,"component_clause":{"type_prefix":"parameter","type_specifier":"Buildings.Templates.Plants.HeatPumps.Types.PumpsSecondary","component_list":[{"declaration":{"identifier":"typPumChiWatSec","modification":{"equal":true,"expression":{"if_expression":{"if_elseif":[{"condition":{"simple_expression":"have_chiWat and ([object Object])"},"then":{"simple_expression":"Buildings.Templates.Plants.HeatPumps.Types.PumpsSecondary.Centralized"}}],"else_expression":{"simple_expression":"Buildings.Templates.Plants.HeatPumps.Types.PumpsSecondary.None"}}}}},"description":{"description_string":"Type of secondary CHW pumps","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"Evaluate","modification":{"equal":true,"expression":{"simple_expression":"true"}}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"Dialog","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"group","modification":{"equal":true,"expression":{"simple_expression":"\"Secondary CHW loop\""}}}}}]}}}}]}}]}},{"component_clause":{"type_prefix":"parameter","type_specifier":"Integer","component_list":[{"declaration":{"identifier":"nPumChiWatSec_select","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"min","modification":{"equal":true,"expression":{"simple_expression":"0"}}}}}],"equal":true,"expression":{"simple_expression":"nHp"}}},"description":{"description_string":"Number of secondary CHW pumps","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"Evaluate","modification":{"equal":true,"expression":{"simple_expression":"true"}}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"Dialog","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"group","modification":{"equal":true,"expression":{"simple_expression":"\"Secondary CHW loop\""}}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"enable","modification":{"equal":true,"expression":{"simple_expression":"have_chiWat and ([object Object])"}}}}}]}}}}]}}]}},{"final":true,"component_clause":{"type_prefix":"parameter","type_specifier":"Integer","component_list":[{"declaration":{"identifier":"nPumChiWatSec","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"min","modification":{"equal":true,"expression":{"simple_expression":"0"}}}}}],"equal":true,"expression":{"if_expression":{"if_elseif":[{"condition":{"simple_expression":{"logical_expression":{"logical_or":[{"logical_and":[{"arithmetic_expressions":[{"name":"typDis"},{"name":"Buildings.Templates.Plants.HeatPumps.Types.Distribution.Variable1Only"}],"relation_operator":"=="}]}]}}},"then":{"simple_expression":"0"}}],"else_expression":{"simple_expression":"nPumChiWatSec_select"}}}}},"description":{"description_string":"Number of secondary CHW pumps","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"Evaluate","modification":{"equal":true,"expression":{"simple_expression":"true"}}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"Dialog","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"group","modification":{"equal":true,"expression":{"simple_expression":"\"Secondary CHW loop\""}}}}}]}}}}]}}]}},{"final":true,"component_clause":{"type_prefix":"parameter","type_specifier":"Modelica.Units.SI.MassFlowRate","component_list":[{"declaration":{"identifier":"mHeaWatPri_flow_nominal","modification":{"equal":true,"expression":{"if_expression":{"if_elseif":[{"condition":{"simple_expression":"have_heaWat"},"then":{"simple_expression":"dat.hp.mHeaWatHp_flow_nominal*nHp"}}],"else_expression":{"simple_expression":"0"}}}}},"description":{"description_string":"Primary HW mass flow rate","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"Evaluate","modification":{"equal":true,"expression":{"simple_expression":"true"}}}}}]}}]}},{"final":true,"component_clause":{"type_prefix":"parameter","type_specifier":"Modelica.Units.SI.MassFlowRate","component_list":[{"declaration":{"identifier":"mHeaWat_flow_nominal","modification":{"equal":true,"expression":{"if_expression":{"if_elseif":[{"condition":{"simple_expression":"have_heaWat"},"then":{"simple_expression":{"if_expression":[{"if_elseif":[{"condition":{"logical_expression":{"logical_or":[{"logical_and":[{"arithmetic_expressions":[{"name":"typPumHeaWatSec"},{"name":"Buildings.Templates.Plants.HeatPumps.Types.PumpsSecondary.None"}],"relation_operator":"=="}]}]}},"then":"mHeaWatPri_flow_nominal"}],"else":{"function_call":{"name":"sum","arguments":[{"name":"dat.pumHeaWatSec.m_flow_nominal"}]}}}]}}}],"else_expression":{"simple_expression":"0"}}}}},"description":{"description_string":"HW mass flow rate (total, distributed to consumers)","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"Evaluate","modification":{"equal":true,"expression":{"simple_expression":"true"}}}}}]}}]}},{"final":true,"component_clause":{"type_prefix":"parameter","type_specifier":"Modelica.Units.SI.HeatFlowRate","component_list":[{"declaration":{"identifier":"capHea_nominal","modification":{"equal":true,"expression":{"if_expression":{"if_elseif":[{"condition":{"simple_expression":"have_heaWat"},"then":{"simple_expression":"abs(dat.hp.capHeaHp_nominal)*nHp"}}],"else_expression":{"simple_expression":"0"}}}}},"description":{"description_string":"Heating capacity - All units"}}]}},{"final":true,"component_clause":{"type_prefix":"parameter","type_specifier":"Modelica.Units.SI.HeatFlowRate","component_list":[{"declaration":{"identifier":"QHea_flow_nominal","modification":{"equal":true,"expression":{"simple_expression":"capHea_nominal"}}},"description":{"description_string":"Heating heat flow rate - All units"}}]}},{"final":true,"component_clause":{"type_prefix":"parameter","type_specifier":"Modelica.Units.SI.Temperature","component_list":[{"declaration":{"identifier":"THeaWatSup_nominal","modification":{"equal":true,"expression":{"simple_expression":"dat.ctl.THeaWatSup_nominal"}}},"description":{"description_string":"Maximum HW supply temperature"}}]}},{"final":true,"component_clause":{"type_prefix":"parameter","type_specifier":"Modelica.Units.SI.Temperature","component_list":[{"declaration":{"identifier":"THeaWatRet_nominal","modification":{"equal":true,"expression":{"simple_expression":"THeaWatSup_nominal -QHea_flow_nominal/cpHeaWat_default/mHeaWat_flow_nominal"}}},"description":{"description_string":"HW return temperature"}}]}},{"final":true,"component_clause":{"type_prefix":"parameter","type_specifier":"Modelica.Units.SI.MassFlowRate","component_list":[{"declaration":{"identifier":"mChiWatPri_flow_nominal","modification":{"equal":true,"expression":{"if_expression":{"if_elseif":[{"condition":{"simple_expression":"have_chiWat"},"then":{"simple_expression":"dat.hp.mChiWatHp_flow_nominal*nHp"}}],"else_expression":{"simple_expression":"0"}}}}},"description":{"description_string":"Primary CHW mass flow rate","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"Evaluate","modification":{"equal":true,"expression":{"simple_expression":"true"}}}}}]}}]}},{"final":true,"component_clause":{"type_prefix":"parameter","type_specifier":"Modelica.Units.SI.MassFlowRate","component_list":[{"declaration":{"identifier":"mChiWat_flow_nominal","modification":{"equal":true,"expression":{"if_expression":{"if_elseif":[{"condition":{"simple_expression":"have_chiWat"},"then":{"simple_expression":{"if_expression":[{"if_elseif":[{"condition":{"logical_expression":{"logical_or":[{"logical_and":[{"arithmetic_expressions":[{"name":"typPumChiWatSec"},{"name":"Buildings.Templates.Plants.HeatPumps.Types.PumpsSecondary.None"}],"relation_operator":"=="}]}]}},"then":"mChiWatPri_flow_nominal"}],"else":{"function_call":{"name":"sum","arguments":[{"name":"dat.pumChiWatSec.m_flow_nominal"}]}}}]}}}],"else_expression":{"simple_expression":"0"}}}}},"description":{"description_string":"CHW mass flow rate - Total, distributed to consumers","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"Evaluate","modification":{"equal":true,"expression":{"simple_expression":"true"}}}}}]}}]}},{"final":true,"component_clause":{"type_prefix":"parameter","type_specifier":"Modelica.Units.SI.HeatFlowRate","component_list":[{"declaration":{"identifier":"capCoo_nominal","modification":{"equal":true,"expression":{"if_expression":{"if_elseif":[{"condition":{"simple_expression":"have_chiWat"},"then":{"simple_expression":"abs(dat.hp.capCooHp_nominal)*nHp"}}],"else_expression":{"simple_expression":"0"}}}}},"description":{"description_string":"Cooling capacity - All units"}}]}},{"final":true,"component_clause":{"type_prefix":"parameter","type_specifier":"Modelica.Units.SI.HeatFlowRate","component_list":[{"declaration":{"identifier":"QCoo_flow_nominal","modification":{"equal":true,"expression":{"simple_expression":"-capCoo_nominal"}}},"description":{"description_string":"Cooling heat flow rate - All units"}}]}},{"final":true,"component_clause":{"type_prefix":"parameter","type_specifier":"Modelica.Units.SI.Temperature","component_list":[{"declaration":{"identifier":"TChiWatSup_nominal","modification":{"equal":true,"expression":{"simple_expression":"dat.ctl.TChiWatSup_nominal"}}},"description":{"description_string":"Minimum CHW supply temperature"}}]}},{"final":true,"component_clause":{"type_prefix":"parameter","type_specifier":"Modelica.Units.SI.Temperature","component_list":[{"declaration":{"identifier":"TChiWatRet_nominal","modification":{"equal":true,"expression":{"if_expression":{"if_elseif":[{"condition":{"simple_expression":"is_rev"},"then":{"simple_expression":"TChiWatSup_nominal -QCoo_flow_nominal/cpChiWat_default/mChiWat_flow_nominal"}}],"else_expression":{"simple_expression":"Buildings.Templates.Data.Defaults.TChiWatRet"}}}}},"description":{"description_string":"CHW return temperature - Each heat pump","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"Dialog","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"group","modification":{"equal":true,"expression":{"simple_expression":"\"Nominal condition\""}}}}}]}}}}]}}]}},{"final":true,"component_clause":{"type_prefix":"parameter","type_specifier":"Modelica.Units.SI.Temperature","component_list":[{"declaration":{"identifier":"TSouHea_nominal","modification":{"equal":true,"expression":{"simple_expression":"dat.hp.TSouHeaHp_nominal"}}},"description":{"description_string":"OAT or source fluid supply temperature (evaporator entering) in heating mode - Each heat pump"}}]}},{"final":true,"component_clause":{"type_prefix":"parameter","type_specifier":"Modelica.Units.SI.Temperature","component_list":[{"declaration":{"identifier":"TSouCoo_nominal","modification":{"equal":true,"expression":{"simple_expression":"dat.hp.TSouCooHp_nominal"}}},"description":{"description_string":"OAT or source fluid supply temperature (evaporator entering) in cooling mode - Each heat pump"}}]}},{"final":true,"component_clause":{"type_prefix":"parameter","type_specifier":"Modelica.Fluid.Types.Dynamics","component_list":[{"declaration":{"identifier":"energyDynamics","modification":{"equal":true,"expression":{"simple_expression":"Modelica.Fluid.Types.Dynamics.FixedInitial"}}},"description":{"description_string":"Type of energy balance: dynamic (3 initialization options) or steady state","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"Evaluate","modification":{"equal":true,"expression":{"simple_expression":"true"}}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"Dialog","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"tab","modification":{"equal":true,"expression":{"simple_expression":"\"Dynamics\""}}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"group","modification":{"equal":true,"expression":{"simple_expression":"\"Conservation equations\""}}}}}]}}}}]}}]}},{"component_clause":{"type_prefix":"parameter","type_specifier":"Boolean","component_list":[{"declaration":{"identifier":"allowFlowReversal","modification":{"equal":true,"expression":{"simple_expression":"true"}}},"description":{"description_string":"= true to allow flow reversal, false restricts to design direction (port_a -> port_b)","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"Dialog","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"tab","modification":{"equal":true,"expression":{"simple_expression":"\"Assumptions\""}}}}}]}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"Evaluate","modification":{"equal":true,"expression":{"simple_expression":"true"}}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"__ctrlFlow","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"enable","modification":{"equal":true,"expression":{"simple_expression":"false"}}}}}]}}}}]}}]}},{"component_clause":{"type_prefix":"parameter","type_specifier":"Boolean","component_list":[{"declaration":{"identifier":"linearized","modification":{"equal":true,"expression":{"simple_expression":"false"}}},"description":{"description_string":"= true, use linear relation between m_flow and dp for all valves","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"Evaluate","modification":{"equal":true,"expression":{"simple_expression":"true"}}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"Dialog","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"tab","modification":{"equal":true,"expression":{"simple_expression":"\"Advanced\""}}}}}]}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"__ctrlFlow","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"enable","modification":{"equal":true,"expression":{"simple_expression":"false"}}}}}]}}}}]}}]}},{"component_clause":{"type_prefix":"parameter","type_specifier":"Boolean","component_list":[{"declaration":{"identifier":"show_T","modification":{"equal":true,"expression":{"simple_expression":"false"}}},"description":{"description_string":"= true, if actual temperature at port is computed","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"Dialog","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"tab","modification":{"equal":true,"expression":{"simple_expression":"\"Advanced\""}}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"group","modification":{"equal":true,"expression":{"simple_expression":"\"Diagnostics\""}}}}}]}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"__ctrlFlow","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"enable","modification":{"equal":true,"expression":{"simple_expression":"false"}}}}}]}}}}]}}]}},{"final":true,"component_clause":{"type_prefix":"parameter","type_specifier":"MediumHeaWat.Density","component_list":[{"declaration":{"identifier":"rhoHeaWat_default","modification":{"equal":true,"expression":{"simple_expression":{"function_call":{"name":"MediumHeaWat.density","arguments":[{"name":"staHeaWat_default"}]}}}}},"description":{"description_string":"HW default density","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"Evaluate","modification":{"equal":true,"expression":{"simple_expression":"true"}}}}}]}}]}},{"final":true,"component_clause":{"type_prefix":"parameter","type_specifier":"MediumHeaWat.SpecificHeatCapacity","component_list":[{"declaration":{"identifier":"cpHeaWat_default","modification":{"equal":true,"expression":{"simple_expression":{"function_call":{"name":"MediumHeaWat.specificHeatCapacityCp","arguments":[{"name":"staHeaWat_default"}]}}}}},"description":{"description_string":"HW default specific heat capacity","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"Evaluate","modification":{"equal":true,"expression":{"simple_expression":"true"}}}}}]}}]}},{"final":true,"component_clause":{"type_prefix":"parameter","type_specifier":"MediumHeaWat.ThermodynamicState","component_list":[{"declaration":{"identifier":"staHeaWat_default","modification":{"equal":true,"expression":{"simple_expression":{"function_call":{"name":"MediumHeaWat.setState_pTX","arguments":[{"name":"T=THeaWatSup_nominal,p=MediumHeaWat.p_default,X=MediumHeaWat.X_default"}]}}}}},"description":{"description_string":"HW default state","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"Evaluate","modification":{"equal":true,"expression":{"simple_expression":"true"}}}}}]}}]}},{"final":true,"component_clause":{"type_prefix":"parameter","type_specifier":"MediumChiWat.Density","component_list":[{"declaration":{"identifier":"rhoChiWat_default","modification":{"equal":true,"expression":{"simple_expression":{"function_call":{"name":"MediumChiWat.density","arguments":[{"name":"staChiWat_default"}]}}}}},"description":{"description_string":"CHW default density","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"Evaluate","modification":{"equal":true,"expression":{"simple_expression":"true"}}}}}]}}]}},{"final":true,"component_clause":{"type_prefix":"parameter","type_specifier":"MediumChiWat.SpecificHeatCapacity","component_list":[{"declaration":{"identifier":"cpChiWat_default","modification":{"equal":true,"expression":{"simple_expression":{"function_call":{"name":"MediumChiWat.specificHeatCapacityCp","arguments":[{"name":"staChiWat_default"}]}}}}},"description":{"description_string":"CHW default specific heat capacity","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"Evaluate","modification":{"equal":true,"expression":{"simple_expression":"true"}}}}}]}}]}},{"final":true,"component_clause":{"type_prefix":"parameter","type_specifier":"MediumChiWat.ThermodynamicState","component_list":[{"declaration":{"identifier":"staChiWat_default","modification":{"equal":true,"expression":{"simple_expression":{"function_call":{"name":"MediumChiWat.setState_pTX","arguments":[{"name":"T=TChiWatSup_nominal,p=MediumChiWat.p_default,X=MediumChiWat.X_default"}]}}}}},"description":{"description_string":"CHW default state","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"Evaluate","modification":{"equal":true,"expression":{"simple_expression":"true"}}}}}]}}]}},{"final":true,"component_clause":{"type_prefix":"parameter","type_specifier":"MediumSou.Density","component_list":[{"declaration":{"identifier":"rhoSou_default","modification":{"equal":true,"expression":{"simple_expression":{"function_call":{"name":"MediumSou.density","arguments":[{"name":"staSou_default"}]}}}}},"description":{"description_string":"Source fluid default density","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"Evaluate","modification":{"equal":true,"expression":{"simple_expression":"true"}}}}}]}}]}},{"final":true,"component_clause":{"type_prefix":"parameter","type_specifier":"MediumSou.SpecificHeatCapacity","component_list":[{"declaration":{"identifier":"cpSou_default","modification":{"equal":true,"expression":{"simple_expression":{"function_call":{"name":"MediumSou.specificHeatCapacityCp","arguments":[{"name":"staSou_default"}]}}}}},"description":{"description_string":"Source fluid default specific heat capacity","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"Evaluate","modification":{"equal":true,"expression":{"simple_expression":"true"}}}}}]}}]}},{"final":true,"component_clause":{"type_prefix":"parameter","type_specifier":"MediumSou.ThermodynamicState","component_list":[{"declaration":{"identifier":"staSou_default","modification":{"equal":true,"expression":{"simple_expression":{"function_call":{"name":"MediumSou.setState_pTX","arguments":[{"name":"T=TSouHea_nominal,p=MediumSou.p_default,X=MediumSou.X_default"}]}}}}},"description":{"description_string":"Source fluid default state","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"Evaluate","modification":{"equal":true,"expression":{"simple_expression":"true"}}}}}]}}]}},{"component_clause":{"type_specifier":"Modelica.Fluid.Interfaces.FluidPort_a","component_list":[{"declaration":{"identifier":"port_aHeaWat","modification":{"class_modification":[{"element_redeclaration":{"final":true,"short_class_definition":{"class_prefixes":"package","short_class_specifier":{"identifier":"Medium","value":{"name":"MediumHeaWat"}}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"m_flow","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"min","modification":{"equal":true,"expression":{"if_expression":{"if_elseif":[{"condition":{"simple_expression":"allowFlowReversal"},"then":{"simple_expression":"-Modelica.Constants.inf"}}],"else_expression":{"simple_expression":"0"}}}}}}}]}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"h_outflow","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"start","modification":{"equal":true,"expression":{"simple_expression":"MediumHeaWat.h_default"}}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"nominal","modification":{"equal":true,"expression":{"simple_expression":"MediumHeaWat.h_default"}}}}}]}}}}]}},"condition_attribute":{"expression":{"simple_expression":"have_heaWat"}},"description":{"description_string":"HW return","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":590,"y":-370},{"x":610,"y":-350}]},"iconTransformation":{"extent":[{"x":190,"y":-190},{"x":210,"y":-170}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Modelica.Fluid.Interfaces.FluidPort_b","component_list":[{"declaration":{"identifier":"port_bHeaWat","modification":{"class_modification":[{"element_redeclaration":{"final":true,"short_class_definition":{"class_prefixes":"package","short_class_specifier":{"identifier":"Medium","value":{"name":"MediumHeaWat"}}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"m_flow","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"max","modification":{"equal":true,"expression":{"if_expression":{"if_elseif":[{"condition":{"simple_expression":"allowFlowReversal"},"then":{"simple_expression":"+Modelica.Constants.inf"}}],"else_expression":{"simple_expression":"0"}}}}}}}]}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"h_outflow","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"start","modification":{"equal":true,"expression":{"simple_expression":"MediumHeaWat.h_default"}}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"nominal","modification":{"equal":true,"expression":{"simple_expression":"MediumHeaWat.h_default"}}}}}]}}}}]}},"condition_attribute":{"expression":{"simple_expression":"have_heaWat"}},"description":{"description_string":"HW supply","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":590,"y":-290},{"x":610,"y":-270}]},"iconTransformation":{"extent":[{"x":190,"y":-110},{"x":210,"y":-90}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Modelica.Fluid.Interfaces.FluidPort_a","component_list":[{"declaration":{"identifier":"port_aChiWat","modification":{"class_modification":[{"element_redeclaration":{"final":true,"short_class_definition":{"class_prefixes":"package","short_class_specifier":{"identifier":"Medium","value":{"name":"MediumChiWat"}}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"m_flow","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"min","modification":{"equal":true,"expression":{"if_expression":{"if_elseif":[{"condition":{"simple_expression":"allowFlowReversal"},"then":{"simple_expression":"-Modelica.Constants.inf"}}],"else_expression":{"simple_expression":"0"}}}}}}}]}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"h_outflow","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"start","modification":{"equal":true,"expression":{"simple_expression":"MediumChiWat.h_default"}}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"nominal","modification":{"equal":true,"expression":{"simple_expression":"MediumChiWat.h_default"}}}}}]}}}}]}},"condition_attribute":{"expression":{"simple_expression":"have_chiWat"}},"description":{"description_string":"CHW return","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":590,"y":-10},{"x":610,"y":10}]},"iconTransformation":{"extent":[{"x":190,"y":-50},{"x":210,"y":-30}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Modelica.Fluid.Interfaces.FluidPort_b","component_list":[{"declaration":{"identifier":"port_bChiWat","modification":{"class_modification":[{"element_redeclaration":{"final":true,"short_class_definition":{"class_prefixes":"package","short_class_specifier":{"identifier":"Medium","value":{"name":"MediumChiWat"}}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"m_flow","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"max","modification":{"equal":true,"expression":{"if_expression":{"if_elseif":[{"condition":{"simple_expression":"allowFlowReversal"},"then":{"simple_expression":"+Modelica.Constants.inf"}}],"else_expression":{"simple_expression":"0"}}}}}}}]}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"h_outflow","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"start","modification":{"equal":true,"expression":{"simple_expression":"MediumChiWat.h_default"}}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"nominal","modification":{"equal":true,"expression":{"simple_expression":"MediumChiWat.h_default"}}}}}]}}}}]}},"condition_attribute":{"expression":{"simple_expression":"have_chiWat"}},"description":{"description_string":"CHW supply","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":590,"y":70},{"x":610,"y":90}]},"iconTransformation":{"extent":[{"x":190,"y":30},{"x":210,"y":50}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Templates.Plants.HeatPumps.Interfaces.Bus","component_list":[{"declaration":{"identifier":"bus"},"description":{"description_string":"Plant control bus","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"origin":{"x":-600,"y":320},"extent":[{"x":-20,"y":-20},{"x":20,"y":20}],"rotation":90},"iconTransformation":{"origin":{"x":-200,"y":180},"extent":[{"x":-20,"y":-20},{"x":20,"y":20}],"rotation":90}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Templates.AirHandlersFans.Interfaces.Bus","component_list":[{"declaration":{"identifier":"busAirHan","array_subscripts":[]},"condition_attribute":{"expression":{"simple_expression":{"logical_expression":{"logical_or":[{"logical_and":[{"arithmetic_expressions":[{"name":"cfg.nAirHan"},{"name":"0"}],"relation_operator":">"}]}]}}}},"description":{"description_string":"Air handling unit control bus","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"origin":{"x":600,"y":340},"extent":[{"x":-20,"y":-20},{"x":20,"y":20}],"rotation":-90},"iconTransformation":{"origin":{"x":200,"y":180},"extent":[{"x":-20,"y":-20},{"x":20,"y":20}],"rotation":-90}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Templates.ZoneEquipment.Interfaces.Bus","component_list":[{"declaration":{"identifier":"busEquZon","array_subscripts":[]},"condition_attribute":{"expression":{"simple_expression":{"logical_expression":{"logical_or":[{"logical_and":[{"arithmetic_expressions":[{"name":"cfg.nEquZon"},{"name":"0"}],"relation_operator":">"}]}]}}}},"description":{"description_string":"Terminal unit control bus","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"origin":{"x":600,"y":300},"extent":[{"x":-20,"y":-20},{"x":20,"y":20}],"rotation":-90},"iconTransformation":{"origin":{"x":200,"y":120},"extent":[{"x":-20,"y":-20},{"x":20,"y":20}],"rotation":-90}}}}}]}}]}},{"component_clause":{"type_specifier":"BoundaryConditions.WeatherData.Bus","component_list":[{"declaration":{"identifier":"busWea"},"description":{"description_string":"Weather bus","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-20,"y":380},{"x":20,"y":420}]},"iconTransformation":{"extent":[{"x":-20,"y":180},{"x":20,"y":220}]}}}}}]}}]}},{"replaceable":true,"constraining_clause":{"name":"Buildings.Templates.Plants.HeatPumps.Components.Interfaces.PartialController","class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"cfg","modification":{"equal":true,"expression":{"simple_expression":"cfg"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"dat","modification":{"equal":true,"expression":{"simple_expression":"dat.ctl"}}}}}]},"component_clause":{"type_specifier":"Buildings.Templates.Plants.HeatPumps.Components.Interfaces.PartialController","component_list":[{"declaration":{"identifier":"ctl"}}]},"description":{"description_string":"Plant controller","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"Dialog","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"group","modification":{"equal":true,"expression":{"simple_expression":"\"Controls\""}}}}}]}}}},{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":460,"y":310},{"x":480,"y":330}]}}}}}]}},{"component_clause":{"type_specifier":"Buildings.Fluid.Sources.Outside","component_list":[{"declaration":{"identifier":"out","modification":{"class_modification":[{"element_redeclaration":{"element_replaceable":{"short_class_definition":{"class_prefixes":"package","short_class_specifier":{"identifier":"Medium","value":{"name":"Buildings.Media.Air"}}}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"nPorts","modification":{"equal":true,"expression":{"simple_expression":"1"}}}}}]}},"description":{"description_string":"Outdoor air conditions","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"origin":{"x":0,"y":380},"extent":[{"x":-10,"y":-10},{"x":10,"y":10}],"rotation":-90}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Fluid.Sensors.Temperature","component_list":[{"declaration":{"identifier":"TOut","modification":{"class_modification":[{"element_redeclaration":{"element_replaceable":{"short_class_definition":{"class_prefixes":"package","short_class_specifier":{"identifier":"Medium","value":{"name":"Buildings.Media.Air"}}}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"warnAboutOnePortConnection","modification":{"equal":true,"expression":{"simple_expression":"false"}}}}}]}},"description":{"description_string":"OA temperature","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-30,"y":370},{"x":-10,"y":390}]}}}}}]}}]}}],"element_sections":[{"equation_section":{"initial":true,"equation":[{"if_equation":{"if_elseif":[{"condition":{"simple_expression":{"logical_expression":{"logical_or":[{"logical_and":[{"arithmetic_expressions":[{"name":"typArrPumPri"},{"name":"Buildings.Templates.Components.Types.PumpArrangement.Dedicated"}],"relation_operator":"=="}]}]}}},"then":[{"equation":{"function_call_equation":{"function_name":"assert","function_call_args":{"function_argument":{"expression":{"simple_expression":{"logical_expression":{"logical_or":[{"logical_and":[{"arithmetic_expressions":[{"name":"nPumHeaWatPri"},{"name":"nHp"}],"relation_operator":"=="}]}]}}}},"function_arguments":{"function_argument":{"expression":{"simple_expression":"\"In \" +getInstanceName() +\": \" +\"In case of dedicated primary HW pumps, the number pumps (=\" +String(nPumHeaWatPri) +\") must be equal to the number of heat pumps (=\" +String(nHp) +\").\""}}}}}}}]}]}},{"if_equation":{"if_elseif":[{"condition":{"simple_expression":"have_pumChiWatPriDed"},"then":[{"equation":{"function_call_equation":{"function_name":"assert","function_call_args":{"function_argument":{"expression":{"simple_expression":{"logical_expression":{"logical_or":[{"logical_and":[{"arithmetic_expressions":[{"name":"nPumChiWatPri"},{"name":"nHp"}],"relation_operator":"=="}]}]}}}},"function_arguments":{"function_argument":{"expression":{"simple_expression":"\"In \" +getInstanceName() +\": \" +\"In case of separate dedicated primary CHW pumps, the number pumps (=\" +String(nPumChiWatPri) +\") must be equal to the number of heat pumps (=\" +String(nHp) +\").\""}}}}}}}]}]}}]}},{"equation_section":{"equation":[{"connect_clause":{"from":[{"dot_op":false,"identifier":"TOut"},{"dot_op":true},{"dot_op":false,"identifier":"T"}],"to":[{"dot_op":false,"identifier":"bus"},{"dot_op":true},{"dot_op":false,"identifier":"TOut"}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"bus"}],"to":[{"dot_op":false,"identifier":"ctl"},{"dot_op":true},{"dot_op":false,"identifier":"bus"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-600,"y":320},{"x":460,"y":320}],"color":{"r":255,"g":204,"b":51},"thickness":0.5}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"ctl"},{"dot_op":true},{"dot_op":false,"identifier":"busAirHan"}],"to":[{"dot_op":false,"identifier":"busAirHan"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":480,"y":326},{"x":580,"y":326},{"x":580,"y":340},{"x":600,"y":340}],"color":{"r":255,"g":204,"b":51},"thickness":0.5}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"ctl"},{"dot_op":true},{"dot_op":false,"identifier":"busEquZon"}],"to":[{"dot_op":false,"identifier":"busEquZon"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":480,"y":314},{"x":580,"y":314},{"x":580,"y":300},{"x":600,"y":300}],"color":{"r":255,"g":204,"b":51},"thickness":0.5}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"busWea"}],"to":[{"dot_op":false,"identifier":"out"},{"dot_op":true},{"dot_op":false,"identifier":"weaBus"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":0,"y":400},{"x":0,"y":390},{"x":0.2,"y":390}],"color":{"r":255,"g":204,"b":51},"thickness":0.5}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"out"},{"dot_op":true},{"dot_op":false,"identifier":"ports","array_subscripts":[]}],"to":[{"dot_op":false,"identifier":"TOut"},{"dot_op":true},{"dot_op":false,"identifier":"port"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":0,"y":370},{"x":-20,"y":370}],"color":{"r":0,"g":127,"b":255}}}}}]}}]}}],"annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"defaultComponentName","modification":{"equal":true,"expression":{"simple_expression":"\"plaHp\""}}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"Icon","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"coordinateSystem":{"extent":[{"x":-200,"y":-200},{"x":200,"y":200}],"preserveAspectRatio":"false"}}}},{"element_modification_or_replaceable":{"element_modification":{"graphics":[{"name":"Line","attribute":{"points":[{"x":20,"y":-100},{"x":20,"y":-180},{"x":200,"y":-180}],"color":{"r":28,"g":108,"b":200},"pattern":"LinePattern.Dash","thickness":5,"visible":"have_chiWat"}},{"name":"Line","attribute":{"points":[{"x":0,"y":40},{"x":0,"y":-100},{"x":-40,"y":-100}],"color":{"r":28,"g":108,"b":200},"thickness":5,"visible":"have_chiWat"}},{"name":"Rectangle","attribute":{"extent":[{"x":-200,"y":200},{"x":200,"y":-200}],"lineColor":{"r":0,"g":0,"b":255},"fillColor":{"r":255,"g":255,"b":255},"fillPattern":"FillPattern.Solid"}},{"name":"Text","attribute":{"extent":[{"x":-151,"y":-212},{"x":149,"y":-252}],"textString":"\"%name\"","textColor":{"r":0,"g":0,"b":255}}},{"name":"Line","attribute":{"points":[{"x":20,"y":-40},{"x":20,"y":-100},{"x":-60,"y":-100}],"color":{"r":238,"g":46,"b":47},"pattern":"LinePattern.Dash","thickness":5}},{"name":"Line","attribute":{"points":[{"x":-60,"y":60},{"x":20,"y":60},{"x":20,"y":-40}],"color":{"r":238,"g":46,"b":47},"pattern":"LinePattern.Dash","thickness":5}},{"name":"Line","attribute":{"points":[{"x":100,"y":-100},{"x":100,"y":-180}],"color":{"r":238,"g":46,"b":47},"thickness":5,"visible":"have_heaWat"}},{"name":"Rectangle","attribute":{"extent":[{"x":-160,"y":130},{"x":-60,"y":30}],"lineColor":{"r":0,"g":0,"b":255},"fillColor":{"r":95,"g":95,"b":95},"pattern":"LinePattern.None","fillPattern":"FillPattern.Solid"}},{"name":"Ellipse","attribute":{"extent":[{"x":-130,"y":100},{"x":-90,"y":60}],"lineColor":{"r":0,"g":0,"b":0},"fillColor":{"r":255,"g":255,"b":255},"fillPattern":"FillPattern.Solid"}},{"name":"Line","attribute":{"points":[{"x":-122,"y":96},{"x":-126,"y":68}],"color":{"r":0,"g":0,"b":0}}},{"name":"Line","attribute":{"points":[{"x":-98,"y":96},{"x":-94,"y":68}],"color":{"r":0,"g":0,"b":0}}},{"name":"Rectangle","attribute":{"extent":[{"x":-160,"y":-32},{"x":-60,"y":-132}],"lineColor":{"r":0,"g":0,"b":255},"fillColor":{"r":95,"g":95,"b":95},"pattern":"LinePattern.None","fillPattern":"FillPattern.Solid"}},{"name":"Ellipse","attribute":{"extent":[{"x":-130,"y":-62},{"x":-90,"y":-102}],"lineColor":{"r":0,"g":0,"b":0},"fillColor":{"r":255,"g":255,"b":255},"fillPattern":"FillPattern.Solid"}},{"name":"Line","attribute":{"points":[{"x":-122,"y":-66},{"x":-126,"y":-94}],"color":{"r":0,"g":0,"b":0}}},{"name":"Line","attribute":{"points":[{"x":-98,"y":-66},{"x":-94,"y":-94}],"color":{"r":0,"g":0,"b":0}}},{"name":"Line","attribute":{"points":[{"x":100,"y":38},{"x":100,"y":-42}],"color":{"r":28,"g":108,"b":200},"thickness":5,"visible":"have_chiWat"}},{"name":"Line","attribute":{"points":[{"x":0,"y":40},{"x":0,"y":-100}],"color":{"r":28,"g":108,"b":200},"thickness":5,"visible":"have_chiWat"}},{"name":"Line","attribute":{"points":[{"x":0,"y":40},{"x":0,"y":-140}],"color":{"r":28,"g":108,"b":200},"pattern":"LinePattern.Dash","thickness":5,"visible":"have_chiWat"}},{"name":"Line","attribute":{"points":[{"x":-60,"y":-60},{"x":60,"y":-60},{"x":60,"y":40}],"color":{"r":238,"g":46,"b":47},"thickness":5}},{"name":"Line","attribute":{"points":[{"x":-60,"y":100},{"x":60,"y":100},{"x":60,"y":40}],"color":{"r":238,"g":46,"b":47},"thickness":5}},{"name":"Ellipse","attribute":{"extent":[{"x":-40,"y":-40},{"x":0,"y":-80}],"lineColor":{"r":0,"g":0,"b":0},"fillColor":{"r":0,"g":100,"b":199},"fillPattern":"FillPattern.Sphere"}},{"name":"Polygon","attribute":{"points":[{"x":-20,"y":-41},{"x":-20,"y":-79},{"x":-1,"y":-60},{"x":-20,"y":-41}],"lineColor":{"r":0,"g":0,"b":0},"fillColor":{"r":255,"g":255,"b":255},"pattern":"LinePattern.None","fillPattern":"FillPattern.HorizontalCylinder"}},{"name":"Ellipse","attribute":{"extent":[{"x":-40,"y":120},{"x":0,"y":80}],"lineColor":{"r":0,"g":0,"b":0},"fillColor":{"r":0,"g":100,"b":199},"fillPattern":"FillPattern.Sphere"}},{"name":"Polygon","attribute":{"points":[{"x":-20,"y":119},{"x":-20,"y":81},{"x":-1,"y":100},{"x":-20,"y":119}],"lineColor":{"r":0,"g":0,"b":0},"fillColor":{"r":255,"g":255,"b":255},"pattern":"LinePattern.None","fillPattern":"FillPattern.HorizontalCylinder"}},{"name":"Line","attribute":{"points":[{"x":0,"y":40},{"x":0,"y":-100},{"x":-40,"y":-100}],"color":{"r":238,"g":46,"b":47},"thickness":5,"visible":"have_heaWat"}},{"name":"Line","attribute":{"points":[{"x":0,"y":40},{"x":0,"y":-140},{"x":-80,"y":-140}],"color":{"r":238,"g":46,"b":47},"pattern":"LinePattern.Dash","thickness":5,"visible":"have_heaWat"}},{"name":"Ellipse","attribute":{"extent":[{"x":130,"y":-80},{"x":170,"y":-120}],"startAngle":0,"endAngle":360,"visible":"have_heaWat and typPumHeaWatSec <> Buildings.Templates.HeatingPlants.HotWater.Types.PumpsSecondary.None","lineColor":{"r":0,"g":0,"b":0},"fillColor":{"r":0,"g":100,"b":199},"fillPattern":"FillPattern.Sphere"}},{"name":"Polygon","attribute":{"points":[{"x":150,"y":-81},{"x":150,"y":-119},{"x":169,"y":-100},{"x":150,"y":-81}],"visible":"have_heaWat and typPumHeaWatSec <> Buildings.Templates.HeatingPlants.HotWater.Types.PumpsSecondary.None","lineColor":{"r":0,"g":0,"b":0},"fillColor":{"r":255,"g":255,"b":255},"pattern":"LinePattern.None","fillPattern":"FillPattern.HorizontalCylinder"}},{"name":"Ellipse","attribute":{"extent":[{"x":130,"y":60},{"x":170,"y":20}],"startAngle":0,"endAngle":360,"visible":"have_chiWat and typPumChiWatSec <> Buildings.Templates.HeatingPlants.HotWater.Types.PumpsSecondary.None","lineColor":{"r":0,"g":0,"b":0},"fillColor":{"r":0,"g":100,"b":199},"fillPattern":"FillPattern.Sphere"}},{"name":"Polygon","attribute":{"points":[{"x":150,"y":59},{"x":150,"y":21},{"x":169,"y":40},{"x":150,"y":59}],"visible":"have_chiWat and typPumChiWatSec <> Buildings.Templates.HeatingPlants.HotWater.Types.PumpsSecondary.None","lineColor":{"r":0,"g":0,"b":0},"fillColor":{"r":255,"g":255,"b":255},"pattern":"LinePattern.None","fillPattern":"FillPattern.HorizontalCylinder"}}]}}}]}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"Diagram","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"coordinateSystem":{"extent":[{"x":-600,"y":-400},{"x":600,"y":400}],"preserveAspectRatio":"false"}}}}]}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"Documentation","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"revisions","modification":{"equal":true,"expression":{"simple_expression":"\"<html>\n<ul>\n<li>\nMarch 29, 2024, by Antoine Gautier:<br/>\nFirst implementation.\n</li>\n</ul>\n</html>\""}}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"info","modification":{"equal":true,"expression":{"simple_expression":"\"<html>\n<p>\nThis partial class provides a standard interface for heat pump\nplant models.\n</p>\n</html>\""}}}}}]}}}}]}}}}],"modelicaFile":"Buildings/Templates/Plants/HeatPumps/Interfaces/PartialHeatPumpPlant.mo","fullMoFilePath":"/home/reituag/gitrepo/modelica-buildings/Buildings/Templates/Plants/HeatPumps/Interfaces/PartialHeatPumpPlant.mo","checksum":"57f0738ec607778b4f148e2a4ec5e81b"}