{
  "within": "Buildings.Templates.ZoneEquipment.Validation.UserProject.Data",
  "class_definition": [
    {
      "class_prefixes": "class",
      "class_specifier": {
        "long_class_specifier": {
          "identifier": "AllSystems",
          "description_string": "Top-level (whole building) system parameters",
          "composition": {
            "element_list": [
              {
                "extends_clause": {
                  "name": "Buildings.Templates.Data.AllSystems",
                  "class_modification": [
                    {
                      "element_modification_or_replaceable": {
                        "element_modification": {
                          "name": "sysUni",
                          "modification": {
                            "equal": true,
                            "expression": {
                              "simple_expression": "Buildings.Templates.Types.Units.SI"
                            }
                          }
                        }
                      }
                    },
                    {
                      "element_modification_or_replaceable": {
                        "element_modification": {
                          "name": "ashCliZon",
                          "modification": {
                            "equal": true,
                            "expression": {
                              "simple_expression": "Buildings.Controls.OBC.ASHRAE.G36.Types.ASHRAEClimateZone.Zone_3B"
                            }
                          }
                        }
                      }
                    },
                    {
                      "element_modification_or_replaceable": {
                        "element_modification": {
                          "name": "stdVen",
                          "modification": {
                            "equal": true,
                            "expression": {
                              "simple_expression": "Buildings.Controls.OBC.ASHRAE.G36.Types.VentilationStandard.ASHRAE62_1"
                            }
                          }
                        }
                      }
                    },
                    {
                      "element_modification_or_replaceable": {
                        "element_modification": {
                          "name": "stdEne",
                          "modification": {
                            "equal": true,
                            "expression": {
                              "simple_expression": "Buildings.Controls.OBC.ASHRAE.G36.Types.EnergyStandard.ASHRAE90_1"
                            }
                          }
                        }
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Buildings.Templates.ZoneEquipment.Data.VAVBox",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "VAVBox_1",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "id",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"VAVBox_1\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "id_souAir",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"VAV_1\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "damVAV",
                                  "modification": {
                                    "class_modification": [
                                      {
                                        "element_modification_or_replaceable": {
                                          "element_modification": {
                                            "name": "dp_nominal",
                                            "modification": {
                                              "equal": true,
                                              "expression": {
                                                "simple_expression": "50"
                                              }
                                            }
                                          }
                                        }
                                      }
                                    ]
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "coiHea",
                                  "modification": {
                                    "class_modification": [
                                      {
                                        "element_modification_or_replaceable": {
                                          "element_modification": {
                                            "name": "cap_nominal",
                                            "modification": {
                                              "equal": true,
                                              "expression": {
                                                "simple_expression": "1000"
                                              }
                                            }
                                          }
                                        }
                                      },
                                      {
                                        "element_modification_or_replaceable": {
                                          "element_modification": {
                                            "name": "dpAir_nominal",
                                            "modification": {
                                              "equal": true,
                                              "expression": {
                                                "simple_expression": "70"
                                              }
                                            }
                                          }
                                        }
                                      },
                                      {
                                        "element_modification_or_replaceable": {
                                          "element_modification": {
                                            "name": "dpWat_nominal",
                                            "modification": {
                                              "equal": true,
                                              "expression": {
                                                "simple_expression": "1000"
                                              }
                                            }
                                          }
                                        }
                                      },
                                      {
                                        "element_modification_or_replaceable": {
                                          "element_modification": {
                                            "name": "dpValve_nominal",
                                            "modification": {
                                              "equal": true,
                                              "expression": {
                                                "simple_expression": "500"
                                              }
                                            }
                                          }
                                        }
                                      },
                                      {
                                        "element_modification_or_replaceable": {
                                          "element_modification": {
                                            "name": "mWat_flow_nominal",
                                            "modification": {
                                              "equal": true,
                                              "expression": {
                                                "simple_expression": "1000/4186/10"
                                              }
                                            }
                                          }
                                        }
                                      },
                                      {
                                        "element_modification_or_replaceable": {
                                          "element_modification": {
                                            "name": "TAirEnt_nominal",
                                            "modification": {
                                              "equal": true,
                                              "expression": {
                                                "simple_expression": "285.15"
                                              }
                                            }
                                          }
                                        }
                                      },
                                      {
                                        "element_modification_or_replaceable": {
                                          "element_modification": {
                                            "name": "TWatEnt_nominal",
                                            "modification": {
                                              "equal": true,
                                              "expression": {
                                                "simple_expression": "323.15"
                                              }
                                            }
                                          }
                                        }
                                      }
                                    ]
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "ctl",
                                  "modification": {
                                    "class_modification": [
                                      {
                                        "element_modification_or_replaceable": {
                                          "final": true,
                                          "element_modification": {
                                            "name": "stdVen",
                                            "modification": {
                                              "equal": true,
                                              "expression": {
                                                "simple_expression": "stdVen"
                                              }
                                            }
                                          }
                                        }
                                      },
                                      {
                                        "element_modification_or_replaceable": {
                                          "element_modification": {
                                            "name": "VAirCooSet_flow_max",
                                            "modification": {
                                              "equal": true,
                                              "expression": {
                                                "simple_expression": "0.1"
                                              }
                                            }
                                          }
                                        }
                                      },
                                      {
                                        "element_modification_or_replaceable": {
                                          "element_modification": {
                                            "name": "VAirHeaSet_flow_max",
                                            "modification": {
                                              "equal": true,
                                              "expression": {
                                                "simple_expression": "0.03"
                                              }
                                            }
                                          }
                                        }
                                      },
                                      {
                                        "element_modification_or_replaceable": {
                                          "element_modification": {
                                            "name": "VOutMinOcc_flow",
                                            "modification": {
                                              "equal": true,
                                              "expression": {
                                                "simple_expression": "0.0025"
                                              }
                                            }
                                          }
                                        }
                                      },
                                      {
                                        "element_modification_or_replaceable": {
                                          "element_modification": {
                                            "name": "VOutMinAre_flow",
                                            "modification": {
                                              "equal": true,
                                              "expression": {
                                                "simple_expression": "0.003"
                                              }
                                            }
                                          }
                                        }
                                      },
                                      {
                                        "element_modification_or_replaceable": {
                                          "element_modification": {
                                            "name": "VOutOcc_flow",
                                            "modification": {
                                              "equal": true,
                                              "expression": {
                                                "simple_expression": "0.0025"
                                              }
                                            }
                                          }
                                        }
                                      },
                                      {
                                        "element_modification_or_replaceable": {
                                          "element_modification": {
                                            "name": "VOutAre_flow",
                                            "modification": {
                                              "equal": true,
                                              "expression": {
                                                "simple_expression": "0.003"
                                              }
                                            }
                                          }
                                        }
                                      },
                                      {
                                        "element_modification_or_replaceable": {
                                          "element_modification": {
                                            "name": "VAirSet_flow_min",
                                            "modification": {
                                              "equal": true,
                                              "expression": {
                                                "simple_expression": "0.01"
                                              }
                                            }
                                          }
                                        }
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Parameters for system VAVBox_1",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Dialog",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "group",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"Zone equipment\""
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              }
            ],
            "annotation": [
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "defaultComponentPrefixes",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "\"inner parameter\""
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "defaultComponentName",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "\"datAll\""
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "Documentation",
                    "modification": {
                      "class_modification": [
                        {
                          "element_modification_or_replaceable": {
                            "element_modification": {
                              "name": "info",
                              "modification": {
                                "equal": true,
                                "expression": {
                                  "simple_expression": "\"<html>\n<p>\nThis record provides the set of sizing and operating parameters for\nthe whole HVAC system.\nIt is aimed for validation purposes only.\n</p>\n</html>\""
                                }
                              }
                            }
                          }
                        }
                      ]
                    }
                  }
                }
              }
            ]
          }
        }
      }
    }
  ],
  "modelicaFile": "Buildings/Templates/ZoneEquipment/Validation/UserProject/Data/AllSystems.mo",
  "fullMoFilePath": "/home/reituag/gitrepo/modelica-buildings/Buildings/Templates/ZoneEquipment/Validation/UserProject/Data/AllSystems.mo",
  "checksum": "515083f8d913adb58c6475c4b4dd886d"
}